{"connection":{"default_port":502,"default_unit":247,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_mode":{"0":"No battery or disconnected","1":"Standby","2":"Discharging","3":"Charging","4":"Waiting to charge","5":"Waiting to discharge"},"ems_mode":{"1":"Auto","2":"Charge","255":"Stopped","3":"Discharge","4":"Import","5":"Export","6":"Conserve","7":"Off-grid"},"feed_power":{"0":"Feeding to the grid allowed","1":"No feeding to the grid"},"grid_in_out":{"0":"No exchange with the grid","1":"Exporting to the grid","2":"Importing from the grid"},"grid_mode":{"0":"Disconnected from the grid","1":"Connected to the grid","2":"Fault"},"load_mode":{"0":"On (load port supplied)","1":"Off (load port disconnected)"},"meter_connect":{"0":"Not OK","1":"OK","2":"Reversed","3":"CT error"},"meter_ok":{"0":"Not OK","1":"OK"},"on_off":{"0":"Off","1":"On"},"on_off_12":{"1":"On","2":"Off"},"pv_mode":{"0":"No PV","1":"Standby","2":"Producing"},"safety_country":{"0":"Italy","1":"Czech","10":"France","11":"China","12":"60 Hz grid default","13":"Poland","14":"South Africa","15":"Australia L","16":"Brazil","17":"Thailand MEA","18":"Thailand PEA","19":"Mauritius","2":"Germany","20":"Holland","21":"Northern Ireland","22":"China (higher voltage)","23":"French 50 Hz","24":"French 60 Hz","25":"Australia Ergon","26":"Australia Energex","27":"Holland 16/20 A","28":"Korea","29":"China station","3":"Spain","30":"Austria","31":"India","32":"50 Hz grid default","33":"Warehouse","34":"Philippines","35":"Ireland","36":"Taiwan","37":"Bulgaria","38":"Barbados","39":"China (highest voltage)","4":"Greece mainland","5":"Denmark","6":"Belgium","7":"Romania","8":"G83 or G59 (by model)","9":"Australia"},"work_mode":{"1":"Waiting","16":"Fault","2":"On-grid","4":"Battery mode (inverter as AC source)"}},"flags":{"bms_alarm":{"0":"Battery over-temperature","1":"Battery under-temperature","10":"SOC too high","11":"BMS module fault","12":"BMS system fault","13":"BMS internal fault","2":"Cell voltage difference","3":"Battery total voltage too high","4":"Discharge over-current","5":"Charge over-current","6":"SOC too low","7":"Battery total voltage too low","8":"BMS communication failure","9":"Battery output short circuit"},"diagnosis":{"0":"Battery voltage low","1":"Battery SOC low","10":"Meter connected reversed","11":"Self-use, load too low","12":"EMS discharge current zero","13":"Bus voltage too high for discharge","14":"Battery disconnected","15":"Battery overcharged","16":"BMS over-temperature","17":"BMS overcharge","18":"BMS does not allow charge","19":"Self-use mode off","2":"Battery SOC not yet back","20":"SOC difference out of range","21":"Battery self-discharge","22":"SOC low in off-grid operation","23":"Unstable grid waveform","24":"Export power limit set","25":"Power factor set","26":"Active power limit set","27":"DC output on","28":"SOC protection off","29":"BP discharge mode","3":"BMS does not allow discharge","4":"Discharge time set","5":"Charge time set","6":"Discharge driver on","7":"BMS discharge current low","8":"Discharge current low","9":"Meter communication lost"},"drm":{"0":"DRM0","1":"DRM1","15":"DRED connected","2":"DRM2","3":"DRM3","4":"DRM4","5":"DRM5","6":"DRM6","7":"DRM7","8":"DRM8"},"error_message":{"0":"GFCI device check failure","1":"AC HCT check failure","10":"Ground current failure","11":"DC bus high","12":"Internal fan failure (back-up overload on ES)","13":"Over-temperature","14":"Auto test failure","15":"PV over-voltage","16":"External fan failure","17":"Grid voltage failure (Vac)","18":"Isolation failure","19":"DC injection high","22":"Fac consistency failure","23":"Vac consistency failure","25":"Relay check failure","29":"Grid frequency failure (Fac)","3":"DCI consistency failure","30":"EEPROM R/W failure","31":"Internal communication failure","4":"GFCI consistency failure","6":"GFCI device failure","7":"Relay device failure","8":"AC HCT failure","9":"Utility loss"}},"id":"goodwe-es","identify":{"serial":{"address":512,"length":8,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"GoodWe","modbusspec":0,"name":"ES / EM / BP hybrid inverters","points":[{"address":512,"key":"serial","label":"Serial Number Of Inverter","length":8,"poll":"slow","table":"holding","type":"str"},{"address":528,"key":"x.model_name","label":"Model Name of Inverter","length":5,"poll":"slow","table":"holding","type":"str"},{"address":1280,"key":"x.pv1_voltage","label":"Vpv1","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1281,"key":"x.pv1_current","label":"Ipv1","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1282,"enum":"pv_mode","key":"x.pv1_mode","label":"PV1 Mode","table":"holding","type":"u16"},{"address":1283,"key":"x.pv2_voltage","label":"Vpv2","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1284,"key":"x.pv2_current","label":"Ipv2","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1285,"enum":"pv_mode","key":"x.pv2_mode","label":"PV2 Mode","table":"holding","type":"u16"},{"address":1337,"key":"x.pv3_voltage","label":"Vpv3","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1338,"key":"x.pv3_current","label":"Ipv3","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1339,"enum":"pv_mode","key":"x.pv3_mode","label":"PV3 Mode","table":"holding","type":"u16"},{"address":1286,"key":"battery_voltage","label":"Vbattery1","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1288,"key":"x.bms_status","label":"BMS Status","table":"holding","type":"u16"},{"address":1289,"key":"battery_temperature","label":"BMS Pack Temperature","scale":0.1,"table":"holding","type":"u16","unit":"°C"},{"address":1290,"key":"x.battery1_current","label":"Ibattery1","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1291,"key":"x.bms_max_charge_current","label":"BMS Charge Imax","table":"holding","type":"u16","unit":"A"},{"address":1292,"key":"x.bms_max_discharge_current","label":"BMS Discharge Imax","table":"holding","type":"u16","unit":"A"},{"address":1293,"flags":"bms_alarm","key":"x.bms_error","label":"BMS Error Code","table":"holding","type":"u16"},{"address":1294,"key":"battery_soc","label":"SOC","table":"holding","type":"u16","unit":"%"},{"address":1295,"key":"x.es_warning","label":"ES Warning","table":"holding","type":"u16"},{"address":1297,"key":"battery_soh","label":"BMS SOH","table":"holding","type":"u16","unit":"%"},{"address":1298,"enum":"battery_mode","key":"x.battery1_mode","label":"Battary1 Mode","table":"holding","type":"u16"},{"address":1299,"flags":"bms_alarm","key":"x.bms_warning","label":"BMS Warning Code","table":"holding","type":"u32"},{"address":1301,"enum":"meter_ok","key":"x.meter_status","label":"Meter Status","table":"holding","type":"u16"},{"address":1302,"key":"l1_voltage","label":"Vgrid","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1303,"key":"l1_current","label":"Igrid","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1304,"key":"x.grid_power","label":"Pgrid","table":"holding","type":"s16","unit":"W","verified":false},{"address":1305,"key":"frequency","label":"Fgrid","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":1306,"enum":"grid_mode","key":"x.grid_mode","label":"Grid Mode","table":"holding","type":"u16"},{"address":1327,"enum":"grid_in_out","key":"x.grid_in_out","label":"Grid in-out flag","table":"holding","type":"u16"},{"address":1329,"key":"x.meter_power_factor","label":"MeterPowerFactor","table":"holding","type":"u16","unit":"%"},{"address":1340,"key":"x.grid_uo_voltage","label":"VgridUo","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1341,"key":"x.grid_uo_current","label":"IgridUo","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1342,"key":"x.grid_wo_voltage","label":"VgridWo","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1343,"key":"x.grid_wo_current","label":"IgridWo","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1307,"key":"x.load_voltage","label":"Vload","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1308,"key":"x.load_current","label":"Iload","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1309,"key":"x.load_port_power","label":"Pload","table":"holding","type":"u16","unit":"W"},{"address":1310,"key":"x.load_frequency","label":"Fload","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":1311,"enum":"load_mode","key":"x.load_mode","label":"Load Mode","table":"holding","type":"u16"},{"address":1328,"key":"x.backup_load_power","label":"Back-Up Load","table":"holding","type":"u16","unit":"W"},{"address":1312,"enum":"work_mode","key":"state","label":"Work Mode","table":"holding","type":"u16"},{"address":1313,"key":"temperature","label":"Temperature","scale":0.1,"table":"holding","type":"u16","unit":"°C"},{"address":1314,"flags":"error_message","key":"error_code","label":"Error Message","table":"holding","type":"u32"},{"address":1324,"key":"x.inverter_power","label":"TotalPower","table":"holding","type":"s16","unit":"W","verified":false},{"address":1330,"flags":"diagnosis","key":"x.diagnosis_status","label":"DiagStatus","table":"holding","type":"u32"},{"address":1332,"flags":"drm","key":"x.drm_status","label":"DRMStatus","table":"holding","type":"u16"},{"address":1316,"key":"x.e_total","label":"E-Total","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":1318,"key":"x.operating_hours","label":"h-Total","poll":"slow","table":"holding","type":"u32","unit":"h"},{"address":1320,"key":"x.e_day","label":"E-Day","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":1321,"key":"x.load_energy_today","label":"E-Load-Day","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":1322,"key":"x.load_energy","label":"E-Total-Load","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":1333,"key":"grid_export_energy","label":"E-Total-Sell","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1335,"key":"grid_import_energy","label":"E-Total-Buy","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1344,"key":"x.battery_charge_energy","label":"E-BatteryCharge","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":1346,"key":"x.battery_discharge_energy","label":"E-BatteryDischarge","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":1367,"enum":"on_off","key":"x.offgrid_auto_charge","label":"OffGridAutoCharge","poll":"slow","table":"holding","type":"u16"},{"address":1370,"key":"x.meter_protocol_code","label":"ManufacturerCode","poll":"slow","table":"holding","type":"u16"},{"address":1382,"key":"x.battery_type_index","label":"BattTypeIndex","poll":"slow","table":"holding","type":"u16"},{"address":1393,"enum":"on_off_12","key":"x.no_grid_charge","label":"NoGridChargeEnable","poll":"slow","table":"holding","type":"u16"},{"address":1394,"enum":"on_off_12","key":"x.discharge_with_pv","label":"DisChgWithPVEnable","poll":"slow","table":"holding","type":"u16"},{"address":1433,"enum":"safety_country","key":"x.safety_country","label":"SafetyCountry","poll":"slow","table":"holding","type":"u16"},{"address":1437,"enum":"meter_connect","key":"x.meter_connect_status","label":"bMeterConnectStatus","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"Internal communication failure (error bit 31)","when":{"bit":31,"key":"error_code"}},{"kind":"fault","text":"EEPROM R/W failure (error bit 30)","when":{"bit":30,"key":"error_code"}},{"kind":"fault","text":"Grid frequency failure (Fac) (error bit 29)","when":{"bit":29,"key":"error_code"}},{"kind":"fault","text":"Relay check failure (error bit 25)","when":{"bit":25,"key":"error_code"}},{"kind":"fault","text":"Vac consistency failure (error bit 23)","when":{"bit":23,"key":"error_code"}},{"kind":"fault","text":"Fac consistency failure (error bit 22)","when":{"bit":22,"key":"error_code"}},{"kind":"fault","text":"DC injection high (error bit 19)","when":{"bit":19,"key":"error_code"}},{"kind":"fault","text":"Isolation failure (error bit 18)","when":{"bit":18,"key":"error_code"}},{"kind":"fault","text":"Grid voltage failure (Vac) (error bit 17)","when":{"bit":17,"key":"error_code"}},{"kind":"fault","text":"External fan failure (error bit 16)","when":{"bit":16,"key":"error_code"}},{"kind":"fault","text":"PV over-voltage (error bit 15)","when":{"bit":15,"key":"error_code"}},{"kind":"fault","text":"Auto test failure (error bit 14)","when":{"bit":14,"key":"error_code"}},{"kind":"fault","text":"Over-temperature (error bit 13)","when":{"bit":13,"key":"error_code"}},{"kind":"fault","text":"Internal fan failure / back-up overload (error bit 12)","when":{"bit":12,"key":"error_code"}},{"kind":"fault","text":"DC bus high (error bit 11)","when":{"bit":11,"key":"error_code"}},{"kind":"fault","text":"Ground current failure (error bit 10)","when":{"bit":10,"key":"error_code"}},{"kind":"mains_lost","text":"Utility loss (error bit 9)","when":{"bit":9,"key":"error_code"}},{"kind":"fault","text":"AC HCT failure (error bit 8)","when":{"bit":8,"key":"error_code"}},{"kind":"fault","text":"Relay device failure (error bit 7)","when":{"bit":7,"key":"error_code"}},{"kind":"fault","text":"GFCI device failure (error bit 6)","when":{"bit":6,"key":"error_code"}},{"kind":"fault","text":"GFCI consistency failure (error bit 4)","when":{"bit":4,"key":"error_code"}},{"kind":"fault","text":"DCI consistency failure (error bit 3)","when":{"bit":3,"key":"error_code"}},{"kind":"fault","text":"AC HCT check failure (error bit 1)","when":{"bit":1,"key":"error_code"}},{"kind":"fault","text":"GFCI device check failure (error bit 0)","when":{"bit":0,"key":"error_code"}},{"kind":"fault","text":"Fault mode (work mode 0x10)","when":{"equals":16,"key":"state"}},{"kind":"backup_mode","text":"Battery mode, inverter as AC source (work mode 4)","when":{"equals":4,"key":"state"}},{"kind":"fault","text":"Grid fault (grid mode 2)","when":{"equals":2,"key":"x.grid_mode"}},{"kind":"fault","text":"BMS error code 0x{value:X}","when":{"key":"x.bms_error","not":0}},{"kind":"warning","text":"BMS warning code 0x{value:X}","when":{"key":"x.bms_warning","not":0}},{"kind":"warning","text":"Warning code 0x{value:X}","when":{"key":"x.es_warning","not":0}},{"kind":"warning","text":"Meter connected reversed","when":{"equals":2,"key":"x.meter_connect_status"}},{"kind":"warning","text":"Meter CT error","when":{"equals":3,"key":"x.meter_connect_status"}}],"sources":[{"title":"Protocol for Goodwe Modbus (hybrid inverters, English)"},{"id":"goodwe","title":"goodwe (Python library used by Home Assistant)"}]}
