{"connection":{"blocks":[{"address":3000,"count":36,"table":"input"},{"address":3700,"count":2,"table":"input"},{"address":10000,"count":1,"table":"holding"},{"address":10100,"count":1,"table":"holding"},{"address":10200,"count":1,"table":"holding"},{"address":10300,"count":1,"table":"holding"},{"address":10400,"count":1,"table":"holding"},{"address":10500,"count":1,"table":"holding"},{"address":10600,"count":4,"table":"holding"}],"default_port":502,"default_unit":1,"serial":{"format":"8E1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"bus_interface":{"0":"None","1":"LON","2":"M-Bus","4":"Modbus TCP","5":"BACnet","6":"KNX","7":"Modbus RTU"},"energy_type":{"0":"Secondary","1":"Primary"},"voltage_option":{"3":"100 V / 110 V","5":"2-wire 230 V","6":"400 V","7":"500 V"}},"flags":{"error_flags1":{"0":"U1 below 75 % Un","1":"U2 below 75 % Un","10":"U3 above 120 % Un","11":"I1 maximum exceeded","12":"I2 maximum exceeded","13":"I3 maximum exceeded","15":"Meter not calibrated","2":"U3 below 75 % Un","3":"I1 below starting current","4":"I2 below starting current","5":"I3 below starting current","6":"DC offset too high","8":"U1 above 120 % Un","9":"U2 above 120 % Un"},"error_flags2":{"0":"No frequency synchronisation","1":"Frequency below 40 Hz","2":"Frequency above 70 Hz","3":"Frequency error (summary)","5":"Wrong phase rotation","6":"No phase rotation found"}},"id":"gossenmetrawatt-energymid","identify":{"serial":{"address":3006,"table":"input","type":"u64"}},"kind":"meter","manufacturer":"Gossen Metrawatt","modbusspec":0,"name":"ENERGYMID EM2281 / EM2289 / EM2381 / EM2387 / EM2389","points":[{"address":0,"invalid":[-32768],"key":"x.voltage_l1_l2","label":"Primary voltage L1–L2","scale_exponent_from":{"address":12,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"V"},{"address":1,"invalid":[-32768],"key":"x.voltage_l2_l3","label":"Primary voltage L2–L3","scale_exponent_from":{"address":12,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"V"},{"address":2,"invalid":[-32768],"key":"x.voltage_l3_l1","label":"Primary voltage L3–L1","scale_exponent_from":{"address":12,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"V"},{"address":3,"invalid":[-32768],"key":"x.voltage_ll_average","label":"Average of the primary line-to-line voltages","scale_exponent_from":{"address":12,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"V"},{"address":4,"invalid":[-32768],"key":"l1_voltage","label":"Primary phase voltage L1–N","scale_exponent_from":{"address":12,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"V"},{"address":5,"invalid":[-32768],"key":"l2_voltage","label":"Primary phase voltage L2–N","scale_exponent_from":{"address":12,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"V"},{"address":6,"invalid":[-32768],"key":"l3_voltage","label":"Primary phase voltage L3–N","scale_exponent_from":{"address":12,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"V"},{"address":7,"invalid":[-32768],"key":"x.voltage_ln_average","label":"Average of the primary phase voltages","scale_exponent_from":{"address":12,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"V"},{"address":8,"key":"x.thd_voltage_l1","label":"THD of phase voltage L1","scale":0.001,"table":"input","type":"u16","unit":""},{"address":9,"key":"x.thd_voltage_l2","label":"THD of phase voltage L2","scale":0.001,"table":"input","type":"u16","unit":""},{"address":10,"key":"x.thd_voltage_l3","label":"THD of phase voltage L3","scale":0.001,"table":"input","type":"u16","unit":""},{"address":11,"key":"frequency","label":"Frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":12,"bits":[0,7],"key":"x.voltage_exponent","label":"Voltage exponent","poll":"slow","signed":true,"table":"input","type":"u16"},{"address":13,"flags":"error_flags1","key":"x.error_flags1","label":"Error status flags 1","table":"input","type":"u16"},{"address":14,"flags":"error_flags2","key":"x.error_flags2","label":"Error status flags 2","table":"input","type":"u16"},{"address":100,"invalid":[-32768],"key":"l1_current","label":"Primary current L1","scale_exponent_from":{"address":108,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"A"},{"address":101,"invalid":[-32768],"key":"l2_current","label":"Primary current L2","scale_exponent_from":{"address":108,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"A"},{"address":102,"invalid":[-32768],"key":"l3_current","label":"Primary current L3","scale_exponent_from":{"address":108,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"A"},{"address":103,"invalid":[-32768],"key":"x.current_average","label":"Average of the primary phase currents","scale_exponent_from":{"address":108,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"A"},{"address":104,"invalid":[-32768],"key":"x.current_n","label":"Primary neutral current","scale_exponent_from":{"address":108,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"A"},{"address":105,"key":"x.thd_current_l1","label":"THD of current L1","scale":0.001,"table":"input","type":"u16","unit":""},{"address":106,"key":"x.thd_current_l2","label":"THD of current L2","scale":0.001,"table":"input","type":"u16","unit":""},{"address":107,"key":"x.thd_current_l3","label":"THD of current L3","scale":0.001,"table":"input","type":"u16","unit":""},{"address":108,"bits":[0,7],"key":"x.current_exponent","label":"Current exponent","poll":"slow","signed":true,"table":"input","type":"u16"},{"address":200,"invalid":[-32768],"key":"l1_power","label":"Primary active power P1","positive":"import","scale_exponent_from":{"address":212,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"W","verified":false},{"address":201,"invalid":[-32768],"key":"l2_power","label":"Primary active power P2","positive":"import","scale_exponent_from":{"address":212,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"W","verified":false},{"address":202,"invalid":[-32768],"key":"l3_power","label":"Primary active power P3","positive":"import","scale_exponent_from":{"address":212,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"W","verified":false},{"address":203,"invalid":[-32768],"key":"grid_power","label":"Primary active power Ptot","positive":"import","scale_exponent_from":{"address":212,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"W","verified":false},{"address":204,"invalid":[-32768],"key":"x.reactive_power_l1","label":"Primary reactive power Q1","scale_exponent_from":{"address":212,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"var"},{"address":205,"invalid":[-32768],"key":"x.reactive_power_l2","label":"Primary reactive power Q2","scale_exponent_from":{"address":212,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"var"},{"address":206,"invalid":[-32768],"key":"x.reactive_power_l3","label":"Primary reactive power Q3","scale_exponent_from":{"address":212,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"var"},{"address":207,"invalid":[-32768],"key":"reactive_power","label":"Primary reactive power Qtot","scale_exponent_from":{"address":212,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"var"},{"address":208,"key":"x.power_factor_l1","label":"Power factor phase 1","scale":0.001,"table":"input","type":"s16","unit":""},{"address":209,"key":"x.power_factor_l2","label":"Power factor phase 2","scale":0.001,"table":"input","type":"s16","unit":""},{"address":210,"key":"x.power_factor_l3","label":"Power factor phase 3","scale":0.001,"table":"input","type":"s16","unit":""},{"address":211,"key":"power_factor","label":"Total power factor","scale":0.001,"table":"input","type":"s16","unit":""},{"address":212,"bits":[0,7],"key":"x.power_exponent","label":"Primary power exponent","poll":"slow","signed":true,"table":"input","type":"u16"},{"address":213,"invalid":[-32768],"key":"x.secondary_power","label":"Secondary active power of all phases","scale_exponent_from":{"address":214,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"s16","unit":"W"},{"address":300,"key":"grid_import_energy","label":"Active energy import total (all tariffs)","poll":"slow","scale":0.001,"scale_exponent_from":{"address":310,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"u32","unit":"kWh"},{"address":302,"key":"grid_export_energy","label":"Active energy export total (all tariffs)","poll":"slow","scale":0.001,"scale_exponent_from":{"address":310,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"u32","unit":"kWh"},{"address":304,"key":"x.reactive_import_energy","label":"Reactive energy import total (all tariffs)","poll":"slow","scale":0.001,"scale_exponent_from":{"address":310,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"u32","unit":"kvarh"},{"address":306,"key":"x.reactive_export_energy","label":"Reactive energy export total (all tariffs)","poll":"slow","scale":0.001,"scale_exponent_from":{"address":310,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"u32","unit":"kvarh"},{"address":308,"key":"x.primary_energy_factor","label":"Primary energy factor","poll":"slow","table":"input","type":"u32"},{"address":310,"bits":[0,7],"key":"x.energy_exponent","label":"Energy exponent","poll":"slow","signed":true,"table":"input","type":"u16"},{"address":311,"enum":"energy_type","key":"x.energy_type","label":"Energy type","poll":"slow","table":"input","type":"u16"},{"address":400,"key":"x.tariff_import_energy","label":"Active energy import of the active tariff","poll":"slow","scale":0.001,"scale_exponent_from":{"address":410,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"u32","unit":"kWh"},{"address":402,"key":"x.tariff_export_energy","label":"Active energy export of the active tariff","poll":"slow","scale":0.001,"scale_exponent_from":{"address":410,"bits":[0,7],"signed":true,"table":"input","type":"u16"},"table":"input","type":"u32","unit":"kWh"},{"address":412,"key":"x.active_tariff","label":"Active tariff","poll":"slow","table":"input","type":"u16"},{"address":500,"key":"x.operating_hours","label":"Operating hours","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":502,"key":"x.hours_since_reset","label":"Operating hours since last reset","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":3003,"bits":[8,15],"enum":"voltage_option","key":"x.voltage_option","label":"Operating voltage (feature U)","poll":"slow","table":"input","type":"u16"},{"address":3004,"bits":[8,15],"enum":"bus_interface","key":"x.bus_interface","label":"Bus interface (feature W)","poll":"slow","table":"input","type":"u16"},{"address":3006,"key":"serial","label":"Serial number (part)","poll":"slow","table":"input","type":"u64","verified":false},{"address":3016,"key":"x.product_info","label":"Product information","length":16,"poll":"slow","table":"input","type":"str"},{"address":3700,"key":"x.interface_hardware","label":"Interface hardware version","poll":"slow","table":"input","type":"u16"},{"address":3701,"bits":[8,15],"key":"x.interface_firmware_major","label":"Interface firmware version (first digit)","poll":"slow","table":"input","type":"u16"},{"address":3701,"bits":[0,7],"key":"x.interface_firmware_minor","label":"Interface firmware version (second digit)","poll":"slow","table":"input","type":"u16"}],"problems":[{"kind":"fault","text":"DC offset too high (bit 6)","when":{"bit":6,"key":"x.error_flags1"}},{"kind":"warning","text":"U1 above 120 % Un (bit 8)","when":{"bit":8,"key":"x.error_flags1"}},{"kind":"warning","text":"U2 above 120 % Un (bit 9)","when":{"bit":9,"key":"x.error_flags1"}},{"kind":"warning","text":"U3 above 120 % Un (bit 10)","when":{"bit":10,"key":"x.error_flags1"}},{"kind":"warning","text":"I1 maximum exceeded (bit 11)","when":{"bit":11,"key":"x.error_flags1"}},{"kind":"warning","text":"I2 maximum exceeded (bit 12)","when":{"bit":12,"key":"x.error_flags1"}},{"kind":"warning","text":"I3 maximum exceeded (bit 13)","when":{"bit":13,"key":"x.error_flags1"}},{"kind":"fault","text":"Meter not calibrated (bit 15)","when":{"bit":15,"key":"x.error_flags1"}},{"kind":"warning","text":"No frequency synchronisation (bit 0)","when":{"bit":0,"key":"x.error_flags2"}},{"kind":"warning","text":"Frequency below 40 Hz (bit 1)","when":{"bit":1,"key":"x.error_flags2"}},{"kind":"warning","text":"Frequency above 70 Hz (bit 2)","when":{"bit":2,"key":"x.error_flags2"}},{"kind":"warning","text":"Wrong phase rotation (bit 5)","when":{"bit":5,"key":"x.error_flags2"}}],"sources":[{"title":"ENERGYMID|EM – Modbus RTU-Schnittstelle der Energiezähler U228X-W7, U238X-W7"},{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
