{"connection":{"default_port":502,"default_unit":1},"encoding":{"word_order":"big"},"enums":{"ac_input_mode":{"0":"APL","1":"UPS","2":"Gen"},"backup_status":{"0":"Backup Offgrid","1":"Backup Ongrid","2":"Backup Generator"},"battery_first_charge_from_grid":{"0":"Disabled","1":"Enabled"},"battery_first_time_1":{"0":"Disabled","1":"Enabled"},"battery_first_time_2":{"0":"Disabled","1":"Enabled"},"battery_first_time_3":{"0":"Disabled","1":"Enabled"},"battery_first_time_4":{"0":"Disabled","1":"Enabled"},"battery_first_time_5":{"0":"Disabled","1":"Enabled"},"battery_first_time_6":{"0":"Disabled","1":"Enabled"},"battery_over_charge":{"0":"Not Over Charge","1":"Over Charge"},"battery_type":{"0":"Lithium","1":"Lead Acid","2":"Other"},"battery_type_2":{"0":"AGM","1":"Flooded","2":"User Defined","3":"Lithium","4":"User Defined 2"},"battery_type_3":{"0":"Lead-Acid","1":"Lithium"},"bms_1_status":{"0":"Dormancy","1":"Charging","2":"Discharging","3":"Free","4":"Standby","5":"Soft start","6":"Fault","7":"Updating"},"bms_2_status":{"0":"Dormancy","1":"Charging","2":"Discharging","3":"Free","4":"Standby","5":"Soft start","6":"Fault","7":"Updating"},"bms_type":{"0":"ARO ARK?","1":"LG ver 3","2":"APX HV","4":"LG ver 4"},"bmss_connceted":{"0":"No BMS Connected","1":"BMS 1 Connected","2":"BMS 2 Connected","3":"BMS 1 & 2 Connected"},"buzzer":{"0":"Disable","1":"Enable"},"charger_switch":{"0":"Disabled","1":"Enabled"},"constant_power_ok":{"0":"Not OK","1":"OK"},"eps_set_frequency":{"0":"50","1":"60"},"eps_set_voltage":{"0":"230","1":"208","2":"240"},"eps_switch":{"0":"Disabled","1":"Enabled"},"grid_first_time_1":{"0":"Disabled","1":"Enabled"},"grid_first_time_2":{"0":"Disabled","1":"Enabled"},"grid_first_time_3":{"0":"Disabled","1":"Enabled"},"grid_first_time_4":{"0":"Disabled","1":"Enabled"},"grid_first_time_5":{"0":"Disabled","1":"Enabled"},"grid_first_time_6":{"0":"Disabled","1":"Enabled"},"inverter_switch":{"0":"Inverter Off","1":"Inverter On"},"language":{"0":"Italiano","1":"English","2":"Deutsch","3":"Espanol","4":"Francais","5":"Hanyu","6":"Polski","7":"Portugues","8":"Magyar"},"limit_grid_export":{"0":"Disabled","1":"Meter 1","2":"Meter 2","3":"CT Clamp"},"load_first_time_1":{"0":"Disabled","1":"Enabled"},"load_first_time_2":{"0":"Disabled","1":"Enabled"},"load_first_time_3":{"0":"Disabled","1":"Enabled"},"output_frequency_type":{"0":"50","1":"60"},"output_voltage_type":{"0":"208","1":"230","2":"240","3":"220","4":"100","5":"110","6":"120"},"overload_restart":{"0":"Yes","1":"No","2":"Switch to UTI"},"overtemperature_restart":{"0":"Yes","1":"No"},"peak_shaving_enable":{"0":"Disabled","1":"Enabled"},"priority":{"0":"Load First","1":"Battery First","2":"Grid First"},"pv_input_mode":{"0":"Independent","1":"Parallel"},"reserved_soc_peak_shaving_enable":{"0":"Disabled","1":"Enabled"},"run_mode":{"0":"Waiting","1":"Normal Mode","2":"?","3":"Permanent Fault Mode"},"run_mode_2":{"0":"Waiting","1":"Self Test","2":"2, ?","3":"Permanent Fault Mode","4":"Update Mode","5":"PV Bat Online","6":"Bat Online","7":"7, ?","8":"Normal Mode","9":"Bypass"},"select_baud_rate":{"0":"9600bps","1":"38400bps"},"state_charge":{"0":"Solar First","1":"Solar and Grid","2":"Solar Only"},"state_power":{"0":"Battery First","1":"Solar First","2":"Grid First"},"vpp_allow_ac_charging":{"0":"Disabled","1":"Enabled"},"vpp_remote_control":{"0":"Disabled","1":"Enabled"},"vpp_status":{"0":"Disabled","1":"Enabled"},"work_mode_priority":{"0":"Load First","1":"Battery First","2":"Grid First"}},"id":"growatt-inverter","identify":{"any":[{"address":3001,"length":5,"prefix":"ABJ","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"ABJ","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"ABJ","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"ABJ","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"SKL","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"SKL","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"SKL","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"SKL","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"XVM","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"XVM","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"XVM","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"XVM","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"SMN","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"SMN","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"SMN","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"SMN","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"JGQ","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"JGQ","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"JGQ","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"JGQ","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"HJU","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"HJU","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"HJU","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"HJU","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"VFJ","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"VFJ","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"VFJ","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"XHL","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"XHL","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"XHL","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"XHL","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"DPS","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"DPS","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"DPS","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DPS","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"DMS","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"DMS","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"DMS","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DMS","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"DKS","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"DKS","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"DKS","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DKS","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"DO1","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"DO1","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"DO1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DO1","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"TTS","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"TTS","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"TTS","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"TTS","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"TSS","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"TSS","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"TSS","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"TSS","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"PYL","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"PYL","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"PYL","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"PYL","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"JCM","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"JCM","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"JCM","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"JCM","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"MEK","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"MEK","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"MEK","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"MEK","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"MFK","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"MFK","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"MFK","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"MFK","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"DFK","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"DFK","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"DFK","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DFK","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"EGR","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"EGR","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"EGR","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"EGR","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"KLN","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"KLN","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"KLN","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"KLN","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"KMN","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"KMN","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"KMN","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"KMN","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"KNN","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"KNN","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"KNN","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"KNN","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"RKM","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"RKM","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"RKM","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"RKM","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"DLP","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"DLP","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"DLP","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DLP","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"FMP","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"FMP","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"FMP","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"FMP","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"FPP","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"FPP","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"FPP","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"FPP","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"FQP","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"FQP","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"FQP","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"FQP","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"CZM","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"CZM","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"CZM","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"CZM","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"YRP","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"YRP","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"YRP","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"YRP","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"NFR","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"NFR","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"NFR","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"NFR","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"WPD","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"WPD","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"WPD","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"WPD","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"YRE","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"YRE","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"YRE","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"YRE","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"TTJ","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"TTJ","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"TTJ","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"TTJ","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"BNJ","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"BNJ","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"BNJ","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"BNJ","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"KAM","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"KAM","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"KAM","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"KAM","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"NUK","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"NUK","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"NUK","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"NUK","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"0PE","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"0PE","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"0PE","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"0PE","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"0PC","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"0PC","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"0PC","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"0PC","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"0PH","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"0PH","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"0PH","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"0PH","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"0HU","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"0HU","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"0HU","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"0HU","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"FPH","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"FPH","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"FPH","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"FPH","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"FWJ","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"FWJ","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"FWJ","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"FWJ","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"QYL","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"QYL","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"QYL","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"QYL","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"XTD","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"XTD","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"XTD","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"XTD","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"BDK","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"BDK","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"BDK","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"BDK","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"DCF","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"DCF","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"DCF","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DCF","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"WVN","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"WVN","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"WVN","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"WVN","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"RDH","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"RDH","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"RDH","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"RDH","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"QEH","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"QEH","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"QEH","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"QEH","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"RPH","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"RPH","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"RPH","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"RPH","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"SZG","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"SZG","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"SZG","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"SZG","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"GXF","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"GXF","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"GXF","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"GXF","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"NAH","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"NAH","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"NAH","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"NAH","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"DIE","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"DIE","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"DIE","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DIE","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"PYH","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"PYH","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"PYH","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"PYH","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"NLC","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"NLC","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"NLC","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"NLC","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"NRC","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"NRC","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"NRC","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"NRC","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"BZP","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"BZP","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"BZP","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"BZP","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"QNB","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"QNB","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"QNB","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"QNB","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"QMB","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"QMB","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"QMB","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"QMB","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"JLE","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"JLE","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"JLE","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"JLE","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"MVC","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"MVC","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"MVC","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"MVC","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"4FZ","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"4FZ","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"4FZ","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"4FZ","table":"holding","type":"str"},{"address":3001,"length":5,"prefix":"BY3","table":"holding","type":"str"},{"address":209,"length":5,"prefix":"BY3","table":"holding","type":"str"},{"address":23,"length":5,"prefix":"BY3","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"BY3","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"dha","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DL1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DM1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"AH1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"AJ1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"GH1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"AK1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"AM1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"RAA","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"RA1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"SPH","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"YA1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"RH1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"AL1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"DN1","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"V","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"067","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"113","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"500","table":"holding","type":"str"},{"address":9,"length":5,"prefix":"040","table":"holding","type":"str"}],"serial":{"address":3001,"length":5,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"Growatt","modbusspec":0,"models":[{"id":"gen4_x1_hybrid_mppt3","match":{"address":3001,"length":5,"prefix":"JGQ","table":"holding","type":"str"},"name":"GEN4 | X1 | HYBRID | MPPT3 (prefix JGQ*)"},{"id":"gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","match":{"address":3001,"length":5,"prefix":"TSS","table":"holding","type":"str"},"name":"GEN4 | X3 | HYBRID | MPPT3 | APX_BMS_INPUT | TSS_BMS_INPUT (prefix TSS*)"},{"id":"gen4_x3_hybrid_mppt3_apx_bms_input","match":{"address":3001,"length":5,"prefix":"DLP","table":"holding","type":"str"},"name":"GEN4 | X3 | HYBRID | MPPT3 | APX_BMS_INPUT (prefix DLP*)"},{"id":"gen4_x3_hybrid_mppt10","match":{"address":3001,"length":5,"prefix":"0PH","table":"holding","type":"str"},"name":"GEN4 | X3 | HYBRID | MPPT10 (prefix 0PH*)"},{"id":"gen4_x3_pv","match":{"address":3001,"length":5,"prefix":"GXF","table":"holding","type":"str"},"name":"GEN4 | X3 | PV (prefix GXF*)"},{"id":"gen4_x3_pv_mppt6","match":{"address":3001,"length":5,"prefix":"NAH","table":"holding","type":"str"},"name":"GEN4 | X3 | PV | MPPT6 (prefix NAH*)"},{"id":"gen4_x1_hybrid","name":"GEN4 | X1 | HYBRID (prefix ABJ*, SKL*, XVM*, HJU*, XHL*, MFK*, AL1* at firmware)"},{"id":"gen4_x1_hybrid_mppt4","name":"GEN4 | X1 | HYBRID | MPPT4 (prefix SMN*, VFJ*)"},{"id":"gen4_x3_hybrid","name":"GEN4 | X3 | HYBRID (prefix DPS*, PYL*, JCM*, MEK*, DFK*, KLN*, KMN*, FMP*, FPP*, FQP*, CZM*, 0PE*, 0PC*, 0HU*, DN1* at firmware, V* at firmware)"},{"id":"gen4_x3_hybrid_mppt3","name":"GEN4 | X3 | HYBRID | MPPT3 (prefix DMS*, DKS*, DO1*, TTS*, EGR*, KNN*, RKM*)"},{"id":"gen3_x1_hybrid","name":"GEN3 | X1 | HYBRID (prefix YRP*, RAA* at firmware, RA1* at firmware)"},{"id":"spf_x1_hybrid","name":"SPF | X1 | HYBRID (prefix NFR*, YRE*, TTJ*, BNJ*, KAM*, NUK*, 067* at firmware, 113* at firmware, 500* at firmware, 040* at firmware)"},{"id":"gen3_x1_ac","name":"GEN3 | X1 | AC (prefix WPD*, RH1* at firmware)"},{"id":"gen4_x1_pv","name":"GEN4 | X1 | PV (prefix FPH*, FWJ*, QYL*, XTD*, BDK*, DCF*, AJ1* at firmware, GH1* at firmware, AK1* at firmware)"},{"id":"gen4_x1_pv_mppt3","name":"GEN4 | X1 | PV | MPPT3 (prefix WVN*, AM1* at firmware)"},{"id":"gen2_x3_pv","name":"GEN2 | X3 | PV (prefix RDH*, QEH*, RPH*, SZG*, DL1* at firmware)"},{"id":"gen3_x1_pv","name":"GEN3 | X1 | PV (prefix DIE*, PYH*, NLC*, NRC*, AH1* at firmware)"},{"id":"gen_x1_pv","name":"GEN | X1 | PV (prefix BZP*, QNB*, QMB*, JLE*, 4FZ*, BY3*)"},{"id":"gen_x3_pv","name":"GEN | X3 | PV (prefix MVC*, dha* at firmware)"},{"id":"gen2_x3_pv_mppt4","name":"GEN2 | X3 | PV | MPPT4 (prefix DM1* at firmware)"},{"id":"gen3_x3_hybrid","name":"GEN3 | X3 | HYBRID (prefix SPH* at firmware, YA1* at firmware)"}],"name":"Growatt inverters","points":[{"address":9,"key":"x.firmware_version","label":"Firmware Version","length":3,"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":12,"key":"x.firmware_control_version_ascii","label":"firmware_control_version_ascii","length":2,"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":14,"key":"x.firmware_control_version_number","label":"firmware_control_version_number","sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":15,"enum":"language","key":"x.language","label":"Language","sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":23,"key":"x.serialnumber","label":"Serial Number","length":5,"models":["gen3_x1_hybrid","spf_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen_x1_pv","gen_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":28,"key":"x.inverter_module","label":"Inverter Module","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen_x1_pv","gen_x3_pv","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u32","verified":false},{"address":34,"key":"x.max_charge_current","label":"Max Charge Current","models":["spf_x1_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":39,"enum":"battery_type_2","key":"x.battery_type","label":"Battery Type","models":["spf_x1_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":45,"datetime":{"day":{"register":2},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"offset":2000,"register":0}},"key":"x.rtc","label":"RTC","length":6,"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":185,"key":"x.inverter_total_module_count","label":"Inverter Total Module Count","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":700,"enum":"bms_type","key":"x.bms_type","label":"BMS Type","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1048,"enum":"battery_type","key":"x.battery_type","label":"Battery Type","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1061,"enum":"eps_set_voltage","key":"x.eps_set_voltage","label":"EPS Set Voltage","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1062,"enum":"eps_set_frequency","key":"x.eps_set_frequency","label":"EPS Set Frequency","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3001,"key":"x.serialnumber","label":"Serial Number","length":5,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":3038,"key":"x.register_3038","label":"register_3038","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3039,"datetime":{"hour":{"bits":[8,15],"register":0},"minute":{"bits":[0,7],"register":0}},"key":"x.time_1_end_read","label":"Time 1 End (read)","length":1,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":3040,"key":"x.register_3040","label":"register_3040","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3041,"datetime":{"hour":{"bits":[8,15],"register":0},"minute":{"bits":[0,7],"register":0}},"key":"x.time_2_end_read","label":"Time 2 End (read)","length":1,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":3042,"key":"x.register_3042","label":"register_3042","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3043,"datetime":{"hour":{"bits":[8,15],"register":0},"minute":{"bits":[0,7],"register":0}},"key":"x.time_3_end_read","label":"Time 3 End (read)","length":1,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":3044,"key":"x.register_3044","label":"register_3044","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3045,"datetime":{"hour":{"bits":[8,15],"register":0},"minute":{"bits":[0,7],"register":0}},"key":"x.time_4_end_read","label":"Time 4 End (read)","length":1,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":3050,"key":"x.register_3050","label":"register_3050","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3051,"datetime":{"hour":{"bits":[8,15],"register":0},"minute":{"bits":[0,7],"register":0}},"key":"x.time_5_end_read","label":"Time 5 End (read)","length":1,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":3052,"key":"x.register_3052","label":"register_3052","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3053,"datetime":{"hour":{"bits":[8,15],"register":0},"minute":{"bits":[0,7],"register":0}},"key":"x.time_6_end_read","label":"Time 6 End (read)","length":1,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":3054,"key":"x.register_3054","label":"register_3054","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3055,"datetime":{"hour":{"bits":[8,15],"register":0},"minute":{"bits":[0,7],"register":0}},"key":"x.time_7_end_read","label":"Time 7 End (read)","length":1,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":3056,"key":"x.register_3056","label":"register_3056","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3057,"datetime":{"hour":{"bits":[8,15],"register":0},"minute":{"bits":[0,7],"register":0}},"key":"x.time_8_end_read","label":"Time 8 End (read)","length":1,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":3058,"key":"x.register_3058","label":"register_3058","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3059,"datetime":{"hour":{"bits":[8,15],"register":0},"minute":{"bits":[0,7],"register":0}},"key":"x.time_9_end_read","label":"Time 9 End (read)","length":1,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":3070,"enum":"battery_type","key":"x.battery_type","label":"Battery Type","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3080,"enum":"eps_set_voltage","key":"x.eps_set_voltage","label":"EPS Set Voltage","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3081,"enum":"eps_set_frequency","key":"x.eps_set_frequency","label":"EPS Set Frequency","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":3087,"key":"x.bms_1_serialnumber","label":"BMS 1 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":3096,"key":"x.bms_monitoring_version","label":"bms_monitoring_version","length":2,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5011,"key":"x.bms_1_monitoring_version","label":"BMS 1 Monitoring Version","length":2,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5042,"key":"x.bms_2_serialnumber","label":"BMS 2 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5051,"key":"x.bms_2_monitoring_version","label":"BMS 2 Monitoring Version","length":2,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5400,"key":"x.bms_1_module_1_serialnumber","label":"BMS 1 Module 1 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5440,"key":"x.bms_1_module_2_serialnumber","label":"BMS 1 Module 2 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5480,"key":"x.bms_1_module_3_serialnumber","label":"BMS 1 Module 3 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5520,"key":"x.bms_1_module_4_serialnumber","label":"BMS 1 Module 4 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5560,"key":"x.bms_1_module_5_serialnumber","label":"BMS 1 Module 5 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5600,"key":"x.bms_1_module_6_serialnumber","label":"BMS 1 Module 6 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5640,"key":"x.bms_2_module_1_serialnumber","label":"BMS 2 Module 1 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5680,"key":"x.bms_2_module_2_serialnumber","label":"BMS 2 Module 2 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5720,"key":"x.bms_2_module_3_serialnumber","label":"BMS 2 Module 3 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5760,"key":"x.bms_2_module_4_serialnumber","label":"BMS 2 Module 4 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5800,"key":"x.bms_2_module_5_serialnumber","label":"BMS 2 Module 5 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5840,"key":"x.bms_2_module_6_serialnumber","label":"BMS 2 Module 6 Serial Number","length":8,"models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":5880,"key":"x.bms_1_module_1_status","label":"BMS 1 Module 1 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":5882,"key":"x.bms_1_module_1_soh","label":"BMS 1 Module 1 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":5883,"key":"x.bms_1_module_1_volt","label":"BMS 1 Module 1 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5884,"key":"x.bms_1_module_1_combined_current","label":"BMS 1 Module 1 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":5885,"key":"x.bms_1_module_1_combined_power","label":"BMS 1 Module 1 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":5887,"key":"x.bms_1_module_1_toe","label":"BMS 1 Module 1 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":5890,"key":"x.bms_1_module_1_max_cell_temp","label":"BMS 1 Module 1 Max Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5891,"key":"x.bms_1_module_1_min_cell_temp","label":"BMS 1 Module 1 Min Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5898,"key":"x.bms_1_module_1_warning_text","label":"BMS 1 Module 1 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":5908,"key":"x.bms_1_module_1_charge_cycles","label":"BMS 1 Module 1 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":30410,"bits":[0,7],"enum":"vpp_allow_ac_charging","key":"x.vpp_allow_ac_charging_30410_0","label":"vpp_allow_ac_charging","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen3_x1_hybrid","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":0,"enum":"run_mode","key":"x.run_mode","label":"Machine Status","models":["gen_x1_pv","gen_x3_pv","spf_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":1,"key":"x.pv_power_total","label":"PV Power Total","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen3_x1_hybrid","gen3_x1_ac","gen4_x1_pv","gen4_x1_pv_mppt3","gen2_x3_pv","gen3_x1_pv","gen_x1_pv","gen_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1,"key":"x.pv_voltage_1","label":"PV Voltage 1","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":2,"key":"x.pv_voltage_2","label":"PV Voltage 2","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3,"key":"x.pv_voltage_1","label":"PV Voltage 1","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen_x1_pv","gen_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3,"key":"x.pv_power_1","label":"PV Power 1","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":4,"key":"x.pv_current_1","label":"PV Current 1","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen_x1_pv","gen_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5,"key":"x.pv_power_1","label":"PV Power 1","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen_x1_pv","gen_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":5,"key":"x.pv_power_2","label":"PV Power 2","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":7,"key":"x.pv_voltage_2","label":"PV Voltage 2","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen_x1_pv","gen_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":7,"key":"x.pv_current_1","label":"PV Charger Current 1","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":8,"key":"x.pv_current_2","label":"PV Current 2","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x1_ac","gen3_x1_hybrid","gen3_x1_pv","gen3_x3_hybrid","gen_x1_pv","gen_x3_pv","spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":9,"key":"x.pv_power_2","label":"PV Power 2","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen_x1_pv","gen_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":9,"key":"x.output_active_power","label":"Output Active Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":11,"key":"x.output_power","label":"Output Power","models":["gen_x1_pv","gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":11,"key":"x.pv_voltage_3","label":"PV Voltage 3","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":11,"key":"x.output_apparent_power","label":"Output Apparent Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":12,"key":"x.pv_current_3","label":"PV Current 3","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":13,"key":"frequency","label":"Grid Frequency","models":["gen_x1_pv","gen_x3_pv"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":13,"key":"x.pv_power_3","label":"PV Power 3","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":13,"key":"x.ac_charge_power","label":"AC Charge Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":14,"key":"x.inverter_voltage","label":"Grid Voltage","models":["gen_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":14,"key":"x.grid_voltage_l1","label":"Grid Voltage L1","models":["gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":15,"key":"x.grid_current","label":"Grid Current","models":["gen_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":15,"key":"x.grid_current_l1","label":"Grid Current L1","models":["gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":15,"key":"x.pv_voltage_4","label":"PV Voltage 4","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":15,"key":"x.ac_charge_apparent_power","label":"AC Charge Apparent Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":16,"key":"x.grid_power","label":"Grid Power","models":["gen_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":16,"key":"x.grid_power_l1","label":"Grid Power L1","models":["gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":16,"key":"x.pv_current_4","label":"PV Current 4","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":17,"key":"x.pv_power_4","label":"PV Power 4","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":17,"key":"battery_voltage","label":"Battery Voltage","models":["spf_x1_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":18,"key":"x.grid_voltage_l2","label":"Grid Voltage L2","models":["gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":18,"key":"battery_soc","label":"Battery SOC","models":["spf_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":19,"key":"x.grid_current_l2","label":"Grid Current L2","models":["gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":20,"key":"x.grid_power_l2","label":"Grid Power L2","models":["gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":20,"key":"x.grid_voltage","label":"Grid Voltage","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":21,"key":"frequency","label":"Grid Frequency","models":["spf_x1_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":22,"key":"x.grid_voltage_l3","label":"Grid Voltage L3","models":["gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":22,"key":"x.output_voltage","label":"Output Voltage","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":23,"key":"x.grid_current_l3","label":"Grid Current L3","models":["gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":23,"key":"x.output_frequency","label":"Output Frequency","models":["spf_x1_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":24,"key":"x.grid_power_l3","label":"Grid Power L3","models":["gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":24,"key":"x.output_voltage_dc","label":"Output Voltage DC","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":25,"key":"temperature","label":"Inverter Temperature","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":26,"key":"x.today_s_power_generation","label":"Today's Power Generation","models":["gen_x1_pv","gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":26,"key":"x.dcdc_temperature","label":"DC-DC Temperature","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":27,"key":"x.inverter_load","label":"Inverter Load","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":28,"key":"x.total_power_generation","label":"Total Power Generation","models":["gen_x1_pv","gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30,"key":"x.total_work_time","label":"Total Work Time","models":["gen_x1_pv","gen_x3_pv","spf_x1_hybrid"],"scale":0.5,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"s","verified":false},{"address":32,"key":"temperature","label":"Inverter Temperature","models":["gen2_x3_pv","gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":34,"key":"x.output_current","label":"Output Current","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":35,"key":"x.output_power","label":"Output Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen3_x1_hybrid","gen3_x1_ac","gen4_x1_pv","gen4_x1_pv_mppt3","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":35,"key":"x.inverter_current","label":"Inverter Current","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":36,"key":"x.ac_input_power","label":"AC Input Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":37,"key":"frequency","label":"Grid Frequency","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":38,"key":"x.inverter_voltage","label":"Grid Voltage","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":38,"key":"x.grid_voltage_l1","label":"Grid Voltage L1","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":38,"key":"x.ac_input_apparent_power","label":"AC Input Apparent Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":39,"key":"x.grid_current","label":"Grid Current","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":39,"key":"x.grid_current_l1","label":"Grid Current L1","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":40,"key":"x.grid_power","label":"Grid Power","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":40,"key":"x.grid_power_l1","label":"Grid Power L1","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":42,"key":"x.grid_voltage_l2","label":"Grid Voltage L2","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":42,"key":"x.fault_code","label":"Fault Code","models":["spf_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":43,"key":"x.grid_current_l2","label":"Grid Current L2","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":43,"key":"x.warning_code","label":"Warning Code","models":["spf_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":44,"key":"x.grid_power_l2","label":"Grid Power L2","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":46,"key":"x.grid_voltage_l3","label":"Grid Voltage L3","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":47,"key":"x.grid_current_l3","label":"Grid Current L3","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":47,"enum":"constant_power_ok","key":"x.constant_power_ok","label":"Constant Power OK","models":["spf_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":48,"key":"x.today_s_pv1_solar_energy","label":"Today's PV1 Solar Energy","models":["gen_x1_pv","gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":48,"key":"x.grid_power_l3","label":"Grid Power L3","models":["gen2_x3_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":48,"key":"x.today_s_solar_energy_pv1","label":"Today's Solar Energy PV1","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":50,"key":"x.total_pv1_solar_energy","label":"Total PV1 Solar Energy","models":["gen_x1_pv","gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":50,"key":"x.total_solar_energy_pv1","label":"Total Solar Energy PV1","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":52,"key":"x.today_s_pv2_solar_energy","label":"Today's PV2 Solar Energy","models":["gen_x1_pv","gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":52,"key":"x.today_s_solar_energy_pv2","label":"Today's Solar Energy PV2","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":53,"key":"x.today_s_power_generation","label":"Today's Power Generation","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":54,"key":"x.total_pv2_solar_energy","label":"Total PV2 Solar Energy","models":["gen_x1_pv","gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":54,"key":"x.total_solar_energy_pv2","label":"Total Solar Energy PV2","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":55,"key":"x.total_power_generation","label":"Total Power Generation","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":56,"key":"x.total_solar_energy","label":"Total Solar Energy","models":["gen_x1_pv","gen_x3_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":56,"key":"x.today_s_ac_charge","label":"Today's AC Charge","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":57,"key":"x.total_work_time_hours","label":"Total Work Time Hours","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen3_x1_hybrid","gen3_x1_ac","gen4_x1_pv","gen4_x1_pv_mppt3","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.00013889,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"h","verified":false},{"address":58,"key":"x.reactive_power","label":"Reactive Power","models":["gen_x1_pv","gen_x3_pv"],"sources":["solax-modbus"],"table":"input","type":"u32","unit":"var","verified":false},{"address":58,"key":"x.total_ac_charge","label":"Total AC Charge","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":59,"key":"x.today_s_pv1_solar_energy","label":"Today's PV1 Solar Energy","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":60,"key":"x.today_s_battery_discharge","label":"Today's Battery Discharge","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":61,"key":"x.total_pv1_solar_energy","label":"Total PV1 Solar Energy","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":62,"key":"x.total_battery_discharge","label":"Total Battery Discharge","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":63,"key":"x.today_s_pv2_solar_energy","label":"Today's PV2 Solar Energy","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":64,"key":"x.today_s_ac_discharge","label":"Today's AC Discharge","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":65,"key":"x.total_pv2_solar_energy","label":"Total PV2 Solar Energy","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":66,"key":"x.total_ac_discharge","label":"Total AC Discharge","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":67,"key":"x.today_s_pv3_solar_energy","label":"Today's PV3 Solar Energy","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":68,"key":"x.ac_battery_charge","label":"AC Battery Charge","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":69,"key":"x.total_pv3_solar_energy","label":"Total PV3 Solar Energy","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":69,"key":"x.ac_discharge_power","label":"AC Discharge Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":71,"key":"x.today_s_pv4_solar_energy","label":"Today's PV4 Solar Energy","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":71,"key":"x.ac_discharge_apparent_power","label":"AC Discharge Apparent Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":73,"key":"x.total_pv4_solar_energy","label":"Total PV4 Solar Energy","models":["gen2_x3_pv_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":73,"key":"x.battery_discharge_power","label":"Battery Discharge Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":75,"key":"x.battery_discharge_apparent_power","label":"Battery Discharge Apparent Power","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":77,"key":"battery_power","label":"Battery Power Charge","models":["spf_x1_hybrid"],"positive":"discharge","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":80,"enum":"battery_over_charge","key":"x.battery_over_charge","label":"Battery Over Charge","models":["spf_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":81,"key":"x.mppt_fan_speed","label":"MPPT Fan Speed","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":82,"key":"x.inverter_fan_speed","label":"Inverter Fan Speed","models":["spf_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":91,"key":"x.total_solar_energy","label":"Total Solar Energy","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":93,"key":"x.inverter_temperature","label":"Inverter Temperature","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":94,"key":"x.ipm_inverter_temperature","label":"IPM Inverter Temperature","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":95,"key":"x.boost_temperature","label":"Boost Temperature","models":["gen3_x1_hybrid","gen3_x1_ac","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":97,"key":"battery_voltage","label":"Battery Voltage","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":105,"key":"x.inverter_fault_maincode","label":"Inverter Fault Maincode","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":107,"key":"x.inverter_fault_subcode","label":"Inverter Fault Subcode","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":111,"key":"x.inverter_warning_subcode","label":"Inverter Warning Subcode","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":112,"key":"x.inverter_warning_maincode","label":"Inverter Warning Maincode","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":118,"enum":"priority","key":"x.priority_118","label":"Priority","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen3_x1_hybrid","gen3_x1_ac","gen4_x1_pv","gen4_x1_pv_mppt3","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":119,"enum":"battery_type_3","key":"x.battery_type_119","label":"Battery Type","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":200,"key":"x.pv_isolation_resistance","label":"PV Isolation Resistance","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen3_x1_hybrid","gen3_x1_ac","gen4_x1_pv","gen4_x1_pv_mppt3","gen2_x3_pv","gen3_x1_pv","gen2_x3_pv_mppt4","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kΩ","verified":false},{"address":1000,"enum":"run_mode_2","key":"x.run_mode","label":"Machine Status","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":1009,"key":"x.battery_discharge_power","label":"Battery Discharge Power","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1011,"key":"x.battery_charge_power","label":"Battery Charge Power","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1014,"key":"battery_soc","label":"Battery SOC","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1015,"key":"x.ac_power_to_user","label":"AC Power to User","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1017,"key":"x.ac_power_to_user_l1","label":"AC Power to User L1","models":["gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1018,"key":"x.ac_power_to_user_l2","label":"AC Power to User L2","models":["gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1019,"key":"x.ac_power_to_user_l3","label":"AC Power to User L3","models":["gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1021,"key":"x.ac_power_to_user_total","label":"AC Power to User Total","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1023,"key":"x.ac_power_to_grid","label":"AC Power to Grid","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1025,"key":"x.ac_power_to_grid_l1","label":"AC Power to Grid L1","models":["gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1026,"key":"x.ac_power_to_grid_l2","label":"AC Power to Grid L2","models":["gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1027,"key":"x.ac_power_to_grid_l3","label":"AC Power to Grid L3","models":["gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1029,"key":"x.ac_power_to_grid_total","label":"AC Power to Grid Total","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1031,"key":"x.house_load","label":"House Load","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1034,"key":"x.house_load_l1","label":"House Load L1","models":["gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1035,"key":"x.house_load_l2","label":"House Load L2","models":["gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1036,"key":"x.house_load_l3","label":"House Load L3","models":["gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1037,"key":"x.total_house_load","label":"Total House Load","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1040,"key":"battery_temperature","label":"Battery Temperature","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":1044,"key":"x.today_s_grid_import","label":"Today's Grid Import","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1046,"key":"x.total_grid_import","label":"Total Grid Import","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1048,"key":"x.today_s_grid_export","label":"Today's Grid Export","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1050,"key":"x.total_grid_export","label":"Total Grid Export","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1052,"key":"x.today_s_battery_output_energy","label":"Today's Battery Output Energy","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1054,"key":"x.total_battery_output_energy","label":"Total Battery Output Energy","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1056,"key":"x.today_s_battery_input_energy","label":"Today's Battery Input Energy","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1058,"key":"x.total_battery_input_energy","label":"Total Battery Input Energy","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1060,"key":"x.today_s_load","label":"Today's Load","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1062,"key":"x.total_load","label":"Total Load","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1067,"key":"x.eps_frequency","label":"EPS Frequency","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1068,"key":"x.eps_voltage","label":"EPS Voltage","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1068,"key":"x.eps_voltage_l1","label":"EPS Voltage L1","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1069,"key":"x.eps_current","label":"EPS Current","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1069,"key":"x.eps_current_l1","label":"EPS Current L1","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1070,"key":"x.eps_power","label":"EPS Power","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":1070,"key":"x.eps_power_l1","label":"EPS Power L1","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":1072,"key":"x.eps_voltage_l2","label":"EPS Voltage L2","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1073,"key":"x.eps_current_l2","label":"EPS Current L2","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1074,"key":"x.eps_power_l2","label":"EPS Power L2","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":1076,"key":"x.eps_voltage_l3","label":"EPS Voltage L3","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1077,"key":"x.eps_current_l3","label":"EPS Current L3","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1078,"key":"x.eps_power_l3","label":"EPS Power L3","models":["gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":1080,"key":"x.eps_loading","label":"EPS Loading","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1114,"key":"x.battery_highest_temperature","label":"Battery highest Temperature","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":1115,"key":"x.battery_lowest_temperature","label":"Battery lowest Temperature","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":1137,"key":"x.system_electric_energy_today","label":"System Electric Energy Today","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1139,"key":"x.system_electric_energy_total","label":"System Electric Energy Total","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1141,"key":"x.self_electric_energy_today","label":"Self Electric Energy Today","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1143,"key":"x.self_electric_energy_total","label":"Self Electric Energy Total","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1145,"key":"x.system_power","label":"System Power","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":1147,"key":"x.self_power","label":"Self Power","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3000,"key":"x.register_3000","label":"register_3000","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":3001,"key":"x.total_pv_power","label":"Total PV Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3003,"key":"x.pv_voltage_1","label":"PV Voltage 1","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3004,"key":"x.pv_current_1","label":"PV Current 1","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":3005,"key":"x.pv_power_1","label":"PV Power 1","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3007,"key":"x.pv_voltage_2","label":"PV Voltage 2","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3008,"key":"x.pv_current_2","label":"PV Current 2","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":3009,"key":"x.pv_power_2","label":"PV Power 2","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3011,"key":"x.pv_voltage_3","label":"PV Voltage 3","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv_mppt6","gen4_x1_hybrid_mppt4","gen4_x3_hybrid_mppt3","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3012,"key":"x.pv_current_3","label":"PV Current 3","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv_mppt6","gen4_x1_hybrid_mppt4","gen4_x3_hybrid_mppt3","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":3013,"key":"x.pv_power_3","label":"PV Power 3","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv_mppt6","gen4_x1_hybrid_mppt4","gen4_x3_hybrid_mppt3","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3015,"key":"x.pv_voltage_4","label":"PV Voltage 4","models":["gen4_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3016,"key":"x.pv_current_4","label":"PV Current 4","models":["gen4_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":3017,"key":"x.pv_power_4","label":"PV Power 4","models":["gen4_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3023,"key":"x.grid_power","label":"Grid Power","models":["gen4_x1_hybrid_mppt3","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":3023,"key":"x.total_grid_power","label":"Total Grid Power","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":3025,"key":"frequency","label":"Grid Frequency","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":3026,"key":"x.inverter_voltage","label":"Grid Voltage","models":["gen4_x1_hybrid_mppt3","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3026,"key":"x.grid_voltage_l1","label":"Grid Voltage L1","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3027,"key":"x.grid_current","label":"Grid Current","models":["gen4_x1_hybrid_mppt3","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":3027,"key":"x.grid_current_l1","label":"Grid Current L1","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":3028,"key":"x.grid_power_va","label":"Grid Power VA","models":["gen4_x1_hybrid_mppt3","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":3028,"key":"x.grid_power_l1","label":"Grid Power L1","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":3030,"key":"x.grid_voltage_l2","label":"Grid Voltage L2","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3031,"key":"x.grid_current_l2","label":"Grid Current L2","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":3032,"key":"x.grid_power_l2","label":"Grid Power L2","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":3034,"key":"x.grid_voltage_l3","label":"Grid Voltage L3","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3035,"key":"x.grid_current_l3","label":"Grid Current L3","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":3036,"key":"x.grid_power_l3","label":"Grid Power L3","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":3041,"key":"x.total_forward_power","label":"Total Import Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3043,"key":"x.total_reverse_power","label":"Total Export Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3045,"key":"x.total_load_power","label":"Total Load Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3049,"key":"x.today_s_power_generation","label":"Today's Power Generation","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3051,"key":"x.total_power_generation","label":"Total Power Generation","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3053,"key":"x.total_solar_energy","label":"Total Solar Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3055,"key":"x.today_s_pv1_solar_energy","label":"Today's PV1 Solar Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3057,"key":"x.total_pv1_solar_energy","label":"Total PV1 Solar Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3059,"key":"x.today_s_pv2_solar_energy","label":"Today's PV2 Solar Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3061,"key":"x.total_pv2_solar_energy","label":"Total PV2 Solar Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3063,"key":"x.today_s_pv3_solar_energy","label":"Today's PV3 Solar Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv_mppt6","gen4_x1_hybrid_mppt4","gen4_x3_hybrid_mppt3","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3065,"key":"x.total_pv3_solar_energy","label":"Total PV3 Solar Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv_mppt6","gen4_x1_hybrid_mppt4","gen4_x3_hybrid_mppt3","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3067,"key":"x.today_s_grid_import","label":"Today's Grid Import","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3069,"key":"x.total_grid_import","label":"Total Grid Import","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3071,"key":"x.today_s_grid_export","label":"Today's Grid Export","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3073,"key":"x.total_grid_export","label":"Total Grid Export","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3075,"key":"x.today_s_yield","label":"Today's Load Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3077,"key":"x.total_yield","label":"Total Load Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3079,"key":"x.today_s_pv4_solar_energy","label":"Today's PV4 Solar Energy","models":["gen4_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3081,"key":"x.total_pv4_solar_energy","label":"Total PV4 Solar Energy","models":["gen4_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3083,"key":"x.today_s_solar_energy","label":"Today's Solar Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3093,"key":"temperature","label":"Inverter Temperature","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":3094,"key":"x.ipm_inverter_temperature","label":"IPM Inverter Temperature","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":3095,"key":"x.boost_temperature","label":"Boost Temperature","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":3097,"key":"x.communication_board_temperature","label":"Communication Board Temperature","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":3118,"enum":"bmss_connceted","key":"x.bmss_connceted","label":"BMS's Connected","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":3125,"key":"x.today_s_battery_output_energy","label":"Today's Battery Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3127,"key":"x.total_battery_output_energy","label":"Total Battery Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3129,"key":"x.today_s_battery_input_energy","label":"Today's Battery Input Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3131,"key":"x.total_battery_input_energy","label":"Total Battery Input Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3144,"enum":"work_mode_priority","key":"x.work_mode_priority","label":"Work Mode - Priority","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":3145,"key":"x.eps_frequency","label":"EPS Frequency","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":3146,"key":"x.eps_voltage","label":"EPS Voltage","models":["gen4_x1_hybrid_mppt3","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3146,"key":"x.eps_voltage_l1","label":"EPS Voltage L1","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3147,"key":"x.eps_current","label":"EPS Current","models":["gen4_x1_hybrid_mppt3","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":3147,"key":"x.eps_current_l1","label":"EPS Current L1","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":3148,"key":"x.eps_power","label":"EPS Power","models":["gen4_x1_hybrid_mppt3","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":3148,"key":"x.eps_power_l1","label":"EPS Power L1","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":3150,"key":"x.eps_voltage_l2","label":"EPS Voltage L2","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3151,"key":"x.eps_current_l2","label":"EPS Current L2","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":3152,"key":"x.eps_power_l2","label":"EPS Power L2","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":3154,"key":"x.eps_voltage_l3","label":"EPS Voltage L3","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3155,"key":"x.eps_current_l3","label":"EPS Current L3","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":3156,"key":"x.eps_power_l3","label":"EPS Power L3","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":3158,"key":"x.eps_total_power","label":"EPS Total Power","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":3160,"key":"x.eps_loading","label":"EPS Loading","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":3169,"key":"battery_voltage","label":"Battery Voltage","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3170,"key":"x.battery_current","label":"Battery Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":3171,"key":"battery_soc","label":"Battery SOC","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":3178,"key":"x.battery_discharge_power","label":"Battery Discharge Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3180,"key":"x.battery_charge_power","label":"Battery Charge Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3282,"enum":"backup_status","key":"x.backup_status","label":"Backup Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":3287,"key":"x.backup_grid_voltage_l1","label":"Backup Grid Voltage L1","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3","gen4_x1_pv","gen4_x1_pv_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3317,"key":"x.backup_grid_voltage_l2","label":"Backup Grid Voltage L2","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3318,"key":"x.backup_grid_voltage_l3","label":"Backup Grid Voltage L3","models":["gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x3_pv","gen4_x3_pv_mppt6","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3331,"key":"x.bms_1_charge_power","label":"BMS 1 Charge Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3334,"key":"x.bms_1_discharge_power","label":"BMS 1 Discharge Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3336,"key":"x.bms_2_charge_power","label":"BMS 2 Charge Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":3338,"key":"x.bms_2_discharge_power","label":"BMS 2 Discharge Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":4019,"key":"x.bms_1_temp_a","label":"BMS 1 Temp A","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":4020,"key":"x.bms_1_temp_b","label":"BMS 1 Temp B","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":4041,"key":"x.bms_1_module_count","label":"BMS 1 Module Count","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":4055,"enum":"bms_1_status","key":"x.bms_1_status","label":"BMS 1 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":4078,"key":"x.bms_1_awake_modules","label":"BMS 1 Awake Modules","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.02,"sources":["solax-modbus"],"table":"input","type":"s16","verified":false},{"address":4127,"key":"x.bms_2_temp_a","label":"BMS 2 Temp A","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":4128,"key":"x.bms_2_temp_b","label":"BMS 2 Temp B","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":4149,"key":"x.bms_2_module_count","label":"BMS 2 Module Count","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":4163,"enum":"bms_2_status","key":"x.bms_2_status","label":"BMS 2 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":4186,"key":"x.bms_2_awake_modules","label":"BMS 2 Awake Modules","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.02,"sources":["solax-modbus"],"table":"input","type":"s16","verified":false},{"address":5081,"key":"x.register_5081","label":"register_5081","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5120,"key":"x.bms_1_module_2_status","label":"BMS 1 Module 2 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5121,"key":"x.register_5121","label":"register_5121","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5122,"key":"x.bms_1_module_2_soh","label":"BMS 1 Module 2 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5123,"key":"x.bms_1_module_2_volt","label":"BMS 1 Module 2 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5124,"key":"x.bms_1_module_2_combined_current","label":"BMS 1 Module 2 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5125,"key":"x.bms_1_module_2_combined_power","label":"BMS 1 Module 2 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5127,"key":"x.bms_1_module_2_toe","label":"BMS 1 Module 2 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5130,"key":"x.bms_1_module_2_max_cell_temp","label":"BMS 1 Module 2 Max Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5131,"key":"x.bms_1_module_2_min_cell_temp","label":"BMS 1 Module 2 Min Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5138,"key":"x.bms_1_module_2_warning_text","label":"BMS 1 Module 2 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5148,"key":"x.bms_1_module_2_charge_cycles","label":"BMS 1 Module 2 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5160,"key":"x.bms_1_module_3_status","label":"BMS 1 Module 3 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5161,"key":"x.register_5161","label":"register_5161","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5162,"key":"x.bms_1_module_3_soh","label":"BMS 1 Module 3 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5163,"key":"x.bms_1_module_3_volt","label":"BMS 1 Module 3 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5164,"key":"x.bms_1_module_3_combined_current","label":"BMS 1 Module 3 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5165,"key":"x.bms_1_module_3_combined_power","label":"BMS 1 Module 3 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5167,"key":"x.bms_1_module_3_toe","label":"BMS 1 Module 3 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5170,"key":"x.bms_1_module_3_max_cell_temp","label":"BMS 1 Module 3 Max Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5171,"key":"x.bms_1_module_3_min_cell_temp","label":"BMS 1 Module 3 Min Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5178,"key":"x.bms_1_module_3_warning_text","label":"BMS 1 Module 3 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5188,"key":"x.bms_1_module_3_charge_cycles","label":"BMS 1 Module 3 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5200,"key":"x.bms_1_module_4_status","label":"BMS 1 Module 4 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5201,"key":"x.register_5201","label":"register_5201","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5202,"key":"x.bms_1_module_4_soh","label":"BMS 1 Module 4 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5203,"key":"x.bms_1_module_4_volt","label":"BMS 1 Module 4 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5204,"key":"x.bms_1_module_4_combined_current","label":"BMS 1 Module 4 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5205,"key":"x.bms_1_module_4_combined_power","label":"BMS 1 Module 4 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5207,"key":"x.bms_1_module_4_toe","label":"BMS 1 Module 4 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5210,"key":"x.bms_1_module_4_max_cell_temp","label":"BMS 1 Module 4 Max Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5211,"key":"x.bms_1_module_4_min_cell_temp","label":"BMS 1 Module 4 Min Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5218,"key":"x.bms_1_module_4_warning_text","label":"BMS 1 Module 4 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5228,"key":"x.bms_1_module_4_charge_cycles","label":"BMS 1 Module 4 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5240,"key":"x.bms_1_module_5_status","label":"BMS 1 Module 5 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5241,"key":"x.register_5241","label":"register_5241","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5242,"key":"x.bms_1_module_5_soh","label":"BMS 1 Module 5 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5243,"key":"x.bms_1_module_5_volt","label":"BMS 1 Module 5 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5244,"key":"x.bms_1_module_5_combined_current","label":"BMS 1 Module 5 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5245,"key":"x.bms_1_module_5_combined_power","label":"BMS 1 Module 5 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5247,"key":"x.bms_1_module_5_toe","label":"BMS 1 Module 5 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5250,"key":"x.bms_1_module_5_max_cell_temp","label":"BMS 1 Module 5 Max Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5251,"key":"x.bms_1_module_5_min_cell_temp","label":"BMS 1 Module 5 Min Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5258,"key":"x.bms_1_module_5_warning_text","label":"BMS 1 Module 5 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5268,"key":"x.bms_1_module_5_charge_cycles","label":"BMS 1 Module 5 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5280,"key":"x.bms_1_module_6_status","label":"BMS 1 Module 6 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5281,"key":"x.register_5281","label":"register_5281","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5282,"key":"x.bms_1_module_6_soh","label":"BMS 1 Module 6 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5283,"key":"x.bms_1_module_6_volt","label":"BMS 1 Module 6 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5284,"key":"x.bms_1_module_6_combined_current","label":"BMS 1 Module 6 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5285,"key":"x.bms_1_module_6_combined_power","label":"BMS 1 Module 6 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5287,"key":"x.bms_1_module_6_toe","label":"BMS 1 Module 6 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5290,"key":"x.bms_1_module_6_max_cell_temp","label":"BMS 1 Module 6 Max Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5291,"key":"x.bms_1_module_6_min_cell_temp","label":"BMS 1 Module 6 Min Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5298,"key":"x.bms_1_module_6_warning_text","label":"BMS 1 Module 6 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5308,"key":"x.bms_1_module_6_charge_cycles","label":"BMS 1 Module 6 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5320,"key":"x.bms_2_module_1_status","label":"BMS 2 Module 1 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5321,"key":"x.register_5321","label":"register_5321","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5322,"key":"x.bms_2_module_1_soh","label":"BMS 2 Module 1 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5323,"key":"x.bms_2_module_1_volt","label":"BMS 2 Module 1 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5324,"key":"x.bms_2_module_1_combined_current","label":"BMS 2 Module 1 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5325,"key":"x.bms_2_module_1_combined_power","label":"BMS 2 Module 1 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5327,"key":"x.bms_2_module_1_toe","label":"BMS 2 Module 1 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5330,"key":"x.bms_2_module_1_max_cell_temp","label":"BMS 2 Module 1 Max Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5331,"key":"x.bms_2_module_1_min_cell_temp","label":"BMS 2 Module 1 Min Cell Temp","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":5338,"key":"x.bms_2_module_1_warning_text","label":"BMS 2 Module 1 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5348,"key":"x.bms_2_module_1_charge_cycles","label":"BMS 2 Module 1 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5360,"key":"x.bms_2_module_2_status","label":"BMS 2 Module 2 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5361,"key":"x.register_5361","label":"register_5361","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5362,"key":"x.bms_2_module_2_soh","label":"BMS 2 Module 2 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5363,"key":"x.bms_2_module_2_volt","label":"BMS 2 Module 2 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5364,"key":"x.bms_2_module_2_combined_current","label":"BMS 2 Module 2 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5365,"key":"x.bms_2_module_2_combined_power","label":"BMS 2 Module 2 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5367,"key":"x.bms_2_module_2_toe","label":"BMS 2 Module 2 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5378,"key":"x.bms_2_module_2_warning_text","label":"BMS 2 Module 2 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5388,"key":"x.bms_2_module_2_charge_cycles","label":"BMS 2 Module 2 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5400,"key":"x.bms_2_module_3_status","label":"BMS 2 Module 3 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5401,"key":"x.register_5401","label":"register_5401","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5402,"key":"x.bms_2_module_3_soh","label":"BMS 2 Module 3 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5403,"key":"x.bms_2_module_3_volt","label":"BMS 2 Module 3 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5404,"key":"x.bms_2_module_3_combined_current","label":"BMS 2 Module 3 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5405,"key":"x.bms_2_module_3_combined_power","label":"BMS 2 Module 3 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5407,"key":"x.bms_2_module_3_toe","label":"BMS 2 Module 3 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5418,"key":"x.bms_2_module_3_warning_text","label":"BMS 2 Module 3 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5428,"key":"x.bms_2_module_3_charge_cycles","label":"BMS 2 Module 3 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5440,"key":"x.bms_2_module_4_status","label":"BMS 2 Module 4 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5441,"key":"x.register_5441","label":"register_5441","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5442,"key":"x.bms_2_module_4_soh","label":"BMS 2 Module 4 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5443,"key":"x.bms_2_module_4_volt","label":"BMS 2 Module 4 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5444,"key":"x.bms_2_module_4_combined_current","label":"BMS 2 Module 4 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5445,"key":"x.bms_2_module_4_combined_power","label":"BMS 2 Module 4 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5447,"key":"x.bms_2_module_4_toe","label":"BMS 2 Module 4 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5458,"key":"x.bms_2_module_4_warning_text","label":"BMS 2 Module 4 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5468,"key":"x.bms_2_module_4_charge_cycles","label":"BMS 2 Module 4 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5480,"key":"x.bms_2_module_5_status","label":"BMS 2 Module 5 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5481,"key":"x.register_5481","label":"register_5481","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5482,"key":"x.bms_2_module_5_soh","label":"BMS 2 Module 5 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5483,"key":"x.bms_2_module_5_volt","label":"BMS 2 Module 5 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5484,"key":"x.bms_2_module_5_combined_current","label":"BMS 2 Module 5 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5485,"key":"x.bms_2_module_5_combined_power","label":"BMS 2 Module 5 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5487,"key":"x.bms_2_module_5_toe","label":"BMS 2 Module 5 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5498,"key":"x.bms_2_module_5_warning_text","label":"BMS 2 Module 5 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5508,"key":"x.bms_2_module_5_charge_cycles","label":"BMS 2 Module 5 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5520,"key":"x.bms_2_module_6_status","label":"BMS 2 Module 6 Status","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5521,"key":"x.register_5521","label":"register_5521","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5522,"key":"x.bms_2_module_6_soh","label":"BMS 2 Module 6 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5523,"key":"x.bms_2_module_6_volt","label":"BMS 2 Module 6 Volt","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5524,"key":"x.bms_2_module_6_combined_current","label":"BMS 2 Module 6 Combined Current","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5525,"key":"x.bms_2_module_6_combined_power","label":"BMS 2 Module 6 Combined Power","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5527,"key":"x.bms_2_module_6_toe","label":"BMS 2 Module 6 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5538,"key":"x.bms_2_module_6_warning_text","label":"BMS 2 Module 6 Warning Text","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5548,"key":"x.bms_2_module_6_charge_cycles","label":"BMS 2 Module 6 Charge Cycles","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":5769,"key":"x.bms_1_toe","label":"BMS 1 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5777,"key":"x.bms_1_soc","label":"BMS 1 SoC","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5778,"key":"x.bms_1_soh","label":"BMS 1 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5869,"key":"x.bms_2_toe","label":"BMS 2 Total Output Energy","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":5877,"key":"x.bms_2_soc","label":"BMS 2 SoC","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":5878,"key":"x.bms_2_soh","label":"BMS 2 SoH","models":["gen4_x1_hybrid_mppt3","gen4_x3_hybrid_mppt3_apx_bms_input_tss_bms_input","gen4_x3_hybrid_mppt3_apx_bms_input","gen4_x3_hybrid_mppt10","gen4_x1_hybrid","gen4_x1_hybrid_mppt4","gen4_x3_hybrid","gen4_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":31218,"key":"battery_soh","label":"Battery SOH","models":["gen3_x1_hybrid","gen3_x1_ac","gen3_x1_pv","gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false}],"sources":[{"id":"solax-modbus","title":"homeassistant-solax-modbus (Home Assistant integration)"}]}
