{"connection":{"default_port":502,"default_unit":1,"input_equals_holding":true,"serial":{"baud":9600,"format":"8E1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"alarm_code":{"10":"Pump communication fault","132":"Missing GSC file configuration","203":"Pump alarm","230":"MAC address not configured","236":"Pump faulty","25":"Wrong configuration","39":"Valve fault","72":"Internal hardware fault","91":"Flow temperature sensor fault"},"application_type_heat":{"0":"Radiator heating","1":"Floor heating","2":"Heating coil","255":"Not available"},"bit_rate":{"0":"1200","1":"2400","2":"4800","255":"Not available","3":"9600","4":"19200","5":"38400","6":"57600","7":"76800","8":"96000","9":"115200"},"heating_cooling":{"0":"Heating","1":"Cooling","2":"Combined"},"off_on":{"0":"No","1":"Yes"},"parity":{"0":"None","1":"Even","2":"Odd"},"pump_control_mode":{"0":"Constant pressure","1":"Proportional pressure","2":"Constant speed","255":"Not available","5":"AUTOADAPT","8":"Constant flow"},"setpoint_source":{"0":"Local input","1":"Analog input","2":"Fieldbus input","255":"Not available","3":"Outdoor temperature analog input","4":"Outdoor temperature fieldbus input"},"stop_bits":{"0":"1 (default)","1":"1","2":"2"},"system_state":{"0":"Powering up","1":"Fault","10":"Backup control 2, return temperature control","2":"Ready","255":"Not available","3":"Preheating heating coil","4":"Temperature control","5":"Coil frost protection","6":"Floor overheat protection","7":"Shut down (start signal removed)","8":"Auto tuner on","9":"Backup control 1, valve 100 % open"},"thermal_application":{"0":"Heating","1":"Cooling"},"unit_family":{"0":"-","1":"MAGNA series","17":"Multi-E booster","2":"MGE series","21":"MPC / Multi-B","25":"CR Monitor","255":"N/A","26":"Dedicated Controls","28":"CIU, SEG AutoAdapt","30":"Smart digital dosing pump","38":"MAGNA3 multi-pump","39":"Multi-E model H/I","46":"SP Controller CU 2X1","47":"MIXIT","48":"Level controller LC 2x1","7":"Motor Protection Unit"},"warning_code":{"125":"Outdoor sensor fault","126":"Remote air temperature sensor fault","157":"Real time clock battery fault","161":"5 V / 12 V internal supply fault","162":"24 V internal supply fault","169":"Flow sensor fault","175":"Supply (forward) temperature sensor fault","176":"Return temperature sensor fault","236":"Multi-pump alarm for pump 1","237":"Multi-pump alarm for pump 2","84":"Memory storage media fault","91":"Secondary flow temperature sensor fault (pump)","97":"Missing analog input"}},"flags":{"warning_bits":{"0":"Return temperature high","1":"Thermal power high","2":"Supply flow high","3":"Flow temperature high (overheat)","4":"Coil frost risk","5":"Differential temperature high"}},"id":"grundfos-mixit","identify":{"checks":[{"address":29,"equals":47,"table":"holding","type":"u16"},{"address":36,"range":[2015,2099],"table":"holding","type":"bcd16"}]},"kind":"boiler","manufacturer":"Grundfos","modbusspec":0,"name":"MIXIT mixing loop (heating / cooling controller)","points":[{"address":22,"key":"x.interface_version","label":"VersionNumber","poll":"slow","table":"holding","type":"bcd16"},{"address":29,"enum":"unit_family","key":"x.unit_family","label":"GrundfosUnitFamily","poll":"slow","table":"holding","type":"u16"},{"address":30,"key":"x.unit_type","label":"GrundfosUnitType","poll":"slow","table":"holding","type":"u16"},{"address":31,"key":"x.unit_version","label":"GrundfosUnitVersion","poll":"slow","table":"holding","type":"u16"},{"address":33,"key":"firmware","label":"ProductSoftwareVersion","poll":"slow","table":"holding","type":"bcd32"},{"address":36,"key":"x.software_year","label":"ProductSoftwareYear","poll":"slow","table":"holding","type":"bcd16"},{"address":200,"bits":[0,0],"enum":"off_on","key":"x.remote_active","label":"Status.ActualRemoteAccess","table":"holding","type":"u16"},{"address":200,"bits":[1,1],"enum":"off_on","key":"x.fault","label":"Status.Fault","table":"holding","type":"u16"},{"address":200,"bits":[2,2],"enum":"off_on","key":"x.ready","label":"Status.Ready","table":"holding","type":"u16"},{"address":200,"bits":[3,3],"enum":"off_on","key":"x.running","label":"Status.ActualRunStateSystem","table":"holding","type":"u16"},{"address":203,"flags":"warning_bits","key":"x.warning_bits","label":"Status warnings","table":"holding","type":"u16"},{"address":205,"enum":"alarm_code","key":"error_code","label":"Status.AlarmCode","table":"holding","type":"u16","verified":false},{"address":206,"enum":"warning_code","key":"x.warning_code","label":"Status.WarningCode","table":"holding","type":"u16","verified":false},{"address":207,"key":"x.sub_alarm_code","label":"Status.SubAlarmCode","table":"holding","type":"u16"},{"address":208,"key":"x.sub_warning_code","label":"Status.SubWarningCode","table":"holding","type":"u16"},{"address":209,"enum":"pump_control_mode","key":"x.pump_control_mode","label":"Status.PumpControlMode","table":"holding","type":"u16"},{"address":210,"enum":"application_type_heat","key":"x.application_type_heat","label":"Status.ApplicationTypeHeat","poll":"slow","table":"holding","type":"u16"},{"address":211,"enum":"system_state","key":"state","label":"Status.SystemState","table":"holding","type":"u16"},{"address":215,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.clock","label":"Status.UnixRtc","poll":"slow","table":"holding","type":"u32"},{"address":304,"key":"x.heating_power","label":"MeasuredData.HeatingPower","table":"holding","type":"u16","unit":"kW"},{"address":305,"key":"x.heat_temperature_difference","label":"MeasuredData.HeatTempDifference","scale":0.01,"table":"holding","type":"u16","unit":"K","verified":false},{"address":309,"key":"x.outdoor_temperature","label":"MeasuredData.OutdoorTemp","offset":-273.15,"scale":0.01,"table":"holding","type":"u16","unit":"°C"},{"address":312,"key":"x.flow_temperature","label":"MeasuredData.FlowTemp","offset":-273.15,"scale":0.01,"table":"holding","type":"u16","unit":"°C"},{"address":313,"key":"x.supply_temperature","label":"MeasuredData.SupplyTemp","offset":-273.15,"scale":0.01,"table":"holding","type":"u16","unit":"°C"},{"address":315,"key":"x.zone_air_temperature","label":"MeasuredData.ZoneAirTemp","offset":-273.15,"optional":true,"scale":0.01,"table":"holding","type":"u16","unit":"°C"},{"address":318,"key":"x.valve_opening","label":"MeasuredData.LogicalValveOpening","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":319,"key":"x.valve_supply_flow","label":"MeasuredData.ValveSupplyFlow","scale":0.1,"table":"holding","type":"u16","unit":"m³/h"},{"address":320,"key":"x.actual_setpoint","label":"MeasuredData.ActualTempSetpoint","offset":-273.15,"scale":0.01,"table":"holding","type":"u16","unit":"°C"},{"address":321,"key":"x.return_temperature","label":"MeasuredData.ReturnTemp","offset":-273.15,"scale":0.01,"table":"holding","type":"u16","unit":"°C"},{"address":322,"key":"x.controlled_temperature","label":"MeasuredData.ControlledTemp","offset":-273.15,"scale":0.01,"table":"holding","type":"u16","unit":"°C"},{"address":324,"key":"x.heating_energy","label":"MeasuredData.HeatingEnergy","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":326,"key":"x.cooling_power","label":"MeasuredData.CoolingPower","table":"holding","type":"u16","unit":"kW"},{"address":338,"key":"x.heating_volume","label":"MeasuredData.HeatingVolume","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"m³"},{"address":340,"key":"x.cooling_volume","label":"MeasuredData.CoolingVolume","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"m³"},{"address":342,"key":"x.cooling_energy","label":"MeasuredData.CoolingEnergy","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":400,"key":"x.pump_warning_code","label":"MeasuredData.PumpWarningCode","table":"holding","type":"u16"},{"address":401,"key":"x.pump_alarm_code","label":"MeasuredData.PumpAlarmCode","table":"holding","type":"u16"},{"address":403,"key":"x.pump_flow","label":"MeasuredData.PumpFlow","scale":0.1,"table":"holding","type":"u16","unit":"m³/h"},{"address":404,"key":"x.pump_head","label":"MeasuredData.PumpHead","scale":0.01,"table":"holding","type":"u16","unit":"m"},{"address":405,"key":"consumer_power","label":"MeasuredData.PumpPower","positive":"consumption","table":"holding","type":"u16","unit":"W"},{"address":406,"key":"x.pump_speed","label":"MeasuredData.PercentageSpeed","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":407,"key":"consumer_energy","label":"MeasuredData.PumpEnergy","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":409,"key":"x.pump_operating_hours","label":"MeasuredData.PumpOperatingHours","poll":"slow","table":"holding","type":"u32","unit":"h"},{"address":414,"key":"x.mixit_operating_time","label":"MeasuredData.MIXITOperatingHours","poll":"slow","table":"holding","type":"u32","unit":"s","verified":false}],"problems":[{"kind":"fault","text":"MIXIT stopped by an alarm","when":{"equals":1,"key":"x.fault"}},{"kind":"fault","text":"Alarm {value}: {text}","when":{"key":"error_code","not":0}},{"kind":"warning","text":"Warning {value}: {text}","when":{"key":"x.warning_code","not":0}},{"kind":"warning","text":"Return temperature high (bit 0)","when":{"bit":0,"key":"x.warning_bits"}},{"kind":"warning","text":"Thermal power high (bit 1)","when":{"bit":1,"key":"x.warning_bits"}},{"kind":"warning","text":"Supply flow high (bit 2)","when":{"bit":2,"key":"x.warning_bits"}},{"kind":"warning","text":"Flow temperature high (bit 3)","when":{"bit":3,"key":"x.warning_bits"}},{"kind":"warning","text":"Coil frost risk (bit 4)","when":{"bit":4,"key":"x.warning_bits"}},{"kind":"warning","text":"Differential temperature high (bit 5)","when":{"bit":5,"key":"x.warning_bits"}}],"sources":[{"title":"Functional profile Modbus for MIXIT"}]}
