{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":850},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"derived":[{"key":"grid_power","label":"Grid power (to grid − from grid)","positive":"export","sum":[{"key":"x.grid_export_power"},{"factor":-1,"key":"x.grid_import_power"}],"unit":"W"},{"key":"battery_power","label":"Battery power (discharge − charge)","positive":"discharge","sum":[{"key":"x.battery_discharge_power"},{"factor":-1,"key":"x.battery_charge_power"}],"unit":"W"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"backup_mode":{"0":"UPS","1":"EPS"},"battery_protocol":{"0":"Pylon","1":"Hinen","2":"Growatt","3":"Growcol","4":"Shoto","5":"GoodWe","6":"Yuzei"},"battery_type":{"0":"Lead-acid","1":"Lithium"},"battery_type_setting":{"0":"Lead-acid","1":"Lithium","2":"Other"},"baud_rate":{"0":"9600","1":"38400","2":"115200","3":"19200","4":"56000","5":"256000"},"ct_mode":{"0":"Meter","1":"CT","2":"CT not used"},"device_type":{"1001":"Single-phase hybrid all-in-one","1101":"Three-phase hybrid all-in-one","1201":"Single-phase off-grid inverter","1301":"Three-phase off-grid inverter","1401":"Commercial and industrial ESS","1501":"Single-phase on-grid inverter","1601":"Three-phase on-grid inverter"},"disable_enable":{"0":"Disabled","1":"Enabled"},"eps_frequency":{"0":"50 Hz","1":"60 Hz"},"eps_voltage":{"0":"230 V","1":"240 V","2":"220 V","3":"208 V","4":"200 V"},"export_limit_enable":{"0":"Disabled","1":"Enabled","3":"Enabled per phase"},"install_mode":{"0":"DC coupled","1":"AC coupled","2":"Hybrid"},"normal_fail":{"0":"Normal","1":"Failed"},"on_off":{"0":"Off","1":"On","165":"Restart"},"priority":{"0":"Load priority","1":"Battery priority","2":"Grid priority"},"status":{"0":"Standby","1":"Grid-connected","2":"Off-grid","3":"Fault","4":"Update","5":"Charging","6":"Discharging","7":"Bypass"}},"flags":{"heat_pump_status":{"0":"Heat pump 1 on","1":"Heat pump 2 on","2":"Heat pump 3 on"}},"id":"hinen-hybrid","identify":{"checks":[{"address":2,"in":[1001,1101,1201,1301,1401,1501,1601],"table":"holding","type":"u16"}],"serial":{"address":5,"chars":"low","length":15,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"Hinen","modbusspec":0,"name":"Hybrid / off-grid / on-grid inverters (RS485 protocol)","points":[{"address":2,"enum":"device_type","key":"x.device_type","label":"Device type","poll":"slow","table":"holding","type":"u16"},{"address":5,"chars":"low","key":"serial","label":"Serial number","length":15,"poll":"slow","table":"holding","type":"str","verified":false},{"address":20,"key":"x.rated_power","label":"Rated power of the inverter","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"VA"},{"address":22,"key":"x.rated_battery_power","label":"Rated power of the battery","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"W"},{"address":33,"key":"firmware","label":"Firmware version (certified version)","length":3,"poll":"slow","table":"holding","type":"str"},{"address":36,"key":"x.comm_firmware_name","label":"Communication firmware version name","length":2,"poll":"slow","table":"holding","type":"str"},{"address":38,"key":"x.comm_firmware_number","label":"Communication firmware version number","poll":"slow","table":"holding","type":"u16"},{"address":39,"key":"x.hardware_version","label":"Hardware version","poll":"slow","table":"holding","type":"u16"},{"address":40,"key":"x.manufacturer_info","label":"Manufacturer information","length":8,"poll":"slow","table":"holding","type":"str"},{"address":54,"key":"x.modbus_version","label":"Modbus protocol version","poll":"slow","table":"holding","type":"u16"},{"address":76,"enum":"normal_fail","key":"x.export_limit_failed","label":"Export limit failure flag","poll":"slow","table":"holding","type":"u16"},{"address":0,"enum":"status","key":"state","label":"Inverter status","table":"input","type":"u16"},{"address":1,"key":"pv_power","label":"Total PV input power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":3,"key":"x.pv1_voltage","label":"PV1 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":4,"key":"x.pv1_current","label":"PV1 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":6,"key":"x.pv1_power","label":"PV1 power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":8,"key":"x.pv2_voltage","label":"PV2 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":9,"key":"x.pv2_current","label":"PV2 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":11,"key":"x.pv2_power","label":"PV2 power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":13,"key":"x.pv3_voltage","label":"PV3 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":14,"key":"x.pv3_current","label":"PV3 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":16,"key":"x.pv3_power","label":"PV3 power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":18,"key":"x.pv4_voltage","label":"PV4 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":19,"key":"x.pv4_current","label":"PV4 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":21,"key":"x.pv4_power","label":"PV4 power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":23,"key":"apparent_power","label":"Total AC apparent power","scale":0.1,"table":"input","type":"s32","unit":"VA"},{"address":25,"key":"x.ac_power","label":"Total AC active power","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":27,"key":"reactive_power","label":"Total AC reactive power","scale":0.1,"table":"input","type":"s32","unit":"var"},{"address":29,"key":"l1_voltage","label":"R-phase grid voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":30,"key":"x.l1_grid_current","label":"R-phase grid current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":33,"key":"l1_power","label":"R-phase active power of the inverter","positive":"export","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":37,"key":"l2_voltage","label":"S-phase grid voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":38,"key":"x.l2_grid_current","label":"S-phase grid current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":41,"key":"l2_power","label":"S-phase active power of the inverter","positive":"export","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":45,"key":"l3_voltage","label":"T-phase grid voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":46,"key":"x.l3_grid_current","label":"T-phase grid current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":49,"key":"l3_power","label":"T-phase active power of the inverter","positive":"export","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":53,"key":"x.voltage_l1_l2","label":"RS line voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":54,"key":"x.voltage_l2_l3","label":"ST line voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":55,"key":"x.voltage_l3_l1","label":"TR line voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":56,"key":"frequency","label":"Grid frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":57,"key":"power_factor","label":"Power factor","offset":-1,"scale":0.0001,"table":"input","type":"s16"},{"address":58,"key":"x.output_power_percent","label":"Actual output power percentage","table":"input","type":"u16","unit":"%"},{"address":60,"key":"x.grid_import_power_l1","label":"Power from R phase to user","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":62,"key":"x.grid_import_power_l2","label":"Power from S phase to user","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":64,"key":"x.grid_import_power_l3","label":"Power from T phase to user","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":66,"key":"x.grid_import_power","label":"Total power from the grid to the user","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":68,"key":"x.grid_export_power_l1","label":"Power from R phase to the grid","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":70,"key":"x.grid_export_power_l2","label":"Power from S phase to the grid","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":72,"key":"x.grid_export_power_l3","label":"Power from T phase to the grid","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":74,"key":"x.grid_export_power","label":"Total power to the grid","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":76,"key":"load_power","label":"Total power from the inverter to the local load","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":78,"key":"x.eps_frequency","label":"Off-grid frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":79,"key":"x.eps_l1_voltage","label":"Off-grid R-phase voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":80,"key":"x.eps_l1_current","label":"Off-grid R-phase current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":83,"key":"x.eps_l1_power","label":"Off-grid R-phase active power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":85,"key":"x.eps_l2_voltage","label":"Off-grid S-phase voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":86,"key":"x.eps_l2_current","label":"Off-grid S-phase current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":89,"key":"x.eps_l2_power","label":"Off-grid S-phase active power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":91,"key":"x.eps_l3_voltage","label":"Off-grid T-phase voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":92,"key":"x.eps_l3_current","label":"Off-grid T-phase current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":95,"key":"x.eps_l3_power","label":"Off-grid T-phase active power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":97,"key":"x.eps_load_percent","label":"Off-grid output load percentage","table":"input","type":"u16","unit":"%"},{"address":98,"key":"x.system_power","label":"System generating power (PV and battery)","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":100,"key":"x.self_consumption_power","label":"Self-consumed power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":102,"key":"x.battery_discharge_power","label":"Battery discharge power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":104,"key":"x.battery_charge_power","label":"Battery charge power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":106,"key":"x.ac_charge_power","label":"AC charge power","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":108,"key":"x.ct1_current","label":"CT1 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":109,"key":"x.ct2_current","label":"CT2 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":110,"key":"x.inverter_l1_voltage","label":"R-phase inverter voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":111,"key":"x.inverter_l2_voltage","label":"S-phase inverter voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":112,"key":"x.inverter_l3_voltage","label":"T-phase inverter voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":113,"key":"l1_current","label":"R-phase inverter current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":114,"key":"l2_current","label":"S-phase inverter current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":115,"key":"l3_current","label":"T-phase inverter current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":116,"key":"x.grid_connect_countdown","label":"Grid connection countdown","table":"input","type":"u16"},{"address":118,"key":"x.generator_voltage","label":"Generator voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":119,"key":"x.ct_detected","label":"CT insertion detection","table":"input","type":"u16"},{"address":120,"flags":"heat_pump_status","key":"x.heat_pump_status","label":"External heat pump on / off status","table":"input","type":"u16"},{"address":121,"key":"x.dsp_subversion","label":"DSP software subversion","poll":"slow","table":"input","type":"u16"},{"address":122,"key":"x.dry_contact_state","label":"Dry contact relay state","table":"input","type":"u16"},{"address":123,"key":"x.monitor_chip_temperature","label":"Monitoring board chip temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":124,"key":"x.ambient_temperature","label":"Monitoring board ambient temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":125,"enum":"priority","key":"x.battery_priority","label":"Current battery priority","table":"input","type":"u16"},{"address":126,"enum":"battery_type","key":"x.battery_type","label":"Battery type","table":"input","type":"u16"},{"address":127,"key":"battery_voltage","label":"Battery voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":128,"key":"battery_soc","label":"Battery state of charge","table":"input","type":"u16","unit":"%","verified":false},{"address":129,"key":"x.battery_voltage_dsp","label":"Battery voltage sampled by the inverter","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":130,"key":"x.bus1_voltage","label":"Bus 1 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":131,"key":"x.bus2_voltage","label":"Bus 2 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":132,"key":"temperature","label":"Inverter temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":133,"key":"x.ipm_temperature","label":"IPM temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":134,"key":"x.llc_temperature","label":"LLC heat sink temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":135,"key":"x.fan_speed","label":"Fan speed","table":"input","type":"u16"},{"address":136,"key":"battery_temperature","label":"Battery temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":137,"key":"x.llc_voltage","label":"LLC voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":138,"key":"x.battery_pack_voltage","label":"Battery pack voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":139,"key":"x.system_fault_word0","label":"System fault word 0","table":"input","type":"u16"},{"address":140,"key":"x.system_fault_word1","label":"System fault word 1","table":"input","type":"u16"},{"address":141,"key":"x.system_fault_word2","label":"System fault word 2","table":"input","type":"u16"},{"address":142,"key":"x.system_fault_word3","label":"System fault word 3","table":"input","type":"u16"},{"address":143,"key":"x.system_fault_word4","label":"System fault word 4","table":"input","type":"u16"},{"address":144,"key":"x.system_fault_word5","label":"System fault word 5","table":"input","type":"u16"},{"address":145,"key":"x.system_fault_word6","label":"System fault word 6","table":"input","type":"u16"},{"address":146,"key":"x.system_fault_word7","label":"System fault word 7","table":"input","type":"u16"},{"address":147,"key":"error_code","label":"Main fault code","table":"input","type":"u16"},{"address":148,"key":"x.fault_subcode","label":"Fault sub-code","table":"input","type":"u16"},{"address":149,"key":"x.battery_power_149","label":"Battery power","scale":0.1,"table":"input","type":"u32","unit":"W","verified":false},{"address":153,"key":"x.derating_flag","label":"Derating mode flag","table":"input","type":"u16"},{"address":154,"key":"x.pf_lead_lag_flag","label":"Leading / lagging flag","table":"input","type":"u16"},{"address":155,"key":"x.bms_status","label":"Battery status","table":"input","type":"u16"},{"address":156,"key":"x.bms_error1","label":"Battery error (master battery)","table":"input","type":"u16"},{"address":157,"key":"x.bms_error2","label":"Battery error (slave battery 1)","table":"input","type":"u16"},{"address":158,"key":"x.bms_error3","label":"Battery error (slave battery 2)","table":"input","type":"u16"},{"address":159,"key":"x.bms_warning1","label":"Battery warning (master battery)","table":"input","type":"u16"},{"address":160,"key":"x.bms_warning2","label":"Battery warning (slave battery 1)","table":"input","type":"u16"},{"address":161,"key":"x.bms_warning3","label":"Battery warning (slave battery 2)","table":"input","type":"u16"},{"address":162,"key":"x.bms_soc","label":"BMS state of charge","table":"input","type":"u16","unit":"%","verified":false},{"address":163,"key":"x.bms_voltage","label":"BMS battery voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":164,"key":"x.bms_current","label":"BMS battery current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":165,"key":"x.bms_temperature","label":"BMS battery temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":166,"key":"x.bms_max_charge_current","label":"Maximum charging current allowed","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":167,"key":"x.bms_max_discharge_current","label":"Maximum discharging current allowed","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":168,"key":"x.bms_remaining_energy","label":"Remaining energy (gauge RM)","scale":0.001,"table":"input","type":"u16","unit":"kWh"},{"address":169,"key":"x.bms_full_energy","label":"Full charge energy (gauge FCC)","scale":0.001,"table":"input","type":"u16","unit":"kWh"},{"address":170,"key":"x.bms_software_version","label":"BMS software version","poll":"slow","table":"input","type":"u16"},{"address":171,"key":"x.bms_hardware_version","label":"BMS hardware version","poll":"slow","table":"input","type":"u16"},{"address":172,"key":"x.cell_voltage_delta","label":"Cell voltage difference","scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":173,"key":"x.battery_cycles","label":"Battery cycle count","poll":"slow","table":"input","type":"u16"},{"address":174,"key":"battery_soh","label":"State of health","table":"input","type":"u16","unit":"%","verified":false},{"address":178,"key":"x.max_cell_voltage","label":"Maximum cell voltage","scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":179,"key":"x.min_cell_voltage","label":"Minimum cell voltage","scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":180,"key":"x.battery_modules","label":"Number of batteries in parallel","poll":"slow","table":"input","type":"u16"},{"address":184,"key":"x.max_cell_temperature","label":"Maximum cell temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":185,"key":"x.min_cell_temperature","label":"Minimum cell temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":192,"key":"x.bms_fault_number","label":"BMS fault number","table":"input","type":"u16"},{"address":250,"key":"x.ac_energy_today","label":"Daily generation","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":252,"key":"x.ac_energy_total","label":"Total generation","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":254,"key":"x.working_time","label":"Total working time","poll":"slow","scale":0.5,"table":"input","type":"u32","unit":"s"},{"address":258,"key":"x.pv1_energy","label":"PV1 total energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":262,"key":"x.pv2_energy","label":"PV2 total energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":266,"key":"x.pv3_energy","label":"PV3 total energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":270,"key":"x.pv4_energy","label":"PV4 total energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":272,"key":"pv_energy_today","label":"PV daily generation","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":274,"key":"pv_energy","label":"PV total generation","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":276,"key":"x.battery_charge_today","label":"Daily charge energy","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":278,"key":"x.battery_charge_energy","label":"Total charge energy","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":280,"key":"x.battery_discharge_today","label":"Daily discharge energy","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":282,"key":"x.battery_discharge_energy","label":"Total discharge energy","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":284,"key":"x.ac_charge_today","label":"Daily AC charge energy","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":286,"key":"x.ac_charge_energy","label":"Total AC charge energy","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":300,"key":"x.load_energy_today","label":"Daily load consumption","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":302,"key":"x.load_energy","label":"Total load consumption","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":304,"key":"x.grid_export_today","label":"Daily energy to the grid","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":306,"key":"grid_export_energy","label":"Total energy to the grid","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":308,"key":"x.grid_import_today","label":"Daily energy from the grid","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":310,"key":"grid_import_energy","label":"Total energy from the grid","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":318,"key":"x.insulation_resistance","label":"Insulation resistance","table":"input","type":"u16","unit":"kΩ"},{"address":319,"key":"x.gfci_current","label":"Residual current (GFCI)","table":"input","type":"s16","unit":"mA"},{"address":330,"key":"x.pv_meter_power_l1","label":"PV meter R-phase active power","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":332,"key":"x.pv_meter_power_l2","label":"PV meter S-phase active power","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":334,"key":"x.pv_meter_power_l3","label":"PV meter T-phase active power","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":336,"key":"x.parallel_count","label":"Number of parallel devices","poll":"slow","table":"input","type":"u16"},{"address":337,"key":"x.parallel_id","label":"Parallel ID","poll":"slow","table":"input","type":"u16"},{"address":339,"key":"x.pv_meter_power","label":"PV meter total active power","scale":0.1,"table":"input","type":"s32","unit":"W"},{"address":341,"key":"x.master_dsp_version","label":"Master DSP version","poll":"slow","table":"input","type":"u16"},{"address":342,"key":"x.slave_dsp_version","label":"Slave DSP version","poll":"slow","table":"input","type":"u16"},{"address":343,"key":"x.total_version_1","label":"Total version number (first part)","poll":"slow","table":"input","type":"u16"},{"address":344,"key":"x.total_version_2","label":"Total version number (second and third part)","poll":"slow","table":"input","type":"u16"}],"problems":[{"kind":"fault","text":"Inverter fault (state 3)","when":{"equals":3,"key":"state"}},{"kind":"backup_mode","text":"Off-grid operation","when":{"equals":2,"key":"state"}},{"kind":"fault","text":"Inverter fault code {value} (sub-code in register 148)","when":{"key":"error_code","not":0}},{"kind":"fault","text":"Battery error (master battery, 0x{value:X})","when":{"key":"x.bms_error1","not":0}},{"kind":"warning","text":"Battery warning (master battery, 0x{value:X})","when":{"key":"x.bms_warning1","not":0}}],"sources":[{"title":"Hinen Inverter Modbus RTU Protocol"},{"id":"solarman","title":"ha-solarman (Home Assistant integration)"}]}
