{"connection":{"default_port":502,"default_unit":1,"transports":["tcp","rtu"]},"enums":{"cool_heat":{"0":"Cool","1":"Heat"},"disable_enable":{"0":"Disable","1":"Enable"},"eco_comfort":{"0":"ECO","1":"Comfort"},"local_air_not_for_yutampo_water_not_for_yutampo":{"0":"Local","1":"Air (not for Yutampo)","2":"Water (not for Yutampo)","3":"Full"},"no_alarm":{"0":"No","1":"Alarm"},"no_alarm_no_communication_with_rcs_or_yutaki_uni":{"0":"No alarm","1":"No communication with RCS or Yutaki unit during more than 180 seconds","2":"Data initialization"},"no_block":{"0":"No","1":"Block"},"no_block_user_cannot_access_the_menu":{"0":"No","1":"Block (user cannot access the menu)"},"no_defrosting_defrosting":{"0":"No defrosting","1":"Defrosting"},"no_points_fix":{"0":"No","1":"Points","2":"Fix"},"no_points_gradient_fix":{"0":"No","1":"Points","2":"Gradient","3":"Fix"},"no_request_request":{"0":"No request","1":"Request"},"normal_operation_forced_off":{"0":"Normal Operation","1":"Forced OFF"},"normal_operation_heater_forced_off":{"0":"Normal Operation","1":"Heater Forced OFF"},"not_available_available":{"0":"Not Available","1":"Available"},"off_cool_demand_off_cool_thermo_off_cool_thermo":{"0":"OFF","1":"Cool Demand–OFF","10":"SWP-ON","11":"Alarm","2":"Cool Thermo-OFF","3":"Cool Thermo-ON","4":"Heat Demand-OFF","5":"Heat Thermo-OFF","6":"Heat Thermo-ON","7":"DHW-OFF","8":"DHW-ON","9":"SWP-OFF"},"standard_high_demand":{"0":"Standard","1":"High demand"},"stop_run":{"0":"Stop","1":"Run"},"yutaki_s_yutaki_sc_yutaki_s80_yutaki_m_yutaki_sc":{"0":"Yutaki S","1":"Yutaki SC","2":"Yutaki S80","3":"Yutaki M","4":"Yutaki SC Lite (New)","5":"Yutampo (New)","6":"YCC (New)"}},"flags":{"system_configuration_bits":{"0":"Zone 1 Heating Available","1":"Zone 2 Heating Available","10":"Wireless Room Temperature C1","11":"Wireless Room Temperature C2","12":"Slave Unit","2":"Zone 1 Cooling Available","3":"Zone 2 Cooling Available","4":"DHWT Available","5":"SWP Available","6":"Room thermostat available Zone 1","7":"Room thermostat available Zone 2","8":"Wireless Setting C1","9":"Wireless Setting C2"},"system_status_2_bits":{"0":"Defrost","1":"Solar","10":"Forced OFF","11":"DHW recirculation Pump State","12":"Solar Pump Output State","2":"Water Pump 1","3":"Water Pump 2","4":"Water Pump 3","5":"Compressor ON","6":"Boiler ON","7":"DHW Heater","8":"Space Heater","9":"Smart function input enabled"}},"id":"hitachi-yutaki-hc-a-mb","kind":"heat_pump","manufacturer":"Hitachi","modbusspec":0,"models":[{"id":"yutaki_s","match":{"address":5162,"equals":0,"table":"holding","type":"u16"},"name":"Yutaki S"},{"id":"yutaki_s_combi","match":{"address":5162,"equals":1,"table":"holding","type":"u16"},"name":"Yutaki S Combi"},{"id":"yutaki_s80","match":{"address":5162,"equals":2,"table":"holding","type":"u16"},"name":"Yutaki S80"},{"id":"yutaki_m","match":{"address":5162,"equals":3,"table":"holding","type":"u16"},"name":"Yutaki M"},{"id":"yutaki_sc_lite","match":{"address":5162,"equals":4,"table":"holding","type":"u16"},"name":"Yutaki SC Lite"},{"id":"yutampo_r32","match":{"address":5162,"equals":5,"table":"holding","type":"u16"},"name":"Yutampo R32"},{"id":"ycc","match":{"address":5162,"equals":6,"table":"holding","type":"u16"},"name":"YCC"}],"name":"Yutaki / Yutampo via HC-A(16/64)MB","points":[{"address":5100,"enum":"stop_run","key":"x.unit_power","label":"Status Unit Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5101,"key":"x.unit_mode","label":"Status Mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5102,"enum":"stop_run","key":"x.circuit1_power","label":"Status Circuit 1 Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5103,"enum":"no_points_gradient_fix","key":"x.circuit1_otc_calculation_method_heating","label":"Status Heat. OTC 1","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5104,"enum":"no_points_fix","key":"x.circuit1_otc_calculation_method_cooling","label":"Status Cool. OTC 1","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5105,"key":"x.circuit1_max_flow_temp_heating_otc","label":"Status Circuit 1: Water heating Fix Setting Temp","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5106,"key":"x.circuit1_max_flow_temp_cooling_otc","label":"Status Circuit 1: Water cooling Fix Setting Temp","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5107,"enum":"eco_comfort","key":"x.circuit1_eco_mode","label":"Status Circuit 1: Eco mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5108,"key":"x.circuit1_heat_eco_offset","label":"Status Circuit 1: Heat ECO Offset Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5109,"key":"x.circuit1_cool_eco_offset","label":"Status Circuit 1: Cool ECO Offset Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5110,"invalid":[65535],"key":"x.circuit1_target_temp","label":"Status Circuit 1: Thermostat Setting Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5111,"invalid":[65535],"key":"x.circuit1_current_temp","label":"Status Circuit 1: Thermostat Room Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5112,"key":"x.status_circuit_1_wireless_setting_temperature","label":"Status Circuit 1: Wireless Setting Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5113,"key":"x.status_circuit_1_wireless_room_temperature","label":"Status Circuit 1: Wireless Room Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5114,"enum":"stop_run","key":"x.circuit2_power","label":"Status Circuit 2 Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5115,"enum":"no_points_gradient_fix","key":"x.circuit2_otc_calculation_method_heating","label":"Status Heating OTC 2","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5116,"enum":"no_points_fix","key":"x.circuit2_otc_calculation_method_cooling","label":"Status Cooling OTC 2","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5117,"key":"x.circuit2_max_flow_temp_heating_otc","label":"Status Circuit 2: Water heating Fix Setting Temp","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5118,"key":"x.circuit2_max_flow_temp_cooling_otc","label":"Status Circuit 2: Water cooling Fix Setting Temp","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5119,"enum":"eco_comfort","key":"x.circuit2_eco_mode","label":"Status Circuit 2: Eco mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5120,"key":"x.circuit2_heat_eco_offset","label":"Status Circuit 1: Heat ECO Offset Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5121,"key":"x.circuit2_cool_eco_offset","label":"Status Circuit 1: Cool ECO Offset Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5122,"invalid":[65535],"key":"x.circuit2_target_temp","label":"Status Zone 2: Thermostat Setting","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5123,"invalid":[65535],"key":"x.circuit2_current_temp","label":"Status Zone 2: Ambient Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5124,"key":"x.status_circuit_2_wireless_setting_temperature","label":"Status Circuit 2: Wireless Setting Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5125,"key":"x.status_circuit_2_wireless_room_temperature","label":"Status Circuit 2: Wireless Room Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5126,"enum":"stop_run","key":"x.dhw_power","label":"Status DHWT Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5127,"key":"x.dhw_target_temp","label":"Status DHWT Setting Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5128,"enum":"disable_enable","key":"x.dhw_boost","label":"Status DHW Boost","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5130,"enum":"standard_high_demand","key":"x.dhw_high_demand","label":"Status DHW Demand Mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5131,"invalid":[-67],"key":"x.dhw_current_temp","label":"Status DHW Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5132,"enum":"stop_run","key":"x.pool_power","label":"Status Swim.Pool Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5133,"key":"x.pool_target_temp","label":"Status Swim. Pool Setting Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5134,"invalid":[-127],"key":"x.pool_current_temp","label":"Status Swim. Pool Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5135,"enum":"stop_run","key":"x.dhw_antilegionella","label":"Status AntiLeg. Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5136,"key":"x.dhw_antilegionella_temp","label":"Status AntiLeg. Setting Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":5137,"enum":"no_block","key":"x.status_block_menu","label":"Status block menu","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5138,"enum":"no_alarm","key":"x.status_communication_alarm_bit","label":"Status Communication Alarm bit","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5139,"enum":"local_air_not_for_yutampo_water_not_for_yutampo","key":"x.lcd_central_mode","label":"LCD Central Mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5140,"flags":"system_configuration_bits","invalid":[65535],"key":"x.system_config","label":"System Configuration","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5141,"enum":"off_cool_demand_off_cool_thermo_off_cool_thermo","key":"state","label":"Operation State","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5142,"key":"x.outdoor_temp","label":"Outdoor Ambient T°","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5143,"key":"x.water_inlet_temp","label":"Water Inlet T°","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5144,"key":"x.water_outlet_temp","label":"Water outlet T°","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5145,"enum":"no_alarm_no_communication_with_rcs_or_yutaki_uni","key":"x.system_state","label":"H-Link Communication State","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5146,"key":"x.software_pcb","label":"Software PCB","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5147,"key":"x.software_lcd","label":"Software LCD","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5148,"key":"x.unit_capacity","label":"Unit Capacity","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5149,"key":"x.power_consumption","label":"Unit Power Consumption","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":5150,"key":"x.water_outlet_hp_twohp","label":"Water Outlet HP (TwoHP)","models":["yutaki_s","yutaki_s_combi"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5151,"key":"x.ta1av_outdoor_unit_ambient_average_temperature","label":"Ta1av: Outdoor Unit Ambient Average Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5152,"key":"x.ta2_second_ambient_temperature_inst","label":"Ta2: Second Ambient Temperature (inst)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5153,"key":"x.ta2av_second_ambient_temperature_avg","label":"Ta2av: Second Ambient Temperature (avg)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5154,"invalid":[-127],"key":"x.water_outlet_2_temp","label":"O2: Water outlet Temp 2 (Two2)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5155,"invalid":[-127],"key":"x.water_outlet_3_temp","label":"O3: Water outlet Temp 3 (Two3)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5156,"key":"x.compressor_tg_gas_temp","label":"Tg: Gas Temperature (THMg)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5157,"key":"x.compressor_ti_liquid_temp","label":"TI: Liquid Temperature (THMI)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5158,"key":"x.compressor_evi_indoor_expansion_valve_opening","label":"EVI: Indoor expansion valve opening","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":5159,"key":"x.cd_capacity_data","label":"CD: Capacity Data","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5160,"key":"x.mixing_valve_opening","label":"Mixing Valve Opening","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5161,"enum":"no_defrosting_defrosting","key":"x.defrosting","label":"Defrosting","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5162,"enum":"yutaki_s_yutaki_sc_yutaki_s80_yutaki_m_yutaki_sc","key":"x.unit_model","label":"Unit Model","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5163,"key":"x.water_target_temp","label":"Th: Water Temp Setting (Ttwo)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5164,"invalid":[65535],"key":"x.water_flow","label":"Water Flow","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"m³/h","verified":false},{"address":5165,"key":"x.pump_speed","label":"Pump Speed","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":5166,"flags":"system_status_2_bits","key":"x.system_status","label":"System status 2","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5167,"key":"error_code","label":"Alarm number","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5168,"key":"x.secondary_compressor_discharge_temp","label":"R134a Discharge Temperature","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5169,"key":"x.secondary_compressor_suction_temp","label":"R134a Suction temperature","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5170,"invalid":[65535],"key":"x.secondary_compressor_discharge_pressure","label":"R134a Discharge Pressure","models":["yutaki_s80"],"scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"bar","verified":false},{"address":5171,"invalid":[65535],"key":"x.secondary_compressor_suction_pressure","label":"R134a Suction pressure","models":["yutaki_s80"],"scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"bar","verified":false},{"address":5172,"key":"x.secondary_compressor_frequency","label":"R134a Compressor frequency","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":5173,"key":"x.secondary_compressor_valve_opening","label":"R134a Indoor Expansion valve opening","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":5174,"invalid":[65535],"key":"x.secondary_compressor_current","label":"R134a Compressor current value","models":["yutaki_s80"],"scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":5175,"key":"x.secondary_compressor_retry_code","label":"R134a Retry Code","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5176,"key":"x.r134_te_sh","label":"R134 Te SH","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5177,"key":"x.r134_secondary_current","label":"R134 Secondary Current","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5178,"key":"x.r134_stop_code","label":"R134 Stop Code","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5190,"key":"x.ycc_enabled_units","label":"YCC - Enabled Units","models":["ycc"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5191,"key":"x.ycc_working_units","label":"YCC - Working Units","models":["ycc"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":5192,"key":"x.ycc_required_units","label":"YCC - Required Units","models":["ycc"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":30000,"key":"x.outdoor_air_temperature","label":"Outdoor Air Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":30001,"key":"x.compressor_td_discharge_temp","label":"Compressor Discharge Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":30002,"key":"x.compressor_te_evaporator_temp","label":"Heating Evaporating Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":30003,"key":"x.number_of_operating_compressor","label":"Number of operating Compressor","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":30004,"key":"x.discharge_pressure","label":"Discharge Pressure","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"MPa","verified":false},{"address":30005,"key":"x.suction_pressure","label":"Suction Pressure","sources":["hitachi-yutaki"],"table":"holding","type":"s16","verified":false},{"address":30006,"key":"x.compressor_current","label":"Total Current","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":30007,"key":"x.compressor_frequency","label":"Total Real Frequency","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":30008,"key":"x.compressor_evo_outdoor_expansion_valve_opening","label":"EVO1","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":30009,"key":"x.evo2_hot_bypass","label":"EVO2 / Hot Bypass","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":30010,"key":"x.evb","label":"EVB","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":30016,"key":"x.power_level_set","label":"Power Level Set","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":30017,"key":"x.power_level_current_value","label":"Power Level Current Value","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":200,"key":"x.slot0_present","label":"Unit table slot 0: unit present","sources":["hitachi-yutaki"],"table":"input","type":"u16","verified":false},{"address":201,"key":"x.slot0_outdoor_cycle","label":"Unit table slot 0: outdoor refrigerant cycle","sources":["hitachi-yutaki"],"table":"input","type":"u16","verified":false},{"address":202,"key":"x.slot0_indoor_address","label":"Unit table slot 0: indoor unit H-LINK address","sources":["hitachi-yutaki"],"table":"input","type":"u16","verified":false},{"address":203,"key":"x.slot0_index","label":"Unit table slot 0: slot index","sources":["hitachi-yutaki"],"table":"input","type":"u16","verified":false}],"sources":[{"id":"hitachi-yutaki","title":"hass-hitachi_yutaki (Home Assistant integration)"}]}
