{"connection":{"default_port":502,"default_unit":1,"transports":["tcp","rtu"]},"enums":{"cool_heat":{"0":"Cool","1":"Heat"},"cool_heat_auto":{"0":"Cool","1":"Heat","2":"Auto"},"disable_enable":{"0":"Disable","1":"Enable"},"eco_comfort":{"0":"ECO","1":"Comfort"},"local_air_water_full":{"0":"Local","1":"Air","2":"Water","3":"Full"},"no_alarm":{"0":"No","1":"Alarm"},"no_alarm_alarm":{"0":"No Alarm","1":"Alarm"},"no_alarm_no_communication_with_rcs_or_yutaki_uni":{"0":"No alarm","1":"No communication with RCS or YUTAKI unit during more than 180 seconds","2":"Data initialization"},"no_block":{"0":"No","1":"Block"},"no_points_fix":{"0":"No","1":"Points","2":"Fix"},"no_points_gradient_fix":{"0":"No","1":"Points","2":"Gradient","3":"Fix"},"no_request_request":{"0":"No request","1":"Request"},"not_available_available":{"0":"Not Available","1":"Available"},"off_cool_demand_off_cool_thermo_off_cool_thermo":{"0":"OFF","1":"Cool Demand–OFF","10":"SWP-ON","11":"Alarm","2":"Cool Thermo-OFF","3":"Cool Thermo-ON","4":"Heat Demand-OFF","5":"Heat Thermo-OFF","6":"Heat Thermo-ON","7":"DHW-OFF","8":"DHW-ON","9":"SWP-OFF"},"standard_high_demand":{"0":"Standard","1":"High demand"},"stop_run":{"0":"Stop","1":"Run"},"yutaki_s_yutaki_s_combi_s80_m":{"0":"YUTAKI S","1":"YUTAKI S COMBI","2":"S80","3":"M"}},"flags":{"system_configuration_bits_2016":{"0":"Circuit 1 Heating","1":"Circuit 2 Heating","10":"Wireless room temperature Circuit 1","11":"Wireless room temperature Circuit 2","2":"Circuit 1 Cooling","3":"Circuit 2 Cooling","4":"DHWT","5":"SWP","6":"Room thermostat Circuit 1","7":"Room thermostat Circuit 2","8":"Wireless setting Circuit 1","9":"Wireless setting Circuit 2"},"system_status_2_bits_2016":{"0":"Defrost","1":"Solar","2":"Water Pump 1","3":"Water Pump 2","4":"Water Pump 3","5":"Compressor ON","6":"Boiler ON","7":"DHW Heater","8":"Space Heater","9":"Smart function input enable"}},"id":"hitachi-yutaki","kind":"heat_pump","manufacturer":"Hitachi","modbusspec":0,"models":[{"id":"yutaki_s","match":{"address":1218,"equals":0,"table":"holding","type":"u16"},"name":"Yutaki S"},{"id":"yutaki_s_combi","match":{"address":1218,"equals":1,"table":"holding","type":"u16"},"name":"Yutaki S Combi"},{"id":"yutaki_s80","match":{"address":1218,"equals":2,"table":"holding","type":"u16"},"name":"Yutaki S80"},{"id":"yutaki_m","match":{"address":1218,"equals":3,"table":"holding","type":"u16"},"name":"Yutaki M"}],"name":"Yutaki / Yutampo via ATW-MBS-02 (line-up 2016 and later)","points":[{"address":1050,"enum":"stop_run","key":"x.unit_power","label":"Status Unit Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1051,"enum":"cool_heat","key":"x.unit_mode","label":"Status Unit Mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1052,"enum":"stop_run","key":"x.circuit1_power","label":"Status Circuit 1 Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1053,"enum":"no_points_gradient_fix","key":"x.circuit1_otc_calculation_method_heating","label":"Status Heat. OTC Circuit 1","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1054,"enum":"no_points_fix","key":"x.circuit1_otc_calculation_method_cooling","label":"Status Cool. OTC Circuit 1","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1055,"key":"x.circuit1_max_flow_temp_heating_otc","label":"Control Circuit 1: Water heating Fix Setting Temp","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1056,"key":"x.circuit1_max_flow_temp_cooling_otc","label":"Control Circuit 1: Water cooling Fix Setting Temp","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1057,"enum":"eco_comfort","key":"x.circuit1_eco_mode","label":"Status Circuit 1: Eco mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1058,"key":"x.circuit1_heat_eco_offset","label":"Status Circuit 1: Heat ECO Offset Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1059,"key":"x.circuit1_cool_eco_offset","label":"Status Circuit 1: Cool ECO Offset Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1060,"invalid":[65535],"key":"x.circuit1_target_temp","label":"Status Circuit 1: Thermostat Setting Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1061,"invalid":[65535],"key":"x.circuit1_current_temp","label":"Status Circuit 1: Thermostat Room Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1062,"key":"x.status_circuit_1_wireless_setting_temperature","label":"Status Circuit 1: Wireless Setting Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1063,"key":"x.status_circuit_1_wireless_room_temperature","label":"Status Circuit 1: Wireless Room Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1064,"enum":"stop_run","key":"x.circuit2_power","label":"Status Circuit 2 Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1065,"enum":"no_points_gradient_fix","key":"x.circuit2_otc_calculation_method_heating","label":"Status Heat. OTC Circuit 2","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1066,"enum":"no_points_fix","key":"x.circuit2_otc_calculation_method_cooling","label":"Status Cool. OTC Circuit 2","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1067,"key":"x.circuit2_max_flow_temp_heating_otc","label":"Status Circuit 2: Water heating Fix Setting Temp","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1068,"key":"x.circuit2_max_flow_temp_cooling_otc","label":"Status Circuit 2: Water cooling Fix Setting Temp","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1069,"enum":"eco_comfort","key":"x.circuit2_eco_mode","label":"Status Circuit 2: Eco mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1070,"key":"x.circuit2_heat_eco_offset","label":"Status Circuit 2: Heat ECO Offset Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1071,"key":"x.circuit2_cool_eco_offset","label":"Status Circuit 2: Cool ECO Offset Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1072,"invalid":[65535],"key":"x.circuit2_target_temp","label":"Status Circuit 2: Thermostat Setting Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1073,"invalid":[65535],"key":"x.circuit2_current_temp","label":"Status Circuit 2: Thermostat Room Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1074,"key":"x.status_circuit_2_wireless_setting_temperature","label":"Status Circuit 2: Wireless Setting Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1075,"key":"x.status_circuit_2_wireless_room_temperature","label":"Status Circuit 2: Wireless Room Temperature","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1076,"enum":"stop_run","key":"x.dhw_power","label":"Status DHWT Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1077,"key":"x.dhw_target_temp","label":"Status DHWT Setting Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1078,"enum":"disable_enable","key":"x.dhw_boost","label":"Control DHW Boost","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1079,"enum":"standard_high_demand","key":"x.dhw_high_demand","label":"Status DHW Demand Mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1080,"invalid":[-67],"key":"x.dhw_current_temp","label":"Status DHW Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1081,"enum":"stop_run","key":"x.pool_power","label":"Status Swimming Pool Run/Stop","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1082,"key":"x.pool_target_temp","label":"Status Swimming Pool Setting Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1083,"invalid":[-127],"key":"x.pool_current_temp","label":"Status Swimming Pool Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1084,"enum":"stop_run","key":"x.dhw_antilegionella","label":"Status Anti Legionella Run","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1085,"key":"x.dhw_antilegionella_temp","label":"Status Anti Legionella Setting Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1086,"enum":"no_block","key":"x.status_block_menu","label":"Status Block menu","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1087,"enum":"no_alarm","key":"x.status_bms_alarm","label":"Status BMS Alarm","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1088,"enum":"local_air_water_full","key":"x.central_control_mode","label":"Central Mode","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1089,"flags":"system_configuration_bits_2016","invalid":[65535],"key":"x.system_config","label":"System Configuration","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1090,"enum":"off_cool_demand_off_cool_thermo_off_cool_thermo","key":"state","label":"Operation State","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1091,"key":"x.outdoor_temp","label":"Outdoor ambient temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1092,"key":"x.water_inlet_temp","label":"Water Inlet unit temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1093,"key":"x.water_outlet_temp_unit","label":"Water outlet unit temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1094,"enum":"no_alarm_no_communication_with_rcs_or_yutaki_uni","key":"x.system_state","label":"H-LINK communication state","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1095,"key":"x.software_pcb","label":"Software PCB","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1096,"key":"x.software_lcd","label":"Software LCD","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1097,"key":"x.unit_capacity","label":"Unit Capacity","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":1098,"key":"x.power_consumption","label":"Unit Power consumption","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":1200,"key":"x.water_outlet_temp","label":"Water outlet hp T°","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1201,"key":"x.ta2_outdoor_unit_ambient_average_temp","label":"Ta2: Outdoor Unit Ambient Average Temp.","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1202,"key":"x.ta_second_ambient_temperature","label":"Ta. Second Ambient Temperature","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1203,"key":"x.ta3_second_ambient_average_temp","label":"Ta3: Second ambient average temp.","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1204,"invalid":[-127],"key":"x.water_outlet_2_temp","label":"O2: Water outlet Temp. 2 (Two2)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1205,"invalid":[-127],"key":"x.water_outlet_3_temp","label":"O3: Water outlet Temp. 3 (Two3)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1206,"key":"x.compressor_tg_gas_temp","label":"Tg: Gas Temperature (THMg)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1207,"key":"x.compressor_ti_liquid_temp","label":"TI: Liquid Temperature (THMI)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1208,"key":"x.compressor_td_discharge_temp","label":"Td: Discharge Gas temp","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1209,"key":"x.compressor_te_evaporator_temp","label":"Te: Evaporation temp","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1210,"key":"x.compressor_evi_indoor_expansion_valve_opening","label":"EVI: Indoor Expansion valve opening","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1211,"key":"x.compressor_evo_outdoor_expansion_valve_opening","label":"EVO: Outdoor Expansion valve","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1212,"key":"x.compressor_frequency","label":"H4: Inverter Operation frequency","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1213,"key":"x.di_cause_of_stoppage","label":"DI: Cause of stoppage","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1214,"key":"x.compressor_current","label":"P1: Compressor running current","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1215,"key":"x.cd_capacity_data","label":"CD: Capacity data","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1216,"key":"x.mvp_mixing_valve_position","label":"MVP: Mixing valve position","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1217,"key":"x.defrosting","label":"Defrosting","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1218,"enum":"yutaki_s_yutaki_s_combi_s80_m","key":"x.unit_model","label":"Unit model","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1219,"key":"x.water_target_temp","label":"Th: Water Temp. Setting (Ttwo)","sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1220,"invalid":[65535],"key":"x.water_flow","label":"Water flow level","scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"m³/h","verified":false},{"address":1221,"key":"x.pump_speed","label":"Water pump speed","sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1222,"flags":"system_status_2_bits_2016","key":"x.system_status","label":"System status 2","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1223,"key":"error_code","label":"Alarm number","sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false},{"address":1224,"key":"x.secondary_compressor_discharge_temp","label":"R134a Discharge Temperature","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1225,"key":"x.secondary_compressor_suction_temp","label":"R134a Suction temperature","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1226,"invalid":[65535],"key":"x.secondary_compressor_discharge_pressure","label":"R134a Discharge Pressure","models":["yutaki_s80"],"scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"bar","verified":false},{"address":1227,"invalid":[65535],"key":"x.secondary_compressor_suction_pressure","label":"R134a Suction pressure","models":["yutaki_s80"],"scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"bar","verified":false},{"address":1228,"key":"x.secondary_compressor_frequency","label":"R134a Compressor frequency","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1229,"key":"x.secondary_compressor_valve_opening","label":"R134a Indoor Expansion valve 2 opening","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1230,"invalid":[65535],"key":"x.secondary_compressor_current","label":"R134a Compressor current value","models":["yutaki_s80"],"scale":0.1,"sources":["hitachi-yutaki"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1231,"key":"x.secondary_compressor_retry_code","label":"R134a Retry Code","models":["yutaki_s80"],"sources":["hitachi-yutaki"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"hitachi-yutaki","title":"hass-hitachi_yutaki (Home Assistant integration)"}]}
