{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":4,"max_registers":16},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"circuit_status":{"0":"Switched off","1":"Normal heating","10":"Comfort cooling","11":"Economy cooling","12":"Fault","13":"Manual operation","14":"Protection cooling","15":"Party cooling","16":"Drying, heating-up phase","17":"Drying, stationary phase","18":"Drying, cooling-down phase","19":"Drying, end phase","2":"Comfort heating","22":"Cooling, external / constant request","23":"Heating, external / constant request","24":"Absent, heating","25":"Absent, cooling","26":"Smart Grid preferential heating","27":"Smart Grid preferential cooling","3":"Economy heating","4":"Frost operation","5":"Forced acceptance","6":"Forced throttling","7":"Holiday","8":"Party","9":"Normal cooling"},"dhw_status":{"0":"Switched off","1":"Normal charging","12":"Smart Grid preferential","13":"Smart Grid forced acceptance","2":"Comfort charging","3":"Forced throttling","4":"Forced charging","5":"Fault","6":"Hot water draw-off","7":"Warning","8":"Reduced charging","9":"Frost operation"},"error_code":{"100":"W37","101":"W38","102":"W39","103":"W40","104":"W41","106":"W43","121":"W58","122":"W59","126":"W63","128":"B01","129":"B02","130":"B03","131":"B04","132":"B05","134":"B07","135":"B08","136":"B09","137":"B10","138":"B11","139":"B12","140":"B13","142":"B15","147":"B20","148":"B21","149":"B22","150":"B23","151":"B24","152":"B25","153":"B26","159":"B32","160":"B33","161":"B34","162":"B35","163":"B36","164":"B37","171":"B44","172":"B45","173":"B46","174":"B47","175":"B48","176":"B49","177":"B50","178":"B51","181":"B54","182":"B55","183":"B56","184":"B57","185":"B58","188":"B61","189":"B62","190":"B63","192":"E01","193":"E02","194":"E03","195":"E04","198":"E07","199":"E08","200":"E09","202":"E11","203":"E12","204":"E13","206":"E15","207":"E16","213":"E22","216":"E25","217":"E26","218":"E27","219":"E28","220":"E29","221":"E30","222":"E31","230":"E39","231":"E40","234":"E43","235":"E44","236":"E45","247":"E56","252":"E61","253":"E62","255":"No error","74":"W11","76":"W13","80":"W17","81":"W18","82":"W19","83":"W20","84":"W21","85":"W22","86":"W23","87":"W24","88":"W25","89":"W26","90":"W27"},"generator_status":{"0":"Switched off","1":"Heating operation","15":"Alarm","16":"Fault","17":"Blocked","2":"Flow time heating operation","21":"WFmax switch-off","22":"WFsetp switch-off","26":"Bivalence deactivation","27":"DHW charging block","28":"Minimum off time","29":"Minimum on time","3":"Externally blocked (also Smart Grid eco mode)","32":"Supplemental operation","33":"Delay sequence heat generator","34":"Operation overtemperature","4":"Cooling operation","42":"Manual mode heating","43":"Manual mode hot water","44":"Manual mode cooling","5":"Flow time cooling operation"},"off_on":{"0":"Off","1":"On"},"operation_choice":{"0":"Heat generator off","1":"Automatic","4":"Manual heating","5":"Manual cooling","8":"Manual hot water"},"wfa_status":{"0":"Heat pump off","1":"Heating with heat pump","11":"Heat pump fault (sensor or switch)","12":"Low-pressure fault","16":"Re-engage switching delay","17":"Power supply / energy provider block","18":"Flow time primary","19":"Follow-up time primary","2":"Active cooling","3":"Blocked (bivalence, DHW, …)","4":"Hot water with heat pump","44":"MOP","49":"Unsuccessful defrosting","5":"Heat pump frost protection","51":"Flow time condenser pump","55":"Inverter fault / Modbus communication","6":"Heat pump temperature too low","7":"Heat pump flow too high","72":"Ground water frost protection","73":"Flow source / ground water circuit","77":"Compressor limitation","8":"Defrosting","9":"Passive cooling","96":"Electrical power limit","97":"Preheating compressor oil","98":"Cold start","99":"Machine not configured"}},"id":"hoval-toptronic-e","identify":{"checks":[{"address":18722,"in":[0,1,2,3,4,5,15,16,17,21,22,26,27,28,29,32,33,34,42,43,44],"table":"holding","type":"u16"},{"address":18723,"range":[0,99],"table":"holding","type":"u16"},{"address":18726,"range":[0,100],"table":"holding","type":"u16"}]},"kind":"heat_pump","manufacturer":"Hoval","modbusspec":0,"name":"Heat pumps with WFA (e.g. UltraSource, Belaria pro) via the TopTronic E Modbus gateway","points":[{"address":1477,"invalid":[-32768],"key":"x.outdoor_temperature","label":"AF1 outdoor sensor 1","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":18724,"invalid":[-32768],"key":"x.flow_setpoint","label":"Heat generator setpoint","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":18725,"invalid":[-32768],"key":"x.flow_temperature","label":"Heat generator actual (flow)","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":1535,"invalid":[-32768],"key":"x.return_temperature","label":"Return temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":18726,"key":"x.modulation","label":"Modulation","table":"holding","type":"u16","unit":"%"},{"address":18737,"enum":"off_on","key":"x.operating_message","label":"Operating message","table":"holding","type":"u16"},{"address":18722,"enum":"generator_status","key":"x.generator_status","label":"Status heat generator control","table":"holding","type":"u16"},{"address":18723,"enum":"wfa_status","key":"state","label":"FA status (WFA)","table":"holding","type":"u16"},{"address":1516,"key":"x.operating_hours","label":"Operating hours heat generator","poll":"slow","table":"holding","type":"u32","unit":"h"},{"address":1518,"key":"x.switching_cycles","label":"Switching cycles heat generator","poll":"slow","table":"holding","type":"u32"},{"address":25611,"invalid":[-32768],"key":"consumer_power","label":"Electrical power WEZ","positive":"consumption","scale":10,"table":"holding","type":"s16","unit":"W","verified":false},{"address":25612,"invalid":[-32768],"key":"x.heating_power","label":"Heating power WEZ","table":"holding","type":"s16","unit":"kW"},{"address":18731,"key":"x.current_output_heating","label":"Current output heating","scale":0.1,"table":"holding","type":"u32","unit":"kW"},{"address":27490,"key":"x.cop","label":"Coefficient of Performance","scale":0.1,"table":"holding","type":"u16","unit":""},{"address":27467,"key":"x.total_efficiency","label":"Total energy efficiency H-Gen","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":""},{"address":31708,"invalid":[-32768],"key":"x.volume_flow","label":"Volume flow averaged (low register)","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"l/min","verified":false},{"address":25613,"key":"consumer_energy","label":"Electrical energy WEZ","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":27484,"key":"x.heat_heating_energy","label":"Heat quantity heating","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":27486,"key":"x.heat_cooling_energy","label":"Heat quantity cooling","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":27488,"key":"x.heat_dhw_energy","label":"Heat quantity DHW","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":1534,"enum":"error_code","key":"error_code","label":"Error code from controller (WFA)","table":"holding","type":"u16"},{"address":1513,"invalid":[-32768],"key":"x.hc1_flow_temperature","label":"Heating circuit 1 supply actual","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":1501,"enum":"circuit_status","key":"x.hc1_status","label":"Status heating circuit 1","table":"holding","type":"u16"},{"address":1499,"invalid":[-32768],"key":"x.dhw_setpoint","label":"Hot water setpoint","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":1500,"invalid":[-32768],"key":"x.dhw_temperature_top","label":"Hot water actual SF","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":27483,"invalid":[-32768],"key":"x.dhw_temperature_bottom","label":"Hot water actual SF2","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":1504,"enum":"dhw_status","key":"x.dhw_status","label":"Status domestic hot water","table":"holding","type":"u16"},{"address":27494,"invalid":[-32768],"key":"x.buffer_temperature","label":"Heat pump buffer sensor WPF (low register)","optional":true,"scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false}],"problems":[{"kind":"fault","text":"Heat pump fault (WFA status {value})","when":{"in":[11,12,49,55,99],"key":"state"}},{"kind":"fault","text":"Heat generator alarm (status 15)","when":{"equals":15,"key":"x.generator_status"}},{"kind":"fault","text":"Heat generator fault (status 16)","when":{"equals":16,"key":"x.generator_status"}},{"kind":"fault","text":"Heating circuit 1 fault (status 12)","when":{"equals":12,"key":"x.hc1_status"}},{"kind":"fault","text":"Hot water fault (status 5)","when":{"equals":5,"key":"x.dhw_status"}},{"kind":"warning","text":"Hot water warning (status 7)","when":{"equals":7,"key":"x.dhw_status"}},{"kind":"fault","text":"Heat pump error (code {value}; E number = code − 191, name in the error_code enum)","when":{"key":"error_code","range":[192,254]}},{"kind":"warning","text":"Heat pump message (code {value}; W/B name in the error_code enum)","when":{"in":[74,76,80,81,82,83,84,85,86,87,88,89,90,100,101,102,103,104,106,121,122,126,128,129,130,131,132,134,135,136,137,138,139,140,142,147,148,149,150,151,152,153,159,160,161,162,163,164,171,172,173,174,175,176,177,178,181,182,183,184,185,188,189,190],"key":"error_code"}},{"kind":"fault","text":"Heat pump error code {value}","when":{"key":"error_code","range":[1,63]}},{"kind":"fault","text":"Heat pump error code {value}","when":{"key":"error_code","range":[256,65535]}}],"sources":[{"title":"Hoval Modbus guideline (sheet \"Heat generator/heat pump information values\")"},{"title":"TopTronic E gateway (TTE-GW) Modbus data points list"}]}
