{"connection":{"default_port":502,"default_unit":0,"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"no_yes":{"0":"No","1":"Yes"}},"flags":{"alarm_1":{"0":"Battery cabin temperature high (alarm 3827, major)","2":"Battery cabin condensation risk (alarm 3828, minor)","4":"Battery cabin T/H sensor malfunction (alarm 3829, minor)","6":"Battery cabin T/H control malfunction (alarm 3830, major)"},"alarm_2":{"0":"Rectifier fault, bit 0 (alarm 3833, major)","1":"Rectifier fault, bit 1 (alarm 3833, major)","2":"Rectifier fault, bit 2 (alarm 3833, major)","3":"Rectifier fault, bit 3 (alarm 3833, major)","4":"Rectifier fault, bit 4 (alarm 3833, major)","5":"Rectifier fault, bit 5 (alarm 3833, major)"},"container_status_1":{"0":"AC SPD fault (alarm 3804, major)","11":"Combustible gas alarm (alarm 3826, major)","12":"Built-in fire suppression module pressure low (alarm 3831, major)","3":"UPS alarm (alarm 3825, major)","7":"Fire alarm (alarm 3832, major)"},"container_status_2":{"0":"Battery cabin water alarm (alarm 3800, major)"},"container_status_3":{"1":"Battery cabin door 1 open (alarm 3801, major)"}},"id":"huawei-luna2000b-cabinet","kind":"battery","manufacturer":"Huawei","modbusspec":0,"name":"LUNA2000-200KWH ESS, C&I cabinet subsystem (LUNA2000-200KWH-2H0, -2H1)","points":[{"address":30000,"flags":"container_status_1","key":"x.container_status_1","label":"Container status 1","table":"holding","type":"u16"},{"address":30001,"flags":"container_status_2","key":"x.container_status_2","label":"Container status 2","table":"holding","type":"u16"},{"address":30002,"flags":"container_status_3","key":"x.container_status_3","label":"Container status 3","table":"holding","type":"u16"},{"address":30014,"key":"battery_temperature","label":"Battery cabin temperature 1","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":30015,"key":"x.cabin_humidity","label":"Battery cabin humidity 1","scale":0.1,"table":"holding","type":"s16","unit":"%"},{"address":30034,"key":"x.cabin_dew_point","label":"Battery cabin dew point temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":30035,"key":"battery_soc","label":"SOC","table":"holding","type":"u16","unit":"%"},{"address":30038,"key":"x.charged_energy_today","label":"Energy charged today","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30040,"key":"x.discharged_energy_today","label":"Energy discharged today","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30042,"key":"x.charged_energy_month","label":"Energy charged this month","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30044,"key":"x.discharged_energy_month","label":"Energy discharged this month","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30046,"key":"x.charged_energy_year","label":"Energy charged this year","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kWh"},{"address":30050,"key":"x.discharged_energy_year","label":"Energy discharged this year","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kWh"},{"address":30060,"key":"x.auxiliary_energy","label":"Total auxiliary power consumption","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30062,"key":"battery_power","label":"Charge/Discharge power","positive":"charge","table":"holding","type":"s32","unit":"W","verified":false},{"address":30064,"key":"x.rated_capacity","label":"Rated capacity","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kWh"},{"address":30066,"key":"x.rated_power","label":"Rated power","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":30068,"key":"x.chargeable_capacity","label":"Chargeable capacity","scale":0.001,"table":"holding","type":"u32","unit":"kWh"},{"address":30070,"key":"x.dischargeable_capacity","label":"Dischargeable capacity","scale":0.001,"table":"holding","type":"u32","unit":"kWh"},{"address":30076,"key":"x.charged_energy_total","label":"Total energy charged","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kWh"},{"address":30080,"key":"x.discharged_energy_total","label":"Total energy discharged","poll":"slow","scale":0.01,"table":"holding","type":"s64","unit":"kWh"},{"address":30091,"key":"x.co_concentration_1","label":"CO concentration 1","table":"holding","type":"u16","unit":"ppm"},{"address":30092,"key":"x.co_concentration_2","label":"CO concentration 2","table":"holding","type":"u16","unit":"ppm"},{"address":30104,"key":"x.h2_concentration_1","label":"H2 concentration 1","table":"holding","type":"u16","unit":"ppm"},{"address":30118,"flags":"alarm_1","key":"x.alarm_1","label":"Alarm 1","table":"holding","type":"u16"},{"address":30119,"flags":"alarm_2","key":"x.alarm_2","label":"Alarm 2","table":"holding","type":"u16"},{"address":30190,"key":"x.fan_speed_1","label":"Fan speed 1","table":"holding","type":"u16","unit":"rpm"},{"address":30191,"key":"x.fan_speed_2","label":"Fan speed 2","table":"holding","type":"u16","unit":"rpm"},{"address":30202,"key":"x.dc_bus_voltage","label":"DC bus voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":30203,"key":"x.dc_bus_current","label":"DC bus current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":30300,"key":"l1_voltage","label":"Phase A voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":30302,"key":"l2_voltage","label":"Phase B voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":30304,"key":"l3_voltage","label":"Phase C voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":30306,"key":"l1_power","label":"Phase A active power","positive":"charge","table":"holding","type":"s32","unit":"W","verified":false},{"address":30308,"key":"l2_power","label":"Phase B active power","positive":"charge","table":"holding","type":"s32","unit":"W","verified":false},{"address":30310,"key":"l3_power","label":"Phase C active power","positive":"charge","table":"holding","type":"s32","unit":"W","verified":false},{"address":30312,"key":"x.active_power","label":"Active power","table":"holding","type":"s32","unit":"W","verified":false},{"address":30314,"key":"reactive_power","label":"Reactive power","table":"holding","type":"s32","unit":"var"},{"address":30316,"key":"power_factor","label":"Power factor","scale":0.001,"table":"holding","type":"s16"},{"address":30499,"enum":"no_yes","key":"x.rectifier_fault","label":"Rectifier fault","table":"holding","type":"u16"},{"address":30500,"key":"x.rectifier_voltage","label":"Total output voltage of rectifiers","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":30501,"key":"x.rectifier_current","label":"Total output current of rectifiers","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":30502,"key":"x.rectifier_count","label":"Quantity of rectifiers","poll":"slow","table":"holding","type":"u16"},{"address":30503,"key":"x.rectifier_power","label":"Total output power of rectifiers","table":"holding","type":"u32","unit":"W"}],"problems":[{"kind":"fault","text":"AC SPD fault (alarm 3804)","when":{"bit":0,"key":"x.container_status_1"}},{"kind":"fault","text":"UPS alarm (alarm 3825)","when":{"bit":3,"key":"x.container_status_1"}},{"kind":"fault","text":"Fire alarm (alarm 3832)","when":{"bit":7,"key":"x.container_status_1"}},{"kind":"fault","text":"Combustible gas alarm (alarm 3826)","when":{"bit":11,"key":"x.container_status_1"}},{"kind":"fault","text":"Built-in fire suppression module pressure low (alarm 3831)","when":{"bit":12,"key":"x.container_status_1"}},{"kind":"fault","text":"Battery cabin water alarm (alarm 3800)","when":{"bit":0,"key":"x.container_status_2"}},{"kind":"fault","text":"Battery cabin door 1 open (alarm 3801)","when":{"bit":1,"key":"x.container_status_3"}},{"kind":"fault","text":"Battery cabin temperature high (alarm 3827)","when":{"bit":0,"key":"x.alarm_1"}},{"kind":"warning","text":"Battery cabin condensation risk (alarm 3828)","when":{"bit":2,"key":"x.alarm_1"}},{"kind":"warning","text":"Battery cabin T/H sensor malfunction (alarm 3829)","when":{"bit":4,"key":"x.alarm_1"}},{"kind":"fault","text":"Battery cabin T/H control malfunction (alarm 3830)","when":{"bit":6,"key":"x.alarm_1"}},{"kind":"fault","text":"Rectifier fault, bit 0 (alarm 3833)","when":{"bit":0,"key":"x.alarm_2"}},{"kind":"fault","text":"Rectifier fault, bit 1 (alarm 3833)","when":{"bit":1,"key":"x.alarm_2"}},{"kind":"fault","text":"Rectifier fault, bit 2 (alarm 3833)","when":{"bit":2,"key":"x.alarm_2"}},{"kind":"fault","text":"Rectifier fault, bit 3 (alarm 3833)","when":{"bit":3,"key":"x.alarm_2"}},{"kind":"fault","text":"Rectifier fault, bit 4 (alarm 3833)","when":{"bit":4,"key":"x.alarm_2"}},{"kind":"fault","text":"Rectifier fault, bit 5 (alarm 3833)","when":{"bit":5,"key":"x.alarm_2"}}],"sources":[{"title":"LUNA2000B ESS Modbus Port Definitions"}]}
