{"connection":{"default_port":502,"default_unit":0,"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"dcdc_status":{"0":"Standby","1":"Standby: safe mode","2":"Standby: cable connection detection","256":"Soft start","45056":"Offline","49152":"Loading","512":"Running","513":"Operating: limited power","514":"Operating: self-derating","515":"Running (current limiting)","768":"Unexpected shutdown","769":"Commanded shutdown","770":"Emergency power off","771":"Charge/discharge disabled","772":"Battery pack rapid shutdown"}},"flags":{"alarm_1":{"13":"Controller-pack communication error (alarm 3013, major)","14":"Rack controller abnormal (alarm 3014, major)","15":"Controller battery side overvoltage (alarm 3015, major)"},"alarm_2":{"0":"Controller battery side undervoltage (alarm 3016, major)","1":"Controller battery side short-circuit (alarm 3017, major)","10":"Controller internal fan faulty (alarm 3026, warning)","11":"Pack monitoring board error (alarm 3027, major)","12":"Pack internal error (alarm 3028, major)","13":"Pack lockout (alarm 3029, major)","14":"Pack fan fault (alarm 3030, major)","15":"Pack temperature imbalance (alarm 3031, minor)","2":"Controller battery side reverse polarity (alarm 3018, major)","3":"Controller bus side overvoltage (alarm 3019, major)","4":"Controller bus side reverse polarity (alarm 3020, major)","5":"Controller insulation resistance abnormal (alarm 3021, major)","6":"Controller temperature high (alarm 3022, minor)","7":"Controller battery terminal temperature high (alarm 3023, major)","8":"Controller bus terminal temperature high (alarm 3024, major)","9":"Controller version mismatch (alarm 3025, minor)"},"alarm_3":{"0":"Pack overvoltage (alarm 3032, major)","1":"Controller power control unit communication error (alarm 3033, major)","10":"Controller rapid shutdown connection detection error (alarm 3042, major)","11":"Pack SOH low (alarm 3043, warning)","12":"Pack overcurrent (alarm 3044, major)","13":"Pack temperature high (alarm 3045, major)","14":"Pack temperature low (alarm 3046, major)","15":"Pack undervoltage (alarm 3047, major)","2":"Controller connection detection error (alarm 3034, major)","3":"Battery pack positions of rack controller abnormal (alarm 3035, major)","4":"Optimizer error (alarm 3036, major)","5":"Optimizer temperature high (alarm 3037, minor)","6":"Optimizer terminal temperature high (alarm 3038, major)","7":"Optimizer version mismatch (alarm 3039, minor)","8":"Incorrect controller bus connection (alarm 3040, major)","9":"Loose connection on copper bar (alarm 3041, major)"},"alarm_4":{"0":"Pack aux. power supply faulty (alarm 3048, warning)","10":"Controller-pack version mismatch (alarm 3058, major)","11":"Communication error between controller and PCS (alarm 3059, major)","4":"DC aux. power supply of controller faulty (alarm 3052, major)","5":"External fan of rack controller faulty (alarm 3053, warning)","6":"Rack controller temperature abnormal (alarm 3054, warning)","7":"Optimizer temperature low (alarm 3055, major)","8":"Emergency power-off (alarm 3056, major)","9":"Controller-pack version inconsistency (alarm 3057, warning)"}},"id":"huawei-luna2000b-ess","kind":"battery","manufacturer":"Huawei","modbusspec":0,"name":"LUNA2000-200KWH ESS, ESS (battery rack) subsystem (LUNA2000-200KWH-2H0, -2H1)","points":[{"address":30101,"key":"x.working_packs","label":"Quantity of working packs","table":"holding","type":"u16"},{"address":30102,"key":"state","label":"Device status","table":"holding","type":"u16"},{"address":30103,"key":"battery_voltage","label":"Rack voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":30104,"key":"battery_current","label":"Rack current","positive":"charge","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":30105,"key":"battery_soc","label":"SOC","table":"holding","type":"u16","unit":"%"},{"address":30106,"key":"battery_soh","label":"SOH","poll":"slow","table":"holding","type":"u16","unit":"%"},{"address":30107,"key":"battery_power","label":"Charge/Discharge power","positive":"charge","table":"holding","type":"s32","unit":"W","verified":false},{"address":30164,"key":"x.soe","label":"SOE","table":"holding","type":"u16","unit":"%"},{"address":30167,"key":"x.dod","label":"DOD","table":"holding","type":"u16","unit":"%"},{"address":30168,"key":"x.chargeable_capacity","label":"Chargeable capacity","scale":0.001,"table":"holding","type":"u32","unit":"kWh"},{"address":30170,"key":"x.dischargeable_capacity","label":"Dischargeable capacity","scale":0.001,"table":"holding","type":"u32","unit":"kWh"},{"address":30176,"key":"battery_temperature","label":"Highest pack temperature","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":30177,"key":"x.highest_temperature_pack","label":"Pack with highest temperature","table":"holding","type":"u16"},{"address":30178,"key":"x.lowest_pack_temperature","label":"Lowest pack temperature","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":30179,"key":"x.lowest_temperature_pack","label":"Pack with lowest temperature","table":"holding","type":"u16"},{"address":30180,"key":"x.lowest_pack_voltage","label":"Lowest pack voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":30181,"key":"x.lowest_voltage_pack","label":"Pack with lowest voltage","table":"holding","type":"u16"},{"address":30182,"key":"x.highest_pack_voltage","label":"Highest pack voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":30183,"key":"x.highest_voltage_pack","label":"Pack with highest voltage","table":"holding","type":"u16"},{"address":30192,"key":"x.charged_energy_today","label":"Energy charged today","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30194,"key":"x.charged_energy_month","label":"Energy charged this month","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30196,"key":"x.charged_energy_year","label":"Energy charged this year","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30202,"key":"x.discharged_energy_today","label":"Energy discharged today","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30204,"key":"x.discharged_energy_month","label":"Energy discharged this month","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30206,"key":"x.discharged_energy_year","label":"Energy discharged this year","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":31561,"key":"x.dcdc_battery_voltage","label":"DCDC - Battery-side voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":31562,"key":"x.dcdc_bus_voltage","label":"DCDC - Bus-side voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":31563,"key":"x.dcdc_battery_current","label":"DCDC - Battery-side current","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":31564,"key":"x.dcdc_bus_current","label":"DCDC - Bus-side current","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":31565,"key":"temperature","label":"DCDC - Cabinet temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":31571,"key":"x.dcdc_insulation_resistance","label":"DCDC - ISO insulation resistance","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"MΩ"},{"address":31614,"enum":"dcdc_status","key":"x.dcdc_status","label":"DCDC - Running status","table":"holding","type":"u16"},{"address":39014,"flags":"alarm_1","key":"x.alarm_1","label":"Teleindication alarm 1","table":"holding","type":"u16"},{"address":39015,"flags":"alarm_2","key":"x.alarm_2","label":"Teleindication alarm 2","table":"holding","type":"u16"},{"address":39016,"flags":"alarm_3","key":"x.alarm_3","label":"Teleindication alarm 3","table":"holding","type":"u16"},{"address":39017,"flags":"alarm_4","key":"x.alarm_4","label":"Teleindication alarm 4","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"Controller-pack communication error (alarm 3013)","when":{"bit":13,"key":"x.alarm_1"}},{"kind":"fault","text":"Rack controller abnormal (alarm 3014)","when":{"bit":14,"key":"x.alarm_1"}},{"kind":"fault","text":"Controller battery side overvoltage (alarm 3015)","when":{"bit":15,"key":"x.alarm_1"}},{"kind":"fault","text":"Controller battery side undervoltage (alarm 3016)","when":{"bit":0,"key":"x.alarm_2"}},{"kind":"fault","text":"Controller battery side short-circuit (alarm 3017)","when":{"bit":1,"key":"x.alarm_2"}},{"kind":"fault","text":"Controller battery side reverse polarity (alarm 3018)","when":{"bit":2,"key":"x.alarm_2"}},{"kind":"fault","text":"Controller bus side overvoltage (alarm 3019)","when":{"bit":3,"key":"x.alarm_2"}},{"kind":"fault","text":"Controller bus side reverse polarity (alarm 3020)","when":{"bit":4,"key":"x.alarm_2"}},{"kind":"fault","text":"Controller insulation resistance abnormal (alarm 3021)","when":{"bit":5,"key":"x.alarm_2"}},{"kind":"warning","text":"Controller temperature high (alarm 3022)","when":{"bit":6,"key":"x.alarm_2"}},{"kind":"fault","text":"Controller battery terminal temperature high (alarm 3023)","when":{"bit":7,"key":"x.alarm_2"}},{"kind":"fault","text":"Controller bus terminal temperature high (alarm 3024)","when":{"bit":8,"key":"x.alarm_2"}},{"kind":"warning","text":"Controller version mismatch (alarm 3025)","when":{"bit":9,"key":"x.alarm_2"}},{"kind":"warning","text":"Controller internal fan faulty (alarm 3026)","when":{"bit":10,"key":"x.alarm_2"}},{"kind":"fault","text":"Pack monitoring board error (alarm 3027)","when":{"bit":11,"key":"x.alarm_2"}},{"kind":"fault","text":"Pack internal error (alarm 3028)","when":{"bit":12,"key":"x.alarm_2"}},{"kind":"fault","text":"Pack lockout (alarm 3029)","when":{"bit":13,"key":"x.alarm_2"}},{"kind":"fault","text":"Pack fan fault (alarm 3030)","when":{"bit":14,"key":"x.alarm_2"}},{"kind":"warning","text":"Pack temperature imbalance (alarm 3031)","when":{"bit":15,"key":"x.alarm_2"}},{"kind":"fault","text":"Pack overvoltage (alarm 3032)","when":{"bit":0,"key":"x.alarm_3"}},{"kind":"fault","text":"Controller power control unit communication error (alarm 3033)","when":{"bit":1,"key":"x.alarm_3"}},{"kind":"fault","text":"Controller connection detection error (alarm 3034)","when":{"bit":2,"key":"x.alarm_3"}},{"kind":"fault","text":"Battery pack positions of rack controller abnormal (alarm 3035)","when":{"bit":3,"key":"x.alarm_3"}},{"kind":"fault","text":"Optimizer error (alarm 3036)","when":{"bit":4,"key":"x.alarm_3"}},{"kind":"warning","text":"Optimizer temperature high (alarm 3037)","when":{"bit":5,"key":"x.alarm_3"}},{"kind":"fault","text":"Optimizer terminal temperature high (alarm 3038)","when":{"bit":6,"key":"x.alarm_3"}},{"kind":"warning","text":"Optimizer version mismatch (alarm 3039)","when":{"bit":7,"key":"x.alarm_3"}},{"kind":"fault","text":"Incorrect controller bus connection (alarm 3040)","when":{"bit":8,"key":"x.alarm_3"}},{"kind":"fault","text":"Loose connection on copper bar (alarm 3041)","when":{"bit":9,"key":"x.alarm_3"}},{"kind":"fault","text":"Controller rapid shutdown connection detection error (alarm 3042)","when":{"bit":10,"key":"x.alarm_3"}},{"kind":"warning","text":"Pack SOH low (alarm 3043)","when":{"bit":11,"key":"x.alarm_3"}},{"kind":"fault","text":"Pack overcurrent (alarm 3044)","when":{"bit":12,"key":"x.alarm_3"}},{"kind":"fault","text":"Pack temperature high (alarm 3045)","when":{"bit":13,"key":"x.alarm_3"}},{"kind":"fault","text":"Pack temperature low (alarm 3046)","when":{"bit":14,"key":"x.alarm_3"}},{"kind":"fault","text":"Pack undervoltage (alarm 3047)","when":{"bit":15,"key":"x.alarm_3"}},{"kind":"warning","text":"Pack aux. power supply faulty (alarm 3048)","when":{"bit":0,"key":"x.alarm_4"}},{"kind":"fault","text":"DC aux. power supply of controller faulty (alarm 3052)","when":{"bit":4,"key":"x.alarm_4"}},{"kind":"warning","text":"External fan of rack controller faulty (alarm 3053)","when":{"bit":5,"key":"x.alarm_4"}},{"kind":"warning","text":"Rack controller temperature abnormal (alarm 3054)","when":{"bit":6,"key":"x.alarm_4"}},{"kind":"fault","text":"Optimizer temperature low (alarm 3055)","when":{"bit":7,"key":"x.alarm_4"}},{"kind":"fault","text":"Emergency power-off (alarm 3056)","when":{"bit":8,"key":"x.alarm_4"}},{"kind":"warning","text":"Controller-pack version inconsistency (alarm 3057)","when":{"bit":9,"key":"x.alarm_4"}},{"kind":"fault","text":"Controller-pack version mismatch (alarm 3058)","when":{"bit":10,"key":"x.alarm_4"}},{"kind":"fault","text":"Communication error between controller and PCS (alarm 3059)","when":{"bit":11,"key":"x.alarm_4"}},{"kind":"fault","text":"DCDC {text}","when":{"in":[768,770],"key":"x.dcdc_status"}}],"sources":[{"title":"LUNA2000B ESS Modbus Port Definitions"}]}
