{"connection":{"default_port":502,"default_unit":0,"limits":{"max_gap":14,"max_registers":64,"min_interval_ms":50},"serial":{"baud":9600},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"id":"huawei-smartlogger-meter","identify":{"any":[{"address":30000,"length":15,"prefix":"PowerMeter","table":"holding","type":"str"},{"address":30000,"length":15,"prefix":"Meter","table":"holding","type":"str"},[{"address":30000,"answers":false,"length":15,"table":"holding","type":"str"},{"address":40713,"answers":false,"length":10,"table":"holding","type":"str"},{"address":32278,"answers":true,"table":"holding","type":"s32"}]]},"kind":"meter","manufacturer":"Huawei","modbusspec":0,"name":"Power meter connected to a SmartLogger","points":[{"address":32260,"invalid":[4294967295],"key":"l1_voltage","label":"smartlogger_external_meter_phase_a_voltage","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":32262,"invalid":[4294967295],"key":"l2_voltage","label":"smartlogger_external_meter_phase_b_voltage","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":32264,"invalid":[4294967295],"key":"l3_voltage","label":"smartlogger_external_meter_phase_c_voltage","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":32266,"invalid":[4294967295],"key":"x.smartlogger_external_meter_a_b_line_voltage","label":"smartlogger_external_meter_a_b_line_voltage","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":32268,"invalid":[4294967295],"key":"x.smartlogger_external_meter_b_c_line_voltage","label":"smartlogger_external_meter_b_c_line_voltage","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":32270,"invalid":[4294967295],"key":"x.smartlogger_external_meter_c_a_line_voltage","label":"smartlogger_external_meter_c_a_line_voltage","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":32272,"invalid":[2147483647],"key":"l1_current","label":"smartlogger_external_meter_phase_a_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":32274,"invalid":[2147483647],"key":"l2_current","label":"smartlogger_external_meter_phase_b_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":32276,"invalid":[2147483647],"key":"l3_current","label":"smartlogger_external_meter_phase_c_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":32278,"invalid":[2147483647],"key":"x.smartlogger_external_meter_active_power","label":"smartlogger_external_meter_active_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":32280,"invalid":[2147483647],"key":"reactive_power","label":"smartlogger_external_meter_reactive_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":32282,"invalid":[2147483647],"key":"x.smartlogger_external_meter_active_electricity","label":"smartlogger_external_meter_active_electricity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32284,"invalid":[32767],"key":"power_factor","label":"smartlogger_external_meter_power_factor","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s16","verified":false},{"address":32285,"invalid":[2147483647],"key":"x.smartlogger_external_meter_reactive_electricity","label":"smartlogger_external_meter_reactive_electricity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kvarh","verified":false},{"address":32287,"invalid":[2147483647],"key":"apparent_power","label":"smartlogger_external_meter_apparent_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"VA","verified":false},{"address":32289,"invalid":[2147483647],"key":"x.smartlogger_external_meter_positive_active_electricity","label":"smartlogger_external_meter_positive_active_electricity","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32291,"invalid":[2147483647],"key":"x.smartlogger_external_meter_positive_reactive_electricity","label":"smartlogger_external_meter_positive_reactive_electricity","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kvarh","verified":false},{"address":32299,"invalid":[2147483647],"key":"x.smartlogger_external_meter_electricity_in_positive_active_electricity_price_segment_1","label":"smartlogger_external_meter_electricity_in_positive_active_electricity_price_segment_1","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32301,"invalid":[2147483647],"key":"x.smartlogger_external_meter_electricity_in_positive_active_electricity_price_segment_2","label":"smartlogger_external_meter_electricity_in_positive_active_electricity_price_segment_2","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32303,"invalid":[2147483647],"key":"x.smartlogger_external_meter_electricity_in_positive_active_electricity_price_segment_3","label":"smartlogger_external_meter_electricity_in_positive_active_electricity_price_segment_3","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32305,"invalid":[2147483647],"key":"x.smartlogger_external_meter_electricity_in_positive_active_electricity_price_segment_4","label":"smartlogger_external_meter_electricity_in_positive_active_electricity_price_segment_4","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32307,"invalid":[2147483647],"key":"x.smartlogger_external_meter_electricity_in_negative_active_electricity_price_segment_1","label":"smartlogger_external_meter_electricity_in_negative_active_electricity_price_segment_1","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32309,"invalid":[2147483647],"key":"x.smartlogger_external_meter_electricity_in_negative_active_electricity_price_segment_2","label":"smartlogger_external_meter_electricity_in_negative_active_electricity_price_segment_2","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32311,"invalid":[2147483647],"key":"x.smartlogger_external_meter_electricity_in_negative_active_electricity_price_segment_3","label":"smartlogger_external_meter_electricity_in_negative_active_electricity_price_segment_3","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32313,"invalid":[2147483647],"key":"x.smartlogger_external_meter_electricity_in_negative_active_electricity_price_segment_4","label":"smartlogger_external_meter_electricity_in_negative_active_electricity_price_segment_4","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":32315,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_1","label":"smartlogger_external_meter_custom_1","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32317,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_2","label":"smartlogger_external_meter_custom_2","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32319,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_3","label":"smartlogger_external_meter_custom_3","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32321,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_4","label":"smartlogger_external_meter_custom_4","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32323,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_5","label":"smartlogger_external_meter_custom_5","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32325,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_6","label":"smartlogger_external_meter_custom_6","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32327,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_7","label":"smartlogger_external_meter_custom_7","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32329,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_8","label":"smartlogger_external_meter_custom_8","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32331,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_9","label":"smartlogger_external_meter_custom_9","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32333,"invalid":[2147483647],"key":"x.smartlogger_external_meter_custom_10","label":"smartlogger_external_meter_custom_10","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":32335,"invalid":[2147483647],"key":"x.smartlogger_external_meter_phase_a_active_power","label":"smartlogger_external_meter_phase_a_active_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":32337,"invalid":[2147483647],"key":"x.smartlogger_external_meter_phase_b_active_power","label":"smartlogger_external_meter_phase_b_active_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":32339,"invalid":[2147483647],"key":"x.smartlogger_external_meter_phase_c_active_power","label":"smartlogger_external_meter_phase_c_active_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":32341,"invalid":[9223372036854775807],"key":"x.smartlogger_external_meter_total_active_electricity","label":"smartlogger_external_meter_total_active_electricity","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s64","unit":"kWh","verified":false},{"address":32345,"invalid":[9223372036854775807],"key":"x.smartlogger_external_meter_total_reactive_electricity","label":"smartlogger_external_meter_total_reactive_electricity","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s64","unit":"kvarh","verified":false},{"address":32349,"invalid":[9223372036854775807],"key":"x.smartlogger_external_meter_negative_active_electricity","label":"smartlogger_external_meter_negative_active_electricity","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s64","unit":"kWh","verified":false},{"address":32353,"invalid":[9223372036854775807],"key":"x.smartlogger_external_meter_negative_reactive_electricity","label":"smartlogger_external_meter_negative_reactive_electricity","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s64","unit":"kvarh","verified":false},{"address":32357,"invalid":[9223372036854775807],"key":"x.smartlogger_external_meter_positive_active_electricity_total","label":"smartlogger_external_meter_positive_active_electricity_total","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s64","unit":"kWh","verified":false},{"address":32361,"invalid":[9223372036854775807],"key":"x.smartlogger_external_meter_positive_reactive_electricity_total","label":"smartlogger_external_meter_positive_reactive_electricity_total","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s64","unit":"kvarh","verified":false}],"sources":[{"id":"huawei-solar","title":"huawei-solar-lib (Python library used by Home Assistant)"}]}
