{"connection":{"default_port":502,"default_unit":0,"limits":{"max_registers":125},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"active_mode":{"0":"No limit","1":"DI active scheduling","200":"Remote output control","3":"Percentage fixed-value limitation (open loop)","4":"Remote scheduling","6":"Export limitation (kW)","65533":"Slave SmartLogger","65534":"No scheduling"},"connection_result":{"0":"Connection success","1":"Connection failed"},"connection_status":{"45056":"Disconnected","45057":"Online"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"dst_state":{"0":"DST not in effect","1":"DST in effect"},"locked":{"0":"Locked","1":"Unlocked"},"plant_status_ningxia":{"1":"On-grid","2":"Outage","3":"Maintenance","4":"Idle"},"plant_status_qinghai":{"1":"Unlimited power operation","2":"Limited power operation","3":"Idle","4":"Outage (fault, maintenance etc.)","5":"Communication interrupt"},"plant_status_xinjiang":{"0":"Idle","1":"On-grid","2":"On-grid: self derating","3":"On-grid: power limit","4":"Planned outage","5":"Power limit outage","6":"Fault outage","7":"Communication interrupt"},"reactive_curve_mode":{"0":"Power factor","1":"Reactive power fixed value"},"reactive_mode":{"0":"No output","1":"DI reactive scheduling","10":"Power factor closed-loop control","2":"Reactive power fixed control","3":"Power factor fixed control","4":"Q-U characteristic curve","5":"cos(Phi)-P/Pn characteristic curve","6":"Q-U hysteresis curve (CEI0-16)","65533":"Slave SmartLogger","65534":"No scheduling","7":"Remote scheduling","9":"Power factor closed-loop control (old policy)"},"search_status":{"0":"Search completed","1":"Search in progress","2":"Search failed"},"smart_logger_emi_operation_mode":{"0":"Master","1":"Slave"},"smart_logger_in_operation":{"0":"Invalid","1":"In operation"},"smart_logger_shut_down":{"0":"Invalid","1":"Shut down"},"transfer_trip":{"0":"Run","1":"Fault outage"}},"flags":{"alarm_info_1":{"11":"Abnormal reactive schedule (1101)","3":"Abnormal active schedule (1100)"},"alarm_info_2":{"1":"MCB disconnect (1103)","10":"DI6 custom alarm (1112)","11":"DI7 custom alarm (1113)","12":"DI8 custom alarm (1114)","13":"24V power failure (1115)","14":"License expired (1119)","2":"Abnormal cubicle (1104)","3":"Device address conflict (1105)","4":"AC SPD fault (1106)","5":"DI1 custom alarm (1107)","6":"DI2 custom alarm (1108)","7":"DI3 custom alarm (1109)","8":"DI4 custom alarm (1110)","9":"DI5 custom alarm (1111)"},"alarm_info_3":{"0":"WebUI server certificate invalid (1116)","1":"WebUI server certificate about to expire (1117)","10":"ESGCC certificate about to expire (1127)","11":"ESGCC certificate expired (1128)","12":"SmartLogger certificate invalid (1129)","13":"SmartLogger certificate about to expire (1130)","14":"SmartLogger certificate expired (1131)","2":"WebUI server certificate expired (1118)","3":"Management system certificate invalid (1120)","4":"Management system certificate about to expire (1121)","5":"Management system certificate expired (1122)","6":"Remote control certificate invalid (1123)","7":"Remote control certificate about to expire (1124)","8":"Remote control certificate expired (1125)","9":"ESGCC certificate invalid (1126)"},"di":{"0":"DI1","1":"DI2","2":"DI3","3":"DI4","4":"DI5","5":"DI6","6":"DI7","7":"DI8"}},"id":"huawei-smartlogger","identify":{"checks":[{"address":40737,"in":[0,1,3,4,6,200,65533,65534],"table":"holding","type":"u16"},{"address":40736,"in":[0,1,2],"table":"holding","type":"u16"},{"address":40713,"length":10,"printable":true,"table":"holding","type":"str"}],"serial":{"address":40713,"length":10,"table":"holding","type":"str"}},"kind":"energy_manager","manufacturer":"Huawei","modbusspec":0,"name":"SmartLogger","points":[{"address":40713,"key":"serial","label":"ESN","length":10,"poll":"slow","table":"holding","type":"str"},{"address":40005,"key":"x.time_zone","label":"Time Zone","poll":"slow","table":"holding","type":"s32","unit":"s"},{"address":40007,"enum":"dst_state","key":"x.dst_state","label":"DST state","poll":"slow","table":"holding","type":"u16"},{"address":40008,"key":"x.dst_offset","label":"DST offset","poll":"slow","table":"holding","type":"u16","unit":"min"},{"address":40009,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.local_time","label":"The Local Time","poll":"slow","table":"holding","type":"u32"},{"address":40525,"key":"pv_power","label":"Active power","table":"holding","type":"s32","unit":"W"},{"address":40521,"key":"x.input_power","label":"Input power","table":"holding","type":"u32","unit":"W"},{"address":40544,"key":"reactive_power","label":"Reactive power","table":"holding","type":"s32","unit":"var"},{"address":40532,"key":"power_factor","label":"Power factor","scale":0.001,"table":"holding","type":"s16"},{"address":40500,"key":"x.dc_current","label":"DC current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":40554,"key":"x.dc_current_2","label":"DC current 2","scale":0.1,"table":"holding","type":"s32","unit":"A"},{"address":40572,"key":"l1_current","label":"Phase A current","table":"holding","type":"s16","unit":"A"},{"address":40573,"key":"l2_current","label":"Phase B current","table":"holding","type":"s16","unit":"A"},{"address":40574,"key":"l3_current","label":"Phase C current","table":"holding","type":"s16","unit":"A"},{"address":40575,"key":"x.line_voltage_l1_l2","label":"Uab","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":40576,"key":"x.line_voltage_l2_l3","label":"Ubc","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":40577,"key":"x.line_voltage_l3_l1","label":"Uca","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":40685,"key":"x.efficiency","label":"Inverter Efficiency","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":40560,"key":"pv_energy","label":"E-Total","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":40562,"key":"pv_energy_today","label":"E-Daily","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":40564,"key":"x.generation_hours_today","label":"Duration of daily power generation","scale":0.1,"table":"holding","type":"u32","unit":"h"},{"address":40523,"key":"x.co2_reduction","label":"CO2 reduction","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kg"},{"address":40550,"key":"x.co2_reduction_total","label":"CO2 reduction","poll":"slow","scale":0.01,"table":"holding","type":"u64","unit":"kg"},{"address":40699,"enum":"locked","key":"x.locked","label":"Locked","table":"holding","type":"u16"},{"address":40700,"flags":"di","key":"x.di_status","label":"DI status","table":"holding","type":"u16"},{"address":40543,"enum":"plant_status_qinghai","key":"x.plant_status_qinghai","label":"Plant status (Qinghai)","table":"holding","type":"u16"},{"address":40566,"enum":"plant_status_xinjiang","key":"x.plant_status_xinjiang","label":"Plant status (Xinjiang)","table":"holding","type":"u16"},{"address":40567,"enum":"plant_status_ningxia","key":"x.plant_status_ningxia","label":"Plant status (Ningxia)","table":"holding","type":"u16"},{"address":40568,"key":"x.active_alarm_sequence","label":"Active alarm sequence number","table":"holding","type":"u32"},{"address":40570,"key":"x.historical_alarm_sequence","label":"Historical alarm sequence number","table":"holding","type":"u32"},{"address":40736,"enum":"search_status","key":"x.device_search_status","label":"Device access status","table":"holding","type":"u16"},{"address":40737,"enum":"active_mode","key":"x.active_power_control_mode","label":"Active power control mode","poll":"slow","table":"holding","type":"u16"},{"address":40738,"key":"x.active_power_target","label":"Active power scheduling target value","scale":100,"table":"holding","type":"u32","unit":"W"},{"address":40802,"key":"x.active_scheduling_percentage","label":"Active scheduling percentage","table":"holding","type":"u32","unit":"%"},{"address":40740,"enum":"reactive_mode","key":"x.reactive_power_control_mode","label":"Reactive power control mode","poll":"slow","table":"holding","type":"u16"},{"address":40741,"enum":"reactive_curve_mode","key":"x.reactive_curve_mode","label":"Reactive power scheduling curve mode","poll":"slow","table":"holding","type":"u16"},{"address":40742,"key":"x.reactive_power_target","label":"Reactive power scheduling target value","table":"holding","type":"s32"},{"address":40693,"key":"x.max_reactive_adjustment","label":"Max. reactive adjustment","poll":"slow","scale":100,"table":"holding","type":"u32","unit":"var"},{"address":40695,"key":"x.min_reactive_adjustment","label":"Min. reactive adjustment","poll":"slow","scale":100,"table":"holding","type":"s32","unit":"var"},{"address":40697,"key":"x.max_active_adjustment","label":"Max. active adjustment","poll":"slow","scale":100,"table":"holding","type":"u32","unit":"W"},{"address":41934,"key":"x.pv_module_capacity","label":"PV module capacity","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":41936,"key":"x.rated_plant_capacity","label":"Rated plant capacity","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":41938,"key":"x.rated_inverter_capacity","label":"Total rated capacity of grid-connected inverters","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":41940,"key":"x.conversion_coefficient","label":"Conversion coefficient","poll":"slow","scale":0.001,"table":"holding","type":"u32"},{"address":41942,"enum":"connection_result","key":"x.jp_server_status","label":"Communication status","table":"holding","type":"u16"},{"address":50000,"flags":"alarm_info_1","key":"x.alarm_info_1","label":"Alarm Info 1","table":"holding","type":"u16"},{"address":50001,"flags":"alarm_info_2","key":"x.alarm_info_2","label":"Alarm Info 2","table":"holding","type":"u16"},{"address":50002,"flags":"alarm_info_3","key":"x.alarm_info_3","label":"Alarm Info 3","table":"holding","type":"u16","verified":false},{"address":65521,"key":"x.device_list_change","label":"Device list change number","table":"holding","type":"u16"},{"address":65522,"key":"x.port_number","label":"Port number","poll":"slow","table":"holding","type":"u16"},{"address":65523,"key":"x.device_address","label":"Device Address","poll":"slow","table":"holding","type":"u16"},{"address":65534,"enum":"connection_status","key":"x.connection_status","label":"Device connection status","table":"holding","type":"u16"},{"address":20689,"key":"x.smartlogger_software_package_name","label":"smartlogger_software_package_name","length":30,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":30000,"key":"x.model_name","label":"model_name","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":30015,"key":"x.serial_number","label":"serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":40206,"invalid":[65535],"key":"x.smartlogger_quantity_of_running_pv_inverters","label":"smartlogger_quantity_of_running_pv_inverters","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40207,"invalid":[65535],"key":"x.smartlogger_quantity_of_running_ess_pcss","label":"smartlogger_quantity_of_running_ess_pcss","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40217,"invalid":[65535],"key":"x.smartlogger_ess_end_of_discharge_soc","label":"smartlogger_ess_end_of_discharge_soc","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40218,"invalid":[65535],"key":"x.smartlogger_ess_end_of_charge_soc","label":"smartlogger_ess_end_of_charge_soc","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40378,"invalid":[4294967295],"key":"x.smartlogger_active_pv_power_adjustment_in_fixed_value","label":"smartlogger_active_pv_power_adjustment_in_fixed_value","scale":100,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40380,"invalid":[65535],"key":"x.smartlogger_active_pv_power_adjustment_in_percentage","label":"smartlogger_active_pv_power_adjustment_in_percentage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40381,"invalid":[2147483647],"key":"x.smartlogger_active_ess_power_adjustment_in_fixed_value","label":"smartlogger_active_ess_power_adjustment_in_fixed_value","scale":100,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":40383,"invalid":[32767],"key":"x.smartlogger_active_ess_power_adjustment_in_percentage","label":"smartlogger_active_ess_power_adjustment_in_percentage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":40384,"invalid":[2147483647],"key":"x.smartlogger_reactive_pv_power_adjustment_in_fixed_value","label":"smartlogger_reactive_pv_power_adjustment_in_fixed_value","scale":100,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":40386,"invalid":[2147483647],"key":"x.smartlogger_reactive_ess_power_adjustment_in_fixed_value","label":"smartlogger_reactive_ess_power_adjustment_in_fixed_value","scale":100,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":40388,"invalid":[4294967295],"key":"x.smartlogger_active_pv_power","label":"smartlogger_active_pv_power","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40390,"invalid":[2147483647],"key":"x.smartlogger_reactive_pv_power","label":"smartlogger_reactive_pv_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":40392,"invalid":[2147483647],"key":"x.smartlogger_active_ess_power","label":"smartlogger_active_ess_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":40394,"invalid":[2147483647],"key":"x.smartlogger_reactive_ess_power","label":"smartlogger_reactive_ess_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":40396,"invalid":[4294967295],"key":"x.smartlogger_rated_pv_power","label":"smartlogger_rated_pv_power","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40398,"invalid":[4294967295],"key":"x.smartlogger_rated_ess_power","label":"smartlogger_rated_ess_power","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40400,"invalid":[4294967295],"key":"x.smartlogger_maximum_active_pv_power_adjustment_value","label":"smartlogger_maximum_active_pv_power_adjustment_value","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40402,"invalid":[4294967295],"key":"x.smartlogger_maximum_reactive_pv_power_adjustment_value","label":"smartlogger_maximum_reactive_pv_power_adjustment_value","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"var","verified":false},{"address":40404,"invalid":[2147483647],"key":"x.smartlogger_minimum_reactive_pv_power_adjustment_value","label":"smartlogger_minimum_reactive_pv_power_adjustment_value","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":40406,"invalid":[4294967295],"key":"x.smartlogger_maximum_reactive_ess_power_adjustment_value","label":"smartlogger_maximum_reactive_ess_power_adjustment_value","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"var","verified":false},{"address":40408,"invalid":[2147483647],"key":"x.smartlogger_minimum_reactive_ess_power_adjustment_value","label":"smartlogger_minimum_reactive_ess_power_adjustment_value","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":40412,"invalid":[2147483647],"key":"x.smartlogger_minimum_active_power_adjustment_value","label":"smartlogger_minimum_active_power_adjustment_value","scale":100,"sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":40430,"invalid":[2147483647],"key":"x.smartlogger_active_power_adjustment_highest_priority","label":"smartlogger_active_power_adjustment_highest_priority","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":40432,"invalid":[2147483647],"key":"x.smartlogger_reactive_power_adjustment_highest_priority","label":"smartlogger_reactive_power_adjustment_highest_priority","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":40438,"invalid":[4294967295],"key":"x.smartlogger_power_supply_from_grid_today","label":"smartlogger_power_supply_from_grid_today","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40464,"invalid":[9223372036854775807],"key":"x.smartlogger_total_power_supply_from_grid","label":"smartlogger_total_power_supply_from_grid","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s64","unit":"kWh","verified":false},{"address":40468,"invalid":[4294967295],"key":"x.smartlogger_energy_charged_today","label":"smartlogger_energy_charged_today","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40470,"invalid":[4294967295],"key":"x.smartlogger_energy_discharged_today","label":"smartlogger_energy_discharged_today","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40472,"invalid":[9223372036854775807],"key":"x.smartlogger_total_energy_charged","label":"smartlogger_total_energy_charged","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s64","unit":"kWh","verified":false},{"address":40476,"invalid":[9223372036854775807],"key":"x.smartlogger_total_energy_discharge_d","label":"smartlogger_total_energy_discharge_d","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s64","unit":"kWh","verified":false},{"address":40480,"invalid":[4294967295],"key":"x.smartlogger_chargeable_capacity","label":"smartlogger_chargeable_capacity","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40482,"invalid":[4294967295],"key":"x.smartlogger_dischargeable_capacity","label":"smartlogger_dischargeable_capacity","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40484,"invalid":[4294967295],"key":"x.smartlogger_rated_ess_capacity","label":"smartlogger_rated_ess_capacity","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40490,"invalid":[4294967295],"key":"x.smartlogger_maximum_ess_charge_power","label":"smartlogger_maximum_ess_charge_power","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40492,"invalid":[4294967295],"key":"x.smartlogger_maximum_ess_discharge_power","label":"smartlogger_maximum_ess_discharge_power","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40494,"invalid":[4294967295],"key":"x.smartlogger_highest_stable_charge_power_of_ess","label":"smartlogger_highest_stable_charge_power_of_ess","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40496,"invalid":[4294967295],"key":"x.smartlogger_highest_stable_discharge_power_of_ess","label":"smartlogger_highest_stable_discharge_power_of_ess","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40515,"invalid":[65535],"key":"battery_soc","label":"smartlogger_soc","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40516,"invalid":[65535],"key":"battery_soh","label":"smartlogger_soh","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40517,"invalid":[65535],"key":"x.smartlogger_soe","label":"smartlogger_soe","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40518,"invalid":[4294967295],"key":"x.smartlogger_rated_ess_capacity_in_ah","label":"smartlogger_rated_ess_capacity_in_ah","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"Ah","verified":false},{"address":40535,"enum":"smart_logger_in_operation","invalid":[65535],"key":"x.smartlogger_array_in_operation","label":"smartlogger_array_in_operation","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40536,"enum":"smart_logger_shut_down","invalid":[65535],"key":"x.smartlogger_array_shut_down","label":"smartlogger_array_shut_down","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40537,"enum":"smart_logger_in_operation","invalid":[65535],"key":"x.smartlogger_pv_inverter_in_operation","label":"smartlogger_pv_inverter_in_operation","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40538,"enum":"smart_logger_shut_down","invalid":[65535],"key":"x.smartlogger_pv_inverter_shut_down","label":"smartlogger_pv_inverter_shut_down","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40539,"enum":"smart_logger_in_operation","invalid":[65535],"key":"x.smartlogger_ess_pcs_in_operation","label":"smartlogger_ess_pcs_in_operation","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40540,"enum":"smart_logger_shut_down","invalid":[65535],"key":"x.smartlogger_ess_pcs_shut_down","label":"smartlogger_ess_pcs_shut_down","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40541,"invalid":[65535],"key":"x.smartlogger_plant_status_qinghai","label":"smartlogger_plant_status_qinghai","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40542,"invalid":[65535],"key":"x.smartlogger_plant_status_shaanxi","label":"smartlogger_plant_status_shaanxi","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40578,"invalid":[65535],"key":"x.smartlogger_status_information","label":"smartlogger_status_information","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40608,"invalid":[65535],"key":"x.smartlogger_reserved","label":"smartlogger_reserved","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40723,"invalid":[65535],"key":"x.smartlogger_system_reset","label":"smartlogger_system_reset","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40724,"invalid":[65535],"key":"x.smartlogger_fast_device_access","label":"smartlogger_fast_device_access","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40725,"key":"x.smartlogger_device_operation","label":"smartlogger_device_operation","length":11,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":41889,"invalid":[65535],"key":"x.smartlogger_active_power_control_mode_plant","label":"smartlogger_active_power_control_mode_plant","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":44361,"invalid":[65535],"key":"x.smartlogger_array_black_start_status","label":"smartlogger_array_black_start_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":44365,"invalid":[65535],"key":"x.smartlogger_pv_array_pcs_working_mode","label":"smartlogger_pv_array_pcs_working_mode","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50000,"bits":[3,3],"key":"x.smartlogger_alarm_1_bit3","label":"Abnormal Active Schedule (alarm 1100, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50000,"bits":[11,11],"key":"x.smartlogger_alarm_1_bit11","label":"Abnormal Reactive Schedule (alarm 1101, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[1,1],"key":"x.smartlogger_alarm_2_bit1","label":"MCB Disconnect (alarm 1103, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[2,2],"key":"x.smartlogger_alarm_2_bit2","label":"Abnormal Cubicle (alarm 1104, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[3,3],"key":"x.smartlogger_alarm_2_bit3","label":"Device Address Conflict (alarm 1105, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[4,4],"key":"x.smartlogger_alarm_2_bit4","label":"AC SPD Fault (alarm 1106, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[5,5],"key":"x.smartlogger_alarm_2_bit5","label":"DI1 Custom Alarm (alarm 1107, Adaptable)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[6,6],"key":"x.smartlogger_alarm_2_bit6","label":"DI2 Custom Alarm (alarm 1108, Adaptable)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[7,7],"key":"x.smartlogger_alarm_2_bit7","label":"DI3 Custom Alarm (alarm 1109, Adaptable)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[8,8],"key":"x.smartlogger_alarm_2_bit8","label":"DI4 Custom Alarm (alarm 1110, Adaptable)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[9,9],"key":"x.smartlogger_alarm_2_bit9","label":"DI5 Custom Alarm (alarm 1111, Adaptable)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[10,10],"key":"x.smartlogger_alarm_2_bit10","label":"DI6 Custom Alarm (alarm 1112, Adaptable)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[11,11],"key":"x.smartlogger_alarm_2_bit11","label":"DI7 Custom Alarm (alarm 1113, Adaptable)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[12,12],"key":"x.smartlogger_alarm_2_bit12","label":"DI8 Custom Alarm (alarm 1114, Adaptable)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[13,13],"key":"x.smartlogger_alarm_2_bit13","label":"24V Power Failure (alarm 1115, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50001,"bits":[14,14],"key":"x.smartlogger_alarm_2_bit14","label":"License Expired (alarm 1119, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[0,0],"key":"x.smartlogger_alarm_3_bit0","label":"WebUI Certificate Invalid (alarm 1116, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[1,1],"key":"x.smartlogger_alarm_3_bit1","label":"WebUI Certificate To Expire (alarm 1117, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[2,2],"key":"x.smartlogger_alarm_3_bit2","label":"WebUI Certificate Expired (alarm 1118, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[3,3],"key":"x.smartlogger_alarm_3_bit3","label":"Mgmt System Certificate Invalid (alarm 1120, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[4,4],"key":"x.smartlogger_alarm_3_bit4","label":"Mgmt System Certificate To Expire (alarm 1121, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[5,5],"key":"x.smartlogger_alarm_3_bit5","label":"Mgmt System Certificate Expired (alarm 1122, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[12,12],"key":"x.smartlogger_alarm_3_bit12","label":"SmartLogger Certificate Invalid (alarm 1129, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[13,13],"key":"x.smartlogger_alarm_3_bit13","label":"SmartLogger Certificate About To Expire (alarm 1130, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[14,14],"key":"x.smartlogger_alarm_3_bit14","label":"SmartLogger Certificate Expired (alarm 1131, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50002,"bits":[15,15],"key":"x.smartlogger_alarm_3_bit15","label":"Smart Rack Controller Cables Not Connected (alarm 1132, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50003,"bits":[0,0],"key":"x.smartlogger_alarm_4_bit0","label":"Mgmt System 1 Certificate Invalid (alarm 1120, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50003,"bits":[1,1],"key":"x.smartlogger_alarm_4_bit1","label":"Mgmt System 1 Certificate To Expire (alarm 1121, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50003,"bits":[2,2],"key":"x.smartlogger_alarm_4_bit2","label":"Mgmt System 1 Certificate Expired (alarm 1122, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50003,"bits":[3,3],"key":"x.smartlogger_alarm_4_bit3","label":"Smart PCS Cables Not Connected (alarm 1134, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[0,0],"key":"x.smartlogger_alarm_5_bit0","label":"Array Black Start Failed - Command Timing (alarm 1140, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[1,1],"key":"x.smartlogger_alarm_5_bit1","label":"Array Black Start Failed - Condition Not Met (alarm 1140, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[2,2],"key":"x.smartlogger_alarm_5_bit2","label":"Array Black Start Failed - No ESS (alarm 1140, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[3,3],"key":"x.smartlogger_alarm_5_bit3","label":"Array Black Start Failed - ESS No Support (alarm 1140, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[4,4],"key":"x.smartlogger_alarm_5_bit4","label":"Array Black Start Failed - PCS No Support (alarm 1140, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[5,5],"key":"x.smartlogger_alarm_5_bit5","label":"Array Black Start Failed - ESS Failed (alarm 1140, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[6,6],"key":"x.smartlogger_alarm_5_bit6","label":"Array Black Start Failed - No PCS (alarm 1140, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[7,7],"key":"x.smartlogger_alarm_5_bit7","label":"Array Black Start Failed - PCS Failed (alarm 1140, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[8,8],"key":"x.smartlogger_alarm_5_bit8","label":"ESS Shutdown upon STS Switch-off (alarm 1141, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[13,13],"key":"x.smartlogger_alarm_5_bit13","label":"ESS Shutdown - Battery EPO (alarm 1141, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50004,"bits":[14,14],"key":"x.smartlogger_alarm_5_bit14","label":"ESS Shutdown - Logger Disconnected from BMS (alarm 1141, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50005,"bits":[0,0],"key":"x.smartlogger_alarm_6_bit0","label":"PV Array Topology Abnormal - Cable Check (alarm 1163, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50005,"bits":[1,1],"key":"x.smartlogger_alarm_6_bit1","label":"PV Array Topology Abnormal - DC Bus PCS Mismatch (alarm 1163, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50005,"bits":[2,2],"key":"x.smartlogger_alarm_6_bit2","label":"ESS Control Abnormal (alarm 1164, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50005,"bits":[3,3],"key":"x.smartlogger_alarm_6_bit3","label":"Inconsistent PCS Parameters - VSG (alarm 1165, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50005,"bits":[4,4],"key":"x.smartlogger_alarm_6_bit4","label":"Inconsistent PCS Parameters - GFM (alarm 1165, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50006,"bits":[0,0],"key":"x.smartlogger_alarm_7_bit0","label":"PV Array Topology Abnormal - Cable Check (alarm 1163, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50006,"bits":[1,1],"key":"x.smartlogger_alarm_7_bit1","label":"PV Array Topology Abnormal - DC Bus PCS Mismatch (alarm 1163, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50006,"bits":[2,2],"key":"x.smartlogger_alarm_7_bit2","label":"ESS Control Abnormal (alarm 1164, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50006,"bits":[3,3],"key":"x.smartlogger_alarm_7_bit3","label":"Inconsistent PCS Parameters - VSG (alarm 1165, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":50006,"bits":[4,4],"key":"x.smartlogger_alarm_7_bit4","label":"Inconsistent PCS Parameters - GFM (alarm 1165, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false}],"problems":[{"kind":"warning","text":"Abnormal active schedule (1100)","when":{"bit":3,"key":"x.alarm_info_1"}},{"kind":"warning","text":"Abnormal reactive schedule (1101)","when":{"bit":11,"key":"x.alarm_info_1"}},{"kind":"fault","text":"MCB disconnect (1103)","when":{"bit":1,"key":"x.alarm_info_2"}},{"kind":"warning","text":"Abnormal cubicle (1104)","when":{"bit":2,"key":"x.alarm_info_2"}},{"kind":"warning","text":"Device address conflict (1105)","when":{"bit":3,"key":"x.alarm_info_2"}},{"kind":"warning","text":"AC SPD fault (1106)","when":{"bit":4,"key":"x.alarm_info_2"}},{"kind":"warning","text":"DI1 custom alarm (1107)","when":{"bit":5,"key":"x.alarm_info_2"}},{"kind":"warning","text":"DI2 custom alarm (1108)","when":{"bit":6,"key":"x.alarm_info_2"}},{"kind":"warning","text":"DI3 custom alarm (1109)","when":{"bit":7,"key":"x.alarm_info_2"}},{"kind":"warning","text":"DI4 custom alarm (1110)","when":{"bit":8,"key":"x.alarm_info_2"}},{"kind":"warning","text":"DI5 custom alarm (1111)","when":{"bit":9,"key":"x.alarm_info_2"}},{"kind":"warning","text":"DI6 custom alarm (1112)","when":{"bit":10,"key":"x.alarm_info_2"}},{"kind":"warning","text":"DI7 custom alarm (1113)","when":{"bit":11,"key":"x.alarm_info_2"}},{"kind":"warning","text":"DI8 custom alarm (1114)","when":{"bit":12,"key":"x.alarm_info_2"}},{"kind":"warning","text":"24V power failure (1115)","when":{"bit":13,"key":"x.alarm_info_2"}},{"kind":"warning","text":"License expired (1119)","when":{"bit":14,"key":"x.alarm_info_2"}},{"kind":"warning","text":"WebUI server certificate invalid (1116)","when":{"bit":0,"key":"x.alarm_info_3"}},{"kind":"warning","text":"WebUI server certificate about to expire (1117)","when":{"bit":1,"key":"x.alarm_info_3"}},{"kind":"warning","text":"WebUI server certificate expired (1118)","when":{"bit":2,"key":"x.alarm_info_3"}},{"kind":"warning","text":"Management system certificate invalid (1120)","when":{"bit":3,"key":"x.alarm_info_3"}},{"kind":"warning","text":"Management system certificate about to expire (1121)","when":{"bit":4,"key":"x.alarm_info_3"}},{"kind":"warning","text":"Management system certificate expired (1122)","when":{"bit":5,"key":"x.alarm_info_3"}},{"kind":"warning","text":"Remote control certificate invalid (1123)","when":{"bit":6,"key":"x.alarm_info_3"}},{"kind":"warning","text":"Remote control certificate about to expire (1124)","when":{"bit":7,"key":"x.alarm_info_3"}},{"kind":"warning","text":"Remote control certificate expired (1125)","when":{"bit":8,"key":"x.alarm_info_3"}},{"kind":"warning","text":"ESGCC certificate invalid (1126)","when":{"bit":9,"key":"x.alarm_info_3"}},{"kind":"warning","text":"ESGCC certificate about to expire (1127)","when":{"bit":10,"key":"x.alarm_info_3"}},{"kind":"warning","text":"ESGCC certificate expired (1128)","when":{"bit":11,"key":"x.alarm_info_3"}},{"kind":"warning","text":"SmartLogger certificate invalid (1129)","when":{"bit":12,"key":"x.alarm_info_3"}},{"kind":"warning","text":"SmartLogger certificate about to expire (1130)","when":{"bit":13,"key":"x.alarm_info_3"}},{"kind":"warning","text":"SmartLogger certificate expired (1131)","when":{"bit":14,"key":"x.alarm_info_3"}},{"kind":"fault","text":"Plant: fault outage (Xinjiang status 6)","when":{"equals":6,"key":"x.plant_status_xinjiang"}}],"sources":[{"title":"SmartLogger ModBus Interface Definitions"},{"id":"huawei-solar","title":"huawei-solar-lib (Python library used by Home Assistant)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
