{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"active_mode":{"0":"Active power limiting disabled","1":"Percentage set by communication","2":"Absolute value (kW) set by parameter","3":"Percentage set by parameter"},"disable_enable":{"0":"Disabled","1":"Enabled"},"locking":{"0":"Locked","1":"Not locked"},"model":{"0":"SUN2000-20KTL","1":"SUN2000-17KTL","16":"SUN2000-24.5KTL","17":"SUN2000-23KTL","18":"SUN2000-28KTL","19":"SUN2000-33KTL","2":"SUN2000-15KTL","20":"SUN2000-40KTL","3":"SUN2000-12KTL","4":"SUN2000-10KTL","5":"SUN2000-8KTL","9":"SUN2000-500KTL"},"no_yes":{"0":"No","1":"Yes"},"on_off":{"0":"Shutdown","1":"Grid-tied"},"reactive_mode":{"0":"Reactive power output disabled","1":"Power factor set by communication","2":"Q/S set by parameter","3":"Power factor set by parameter","4":"Q(U) characteristic curve","5":"Power factor characteristic curve"},"status":{"0":"Idle: initializing","1":"Idle: ISO detecting","1025":"Grid dispatch: cosφ-P curve","1026":"Grid dispatch: Q-U curve","2":"Idle: irradiation detecting","256":"Starting","40960":"Idle: no irradiation","512":"On-grid","513":"On-grid: limited","768":"Shutdown: abnormal","769":"Shutdown: forced"}},"flags":{"alarm_50000":{"1":"Abnormal string 1 (106-1, string 1 shaded or aged)","10":"Software version mismatch (504-1)","12":"Upgrade failed (505-1)","13":"Flash fault (61440-1)","2":"Abnormal string 2 (107-1, string 2 shaded or aged)","3":"Abnormal string 3 (108-1, string 3 shaded or aged)","4":"Abnormal string 4 (109-1, string 4 shaded or aged)","5":"Abnormal string 5 (110-1, string 5 shaded or aged)","6":"Abnormal string 6 (111-1, string 6 shaded or aged)"},"alarm_50001":{"1":"Software version mismatch (504-2)","15":"System fault (400-5)","2":"Software version mismatch (504-3)","3":"System fault (400-1)","6":"Abnormal inverter circuit (202-20, output short circuit)","7":"Abnormal residual current (318-1)","8":"Cabinet overtemperature (321-1)","9":"Cabinet overtemperature (321-2)"},"alarm_50002":{"0":"Low insulation resistance (313-1)","15":"System fault (400-23)","6":"Cabinet overtemperature (321-6)","9":"String 3 reversed (122-1)"},"alarm_50003":{"1":"String 1 reversed (120-1)","10":"High DC input voltage (103-2, strings 3 and 4)","11":"High DC input voltage (103-3, strings 5 and 6)","2":"String 2 reversed (121-1)","6":"String 4 reversed (123-1)","7":"String 5 reversed (124-1)","8":"String 6 reversed (125-1)","9":"High DC input voltage (103-1, strings 1 and 2)"},"alarm_50004":{"1":"Cabinet overtemperature (321-14)","12":"String 3 reversed (122-2)","13":"String 4 reversed (123-2)","14":"String 5 reversed (124-2)","15":"String 6 reversed (125-2)","2":"String 1 reversed (120-2)","3":"String 2 reversed (121-2)"},"alarm_50005":{"1":"Abnormal DC circuit (200-3)","2":"Abnormal auxiliary power supply (410-4)","4":"Abnormal DC circuit (200-10)","5":"Abnormal DC circuit (200-11)"},"alarm_50006":{"0":"Abnormal inverter circuit (202-4)","10":"Abnormal inverter circuit (202-13)","12":"Abnormal inverter circuit (202-14)","6":"System fault (400-3)"},"alarm_50007":{"1":"Abnormal inverter circuit (202-16, DC component in the grid too high)","4":"Anti-islanding (300-1)","5":"System fault (400-21)","7":"Abnormal grid voltage (301-7, A-B line voltage low)","8":"Abnormal grid voltage (301-8, B-C line voltage low)","9":"Abnormal grid voltage (301-9, C-A line voltage low)"},"alarm_50008":{"0":"Abnormal grid voltage (301-4, phase A voltage low)","1":"Abnormal grid voltage (301-5, phase B voltage low)","10":"Abnormal grounding (326-1)","11":"Abnormal grid voltage (301-26, grid voltage above limit)","2":"Abnormal grid voltage (301-6, phase C voltage low)","3":"Abnormal grid voltage (301-16, phase A voltage high)","4":"Abnormal grid voltage (301-17, phase B voltage high)","5":"Abnormal grid voltage (301-18, phase C voltage high)","6":"Abnormal grid voltage (305-2, grid frequency high)","7":"Abnormal grid voltage (305-4, grid frequency low)","8":"Abnormal grid voltage (301-28, phase voltages unbalanced)","9":"Abnormal grid voltage (301-29, grid lost)"},"alarm_50009":{"0":"Abnormal grid voltage (301-31, phase A output to PE)","1":"Abnormal grid voltage (301-32, phase B output to PE)","2":"Abnormal grid voltage (301-33, phase C output to PE)","6":"System fault (400-11)","8":"Abnormal grid voltage (301-19, 10-minute overvoltage)"},"alarm_50011":{"10":"Abnormal grid voltage (301-20, A-B line voltage high)","11":"Abnormal grid voltage (301-21, B-C line voltage high)","12":"Abnormal grid voltage (301-22, C-A line voltage high)"}},"id":"huawei-sun2000-v100","identify":{"checks":[{"address":40710,"in":[0,1,2,3,4,5,9,16,17,18,19,20],"table":"holding","type":"u16"},{"address":40939,"in":[0,1,2,256,512,513,768,769,1025,1026,40960],"table":"holding","type":"u16"},{"address":40713,"length":10,"printable":true,"table":"holding","type":"str"}],"serial":{"address":40713,"length":10,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"Huawei","modbusspec":0,"name":"SUN2000 8–28KTL (first generation, SUN2000 V100R001 firmware, 40000 register map)","points":[{"address":40710,"enum":"model","key":"x.model_code","label":"Rated inverter power","poll":"slow","table":"holding","type":"u16"},{"address":40713,"key":"serial","label":"ESN","length":10,"poll":"slow","table":"holding","type":"str"},{"address":40789,"key":"x.hardware_version","label":"Hardware version","length":15,"poll":"slow","table":"holding","type":"str"},{"address":40819,"key":"firmware","label":"Software version","length":15,"poll":"slow","table":"holding","type":"str"},{"address":40834,"key":"x.protocol_version","label":"ModBus protocol version","length":15,"poll":"slow","table":"holding","type":"str"},{"address":40500,"key":"x.pv1_voltage","label":"PV1 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":40501,"key":"x.pv2_voltage","label":"PV2 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":40502,"key":"x.pv3_voltage","label":"PV3 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":40503,"key":"x.pv4_voltage","label":"PV4 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":40504,"key":"x.pv5_voltage","label":"PV5 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":40505,"key":"x.pv6_voltage","label":"PV6 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":40506,"key":"x.pv1_current","label":"PV1 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":40507,"key":"x.pv2_current","label":"PV2 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":40508,"key":"x.pv3_current","label":"PV3 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":40509,"key":"x.pv4_current","label":"PV4 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":40510,"key":"x.pv5_current","label":"PV5 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":40511,"key":"x.pv6_current","label":"PV6 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":40686,"key":"x.mppt1_power","label":"MPPT1 total input power","table":"holding","type":"u32","unit":"W"},{"address":40688,"key":"x.mppt2_power","label":"MPPT2 total input power","table":"holding","type":"u32","unit":"W"},{"address":40690,"key":"x.mppt3_power","label":"MPPT3 total input power","table":"holding","type":"u32","unit":"W"},{"address":40692,"key":"pv_power","label":"Total input power","table":"holding","type":"u32","unit":"W"},{"address":40525,"key":"x.active_power","label":"Active power","table":"holding","type":"s32","unit":"W"},{"address":40527,"key":"x.line_voltage_l1_l2","label":"Uab","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":40528,"key":"x.line_voltage_l2_l3","label":"Ubc","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":40529,"key":"x.line_voltage_l3_l1","label":"Uca","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":40572,"key":"l1_current","label":"Ia","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":40573,"key":"l2_current","label":"Ib","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":40574,"key":"l3_current","label":"Ic","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":40532,"key":"power_factor","label":"Power factor","scale":0.001,"table":"holding","type":"s16"},{"address":40544,"key":"reactive_power","label":"Reactive output power","table":"holding","type":"s32","unit":"var"},{"address":40546,"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":40533,"key":"temperature","label":"Cabinet temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":40685,"key":"x.efficiency","label":"Inverter efficiency","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":40560,"key":"pv_energy","label":"E-Total","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":40562,"key":"pv_energy_today","label":"Current-day yield","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":40523,"key":"x.co2_reduction","label":"CO2 reduction","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kg"},{"address":40939,"enum":"status","key":"state","label":"Inverter status","table":"holding","type":"u16"},{"address":40931,"bits":[1,1],"enum":"on_off","key":"x.grid_tied","label":"Inverter on/off status","table":"holding","type":"u16"},{"address":40613,"key":"x.startup_time","label":"Inverter start time","table":"holding","type":"u32","unit":"s","verified":false},{"address":40615,"key":"x.shutdown_time","label":"Inverter shutdown time","table":"holding","type":"u32","unit":"s","verified":false},{"address":40696,"enum":"no_yes","key":"x.zvrt","label":"Zero voltage ride through protection","table":"holding","type":"u16"},{"address":40697,"enum":"no_yes","key":"x.lvrt_active","label":"LVRT protection","table":"holding","type":"u16"},{"address":40698,"enum":"no_yes","key":"x.anti_islanding_active","label":"Anti-islanding","table":"holding","type":"u16"},{"address":40699,"enum":"locking","key":"x.locking","label":"Locking","table":"holding","type":"u16"},{"address":50000,"flags":"alarm_50000","key":"x.alarm_50000","label":"Alarm word 50000","table":"holding","type":"u16"},{"address":50001,"flags":"alarm_50001","key":"x.alarm_50001","label":"Alarm word 50001","table":"holding","type":"u16"},{"address":50002,"flags":"alarm_50002","key":"x.alarm_50002","label":"Alarm word 50002","table":"holding","type":"u16"},{"address":50003,"flags":"alarm_50003","key":"x.alarm_50003","label":"Alarm word 50003","table":"holding","type":"u16"},{"address":50004,"flags":"alarm_50004","key":"x.alarm_50004","label":"Alarm word 50004","table":"holding","type":"u16"},{"address":50005,"flags":"alarm_50005","key":"x.alarm_50005","label":"Alarm word 50005","table":"holding","type":"u16"},{"address":50006,"flags":"alarm_50006","key":"x.alarm_50006","label":"Alarm word 50006","table":"holding","type":"u16"},{"address":50007,"flags":"alarm_50007","key":"x.alarm_50007","label":"Alarm word 50007","table":"holding","type":"u16"},{"address":50008,"flags":"alarm_50008","key":"x.alarm_50008","label":"Alarm word 50008","table":"holding","type":"u16"},{"address":50009,"flags":"alarm_50009","key":"x.alarm_50009","label":"Alarm word 50009","table":"holding","type":"u16"},{"address":50011,"flags":"alarm_50011","key":"x.alarm_50011","label":"Alarm word 50011","table":"holding","type":"u16"}],"problems":[{"kind":"warning","text":"Abnormal string 1 (106-1, string 1 shaded or aged)","when":{"bit":1,"key":"x.alarm_50000"}},{"kind":"warning","text":"Abnormal string 2 (107-1, string 2 shaded or aged)","when":{"bit":2,"key":"x.alarm_50000"}},{"kind":"warning","text":"Abnormal string 3 (108-1, string 3 shaded or aged)","when":{"bit":3,"key":"x.alarm_50000"}},{"kind":"warning","text":"Abnormal string 4 (109-1, string 4 shaded or aged)","when":{"bit":4,"key":"x.alarm_50000"}},{"kind":"warning","text":"Abnormal string 5 (110-1, string 5 shaded or aged)","when":{"bit":5,"key":"x.alarm_50000"}},{"kind":"warning","text":"Abnormal string 6 (111-1, string 6 shaded or aged)","when":{"bit":6,"key":"x.alarm_50000"}},{"kind":"warning","text":"Software version mismatch (504-1)","when":{"bit":10,"key":"x.alarm_50000"}},{"kind":"fault","text":"Upgrade failed (505-1)","when":{"bit":12,"key":"x.alarm_50000"}},{"kind":"warning","text":"Flash fault (61440-1)","when":{"bit":13,"key":"x.alarm_50000"}},{"kind":"warning","text":"Software version mismatch (504-2)","when":{"bit":1,"key":"x.alarm_50001"}},{"kind":"warning","text":"Software version mismatch (504-3)","when":{"bit":2,"key":"x.alarm_50001"}},{"kind":"fault","text":"System fault (400-1)","when":{"bit":3,"key":"x.alarm_50001"}},{"kind":"fault","text":"Abnormal inverter circuit (202-20, output short circuit)","when":{"bit":6,"key":"x.alarm_50001"}},{"kind":"fault","text":"Abnormal residual current (318-1)","when":{"bit":7,"key":"x.alarm_50001"}},{"kind":"fault","text":"Cabinet overtemperature (321-1)","when":{"bit":8,"key":"x.alarm_50001"}},{"kind":"fault","text":"Cabinet overtemperature (321-2)","when":{"bit":9,"key":"x.alarm_50001"}},{"kind":"fault","text":"System fault (400-5)","when":{"bit":15,"key":"x.alarm_50001"}},{"kind":"fault","text":"Low insulation resistance (313-1)","when":{"bit":0,"key":"x.alarm_50002"}},{"kind":"fault","text":"Cabinet overtemperature (321-6)","when":{"bit":6,"key":"x.alarm_50002"}},{"kind":"warning","text":"String 3 reversed (122-1)","when":{"bit":9,"key":"x.alarm_50002"}},{"kind":"fault","text":"System fault (400-23)","when":{"bit":15,"key":"x.alarm_50002"}},{"kind":"warning","text":"String 1 reversed (120-1)","when":{"bit":1,"key":"x.alarm_50003"}},{"kind":"warning","text":"String 2 reversed (121-1)","when":{"bit":2,"key":"x.alarm_50003"}},{"kind":"warning","text":"String 4 reversed (123-1)","when":{"bit":6,"key":"x.alarm_50003"}},{"kind":"warning","text":"String 5 reversed (124-1)","when":{"bit":7,"key":"x.alarm_50003"}},{"kind":"warning","text":"String 6 reversed (125-1)","when":{"bit":8,"key":"x.alarm_50003"}},{"kind":"fault","text":"High DC input voltage (103-1, strings 1 and 2)","when":{"bit":9,"key":"x.alarm_50003"}},{"kind":"fault","text":"High DC input voltage (103-2, strings 3 and 4)","when":{"bit":10,"key":"x.alarm_50003"}},{"kind":"fault","text":"High DC input voltage (103-3, strings 5 and 6)","when":{"bit":11,"key":"x.alarm_50003"}},{"kind":"fault","text":"Cabinet overtemperature (321-14)","when":{"bit":1,"key":"x.alarm_50004"}},{"kind":"warning","text":"String 1 reversed (120-2)","when":{"bit":2,"key":"x.alarm_50004"}},{"kind":"warning","text":"String 2 reversed (121-2)","when":{"bit":3,"key":"x.alarm_50004"}},{"kind":"warning","text":"String 3 reversed (122-2)","when":{"bit":12,"key":"x.alarm_50004"}},{"kind":"warning","text":"String 4 reversed (123-2)","when":{"bit":13,"key":"x.alarm_50004"}},{"kind":"warning","text":"String 5 reversed (124-2)","when":{"bit":14,"key":"x.alarm_50004"}},{"kind":"warning","text":"String 6 reversed (125-2)","when":{"bit":15,"key":"x.alarm_50004"}},{"kind":"fault","text":"Abnormal DC circuit (200-3)","when":{"bit":1,"key":"x.alarm_50005"}},{"kind":"fault","text":"Abnormal auxiliary power supply (410-4)","when":{"bit":2,"key":"x.alarm_50005"}},{"kind":"fault","text":"Abnormal DC circuit (200-10)","when":{"bit":4,"key":"x.alarm_50005"}},{"kind":"fault","text":"Abnormal DC circuit (200-11)","when":{"bit":5,"key":"x.alarm_50005"}},{"kind":"fault","text":"Abnormal inverter circuit (202-4)","when":{"bit":0,"key":"x.alarm_50006"}},{"kind":"fault","text":"System fault (400-3)","when":{"bit":6,"key":"x.alarm_50006"}},{"kind":"fault","text":"Abnormal inverter circuit (202-13)","when":{"bit":10,"key":"x.alarm_50006"}},{"kind":"fault","text":"Abnormal inverter circuit (202-14)","when":{"bit":12,"key":"x.alarm_50006"}},{"kind":"fault","text":"Abnormal inverter circuit (202-16, DC component in the grid too high)","when":{"bit":1,"key":"x.alarm_50007"}},{"kind":"warning","text":"Anti-islanding (300-1)","when":{"bit":4,"key":"x.alarm_50007"}},{"kind":"fault","text":"System fault (400-21)","when":{"bit":5,"key":"x.alarm_50007"}},{"kind":"fault","text":"Abnormal grid voltage (301-7, A-B line voltage low)","when":{"bit":7,"key":"x.alarm_50007"}},{"kind":"fault","text":"Abnormal grid voltage (301-8, B-C line voltage low)","when":{"bit":8,"key":"x.alarm_50007"}},{"kind":"fault","text":"Abnormal grid voltage (301-9, C-A line voltage low)","when":{"bit":9,"key":"x.alarm_50007"}},{"kind":"fault","text":"Abnormal grid voltage (301-4, phase A voltage low)","when":{"bit":0,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (301-5, phase B voltage low)","when":{"bit":1,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (301-6, phase C voltage low)","when":{"bit":2,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (301-16, phase A voltage high)","when":{"bit":3,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (301-17, phase B voltage high)","when":{"bit":4,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (301-18, phase C voltage high)","when":{"bit":5,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (305-2, grid frequency high)","when":{"bit":6,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (305-4, grid frequency low)","when":{"bit":7,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (301-28, phase voltages unbalanced)","when":{"bit":8,"key":"x.alarm_50008"}},{"kind":"mains_lost","text":"Abnormal grid voltage (301-29, grid lost)","when":{"bit":9,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grounding (326-1)","when":{"bit":10,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (301-26, grid voltage above limit)","when":{"bit":11,"key":"x.alarm_50008"}},{"kind":"fault","text":"Abnormal grid voltage (301-31, phase A output to PE)","when":{"bit":0,"key":"x.alarm_50009"}},{"kind":"fault","text":"Abnormal grid voltage (301-32, phase B output to PE)","when":{"bit":1,"key":"x.alarm_50009"}},{"kind":"fault","text":"Abnormal grid voltage (301-33, phase C output to PE)","when":{"bit":2,"key":"x.alarm_50009"}},{"kind":"fault","text":"System fault (400-11)","when":{"bit":6,"key":"x.alarm_50009"}},{"kind":"fault","text":"Abnormal grid voltage (301-19, 10-minute overvoltage)","when":{"bit":8,"key":"x.alarm_50009"}},{"kind":"fault","text":"Abnormal grid voltage (301-20, A-B line voltage high)","when":{"bit":10,"key":"x.alarm_50011"}},{"kind":"fault","text":"Abnormal grid voltage (301-21, B-C line voltage high)","when":{"bit":11,"key":"x.alarm_50011"}},{"kind":"fault","text":"Abnormal grid voltage (301-22, C-A line voltage high)","when":{"bit":12,"key":"x.alarm_50011"}},{"kind":"fault","text":"Shutdown: abnormal (0x0300)","when":{"equals":768,"key":"state"}}],"sources":[{"title":"SUN2000 8–28KTL MODBUS Interface Definitions"}]}
