{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":0,"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"active_power_limitation_mode":{"0":"Total power","1":"Single phase power"},"afci_mode":{"0":"Disabled","1":"Enabled"},"backup_voltage_independent_operation":{"0":"Bv 101v","1":"Bv 202v"},"battery_soh_calibration_status":{"0":"Idle","1":"Required","2":"In progress","3":"Completed"},"battery_status":{"0":"Offline","1":"Standby","2":"Running","3":"Fault","4":"Sleep mode"},"bool":{"0":"False","1":"True"},"device_status":{"0":"Standby: initializing","1":"Standby: detecting insulation resistance","1025":"Grid scheduling: cosφ-P curve","1026":"Grid scheduling: Q-U curve","1027":"Grid scheduling: PF-U curve","1028":"Grid scheduling: dry contact","1029":"Grid scheduling: Q-P curve","1280":"Spot-check ready","1281":"Spot-checking","1536":"Inspecting","1792":"AFCI self-check","2":"Standby: detecting irradiation","2048":"I-V scanning","2304":"DC input detection","256":"Starting","2560":"Running: off-grid charging","3":"Standby: grid detecting","40960":"Standby: no irradiation","512":"On-grid","513":"On-grid: power limited","514":"On-grid: self-derating","515":"Off-grid","768":"Shutdown: fault","769":"Shutdown: command","770":"Shutdown: OVGR","771":"Shutdown: communication disconnected","772":"Shutdown: power limited","773":"Shutdown: manual startup required","774":"Shutdown: DC switches disconnected","775":"Shutdown: rapid cutoff","776":"Shutdown: input underpower","780":"Shutdown: ESS end-of-discharge"},"dongle_scenario_status":{"0":"Standalone","1":"Grid tied","2":"Cascaded","3":"Microgrid"},"grid_codes":{"0":"VDE-AR-N-4105 (Germany)","1":"NB/T 32004 (China)","10":"G59-Scotland (UK)","100":"Chile (Chile)","101":"Chile-MV480 (Chile)","102":"CHINA-MV500-STD (China)","103":"CHINA-MV480-STD (China)","104":"Mexico-MV480 (Mexico)","105":"Malaysian (Malaysia)","106":"Malaysian-MV480 (Malaysia)","107":"KENYA_ETHIOPIA (East Africa)","108":"KENYA_ETHIOPIA-MV480 (East Africa)","109":"G59-England-MV800 (UK)","11":"G83-England (UK)","110":"NIGERIA (Nigeria)","111":"NIGERIA-MV480 (Nigeria)","112":"DUBAI (Dubai)","113":"DUBAI-MV480 (Dubai)","114":"Northern Ireland (Northern Ireland)","115":"Northern Ireland-MV480 (Northern Ireland)","116":"Cameroon (Cameroon)","117":"Cameroon-MV480 (Cameroon)","118":"Jordan Distribution (Jordan)","119":"Jordan Distribution-MV480 (Jordan)","12":"G83-Scotland (UK)","120":"Custom MV600-50Hz (Custom)","121":"AS4777-MV800 (Australia)","122":"INDIA-MV800 (India)","123":"IEC61727-MV800 (General)","124":"BDEW-MV800 (Germany)","125":"ABNT NBR 16149-MV800 (Brazil)","126":"UTE C 15-712-1-MV800 (France)","127":"Chile-MV800 (Chile)","128":"Mexico-MV800 (Mexico)","129":"EN50438-TR-MV800 (Turkey)","13":"CEI0-21 (Italy)","130":"TAI-PEA-MV800 (Thailand)","131":"Philippines-MV800 (Philippines)","132":"Malaysian-MV800 (Malaysia)","133":"NRS-097-2-1-MV800 (South Africa)","134":"SA_RPPs-MV800 (South Africa)","135":"Jordan-Transmission-MV800 (Jordan)","136":"Jordan-Distribution-MV800 (Jordan)","137":"Egypt ETEC-MV800 (Egypt)","138":"DUBAI-MV800 (Dubai)","139":"SAUDI-MV800 (Saudi Arabia)","14":"EN50438-CZ (Czech Republic)","140":"EN50438_IE-MV800 (Ireland)","141":"EN50549-MV800 (Ireland)","142":"Northern Ireland-MV800 (Northern Ireland)","143":"CEI0-21-MV800 (Italy)","144":"IEC 61727-MV800-60Hz (General)","145":"NAMIBIA_MV480 (Namibia)","146":"Japan (LV202-50Hz) (Japan)","147":"Japan (LV202-60Hz) (Japan)","148":"Pakistan-MV800 (Pakistan)","149":"BRASIL-ANEEL-MV800 (Brazil)","15":"RD1699/661 (Spain)","150":"Israel-MV800 (Israel)","151":"CEI0-16-MV800 (Italy)","152":"ZAMBIA-MV800 (Zambia)","153":"KENYA_ETHIOPIA-MV800 (East Africa)","154":"NAMIBIA_MV800 (Namibia)","155":"Cameroon-MV800 (Cameroon)","156":"NIGERIA-MV800 (Nigeria)","157":"ABUDHABI-MV800 (Abu Dhabi)","158":"LEBANON (Lebanon)","159":"LEBANON-MV480 (Lebanon)","16":"RD1699/661-MV480 (Spain)","160":"LEBANON-MV800 (Lebanon)","161":"ARGENTINA-MV800 (Argentina)","162":"ARGENTINA-MV500 (Argentina)","163":"Jordan-Transmission-HV (Jordan)","164":"Jordan-Transmission-HV480 (Jordan)","165":"Jordan-Transmission-HV800 (Jordan)","166":"TUNISIA (Tunisia)","167":"TUNISIA-MV480 (Tunisia)","168":"TUNISIA-MV800 (Tunisia)","169":"JAMAICA-MV800 (Jamaica)","17":"EN50438-NL (Netherlands)","170":"AUSTRALIA-NER (Australia)","171":"AUSTRALIA-NER-MV480 (Australia)","172":"AUSTRALIA-NER-MV800 (Australia)","173":"SAUDI (Saudi Arabia)","174":"SAUDI-MV480 (Saudi Arabia)","175":"Ghana-MV480 (Ghana)","176":"Israel (Israel)","177":"Israel-MV480 (Israel)","178":"Chile-PMGD (Chile)","179":"Chile-PMGD-MV480 (Chile)","18":"C10/11 (Belgium)","180":"VDE-AR-N4120-HV (Germany)","181":"VDE-AR-N4120-HV480 (Germany)","182":"VDE-AR-N4120-HV800 (Germany)","183":"IEEE 1547-MV800 (USA)","184":"Nicaragua-MV800 (Nicaragua)","185":"IEEE 1547a-MV800 (USA)","186":"ELECTRIC RULE NO.21-MV800 (California, USA)","187":"HECO-MV800 (Hawaii, USA)","188":"PRC_024_Eastern-MV800 (Eastern USA)","189":"PRC_024_Western-MV800 (Western USA)","19":"AS4777 (Australia)","190":"PRC_024_Quebec-MV800 (Quebec, Canada)","191":"PRC_024_ERCOT-MV800 (Texas, USA)","192":"Custom-MV800-50Hz (Custom)","193":"RD1699/661-MV800 (Spain)","194":"PO12.3-MV800 (Spain)","195":"Mexico-MV600 (Mexico)","196":"Vietnam-MV800 (Vietnam)","197":"CHINA-LV220/380 (China)","198":"SVG-LV (Dedicated)","199":"Vietnam (Vietnam)","2":"UTE C 15-712-1(A) (France)","20":"IEC61727 (General)","200":"Vietnam-MV480 (Vietnam)","201":"Chile-PMGD-MV800 (Chile)","202":"Ghana-MV800 (Ghana)","203":"TAIPOWER (Taiwan)","204":"TAIPOWER-MV480 (Taiwan)","205":"TAIPOWER-MV800 (Taiwan)","206":"IEEE 1547-LV208 (USA)","207":"IEEE 1547-LV240 (USA)","208":"IEEE 1547a-LV208 (USA)","209":"IEEE 1547a-LV240 (USA)","21":"Custom (50 Hz) (Custom)","210":"ELECTRIC RULE NO.21-LV208 (USA)","211":"ELECTRIC RULE NO.21-LV240 (USA)","212":"HECO-O+M+H-LV208 (USA)","213":"HECO-O+M+H-LV240 (USA)","214":"PRC_024_Eastern-LV208 (USA)","215":"PRC_024_Eastern-LV240 (USA)","216":"PRC_024_Western-LV208 (USA)","217":"PRC_024_Western-LV240 (USA)","218":"PRC_024_ERCOT-LV208 (USA)","219":"PRC_024_ERCOT-LV240 (USA)","22":"Custom (60 Hz) (Custom)","220":"PRC_024_Quebec-LV208 (USA)","221":"PRC_024_Quebec-LV240 (USA)","222":"ARGENTINA-MV480 (Argentina)","223":"Oman (Oman)","224":"Oman-MV480 (Oman)","225":"Oman-MV800 (Oman)","226":"Kuwait (Kuwait)","227":"Kuwait-MV480 (Kuwait)","228":"Kuwait-MV800 (Kuwait)","229":"Bangladesh (Bangladesh)","23":"CEI0-16 (Italy)","230":"Bangladesh-MV480 (Bangladesh)","231":"Bangladesh-MV800 (Bangladesh)","232":"Chile-Net_Billing (Chile)","233":"EN50438-NL-MV480 (Netherlands)","234":"Bahrain (Bahrain)","235":"Bahrain-MV480 (Bahrain)","236":"Bahrain-MV800 (Bahrain)","237":"Fuel-Engine-Grid (Dedicated)","238":"Japan-MV550-50Hz (Japan)","239":"Japan-MV550-60Hz (Japan)","24":"CHINA-MV480 (China)","241":"ARGENTINA (Argentina)","242":"KAZAKHSTAN-MV800 (Kazakhstan)","243":"Mauritius (Mauritius)","244":"Mauritius-MV480 (Mauritius)","245":"Mauritius-MV800 (Mauritius)","246":"Oman-PDO-MV800 (Oman)","247":"EN50438-SE (Sweden)","248":"TAI-MEA-MV800 (Thailand)","249":"Pakistan (Pakistan)","25":"CHINA-MV (China)","250":"Pakistan-MV480 (Pakistan)","251":"PORTUGAL-MV800 (Portugal)","252":"HECO-L+M-LV208 (USA)","253":"HECO-L+M-LV240 (USA)","254":"C10/11-MV800 (Belgium)","255":"Austria (Austria)","256":"Austria-MV480 (Austria)","257":"G98 (UK)","258":"G99-TYPEA-LV (UK)","259":"G99-TYPEB-LV (UK)","26":"TAI-PEA (Thailand)","260":"G99-TYPEB-HV (UK)","261":"G99-TYPEB-HV-MV480 (UK)","262":"G99-TYPEB-HV-MV800 (UK)","263":"G99-TYPEC-HV-MV800 (UK)","264":"G99-TYPED-MV800 (UK)","265":"G99-TYPEA-HV (UK)","266":"CEA-MV800 (India)","267":"EN50549-MV400 (Europe)","268":"VDE-AR-N4110 (Germany)","269":"VDE-AR-N4110-MV480 (Germany)","27":"TAI-MEA (Thailand)","270":"VDE-AR-N4110-MV800 (Germany)","271":"Panama-MV800 (Panama)","272":"Macedonia-MV800 (Macedonia)","273":"NTS (Spain)","274":"NTS-MV480 (Spain)","275":"NTS-MV800 (Spain)","276":"AS4777-WP (Australia)","277":"CEA (India)","278":"CEA-MV480 (India)","279":"SINGAPORE (Singapore)","28":"BDEW-MV480 (Germany)","280":"SINGAPORE-MV480 (Singapore)","281":"SINGAPORE-MV800 (Singapore)","282":"HONGKONG (Hong Kong)","283":"HONGKONG-MV480 (Hong Kong)","284":"C10/11-MV400 (Belgium)","285":"KOREA-MV800 (Korea)","286":"Cambodia (Cambodia)","287":"Cambodia-MV480 (Cambodia)","288":"Cambodia-MV800 (Cambodia)","289":"EN50549-SE (Sweden)","29":"Custom MV480 (50 Hz) (Custom)","290":"GREG030 (Columbia)","291":"GREG030-MV440 (Columbia)","292":"GREG030-MV480 (Columbia)","293":"GREG030-MV800 (Columbia)","294":"PERU-MV800 (Peru)","295":"PORTUGAL (Portugal)","296":"PORTUGAL-MV480 (Portugal)","297":"AS4777-ACT (Australia)","298":"AS4777-NSW-ESS (Australia)","299":"AS4777-NSW-AG (Australia)","3":"UTE C 15-712-1(B) (France)","30":"Custom MV480 (60 Hz) (Custom)","300":"AS4777-QLD (Australia)","301":"AS4777-SA (Australia)","302":"AS4777-VIC (Australia)","303":"EN50549-PL (Polamd)","304":"Island-Grid (General)","305":"TAIPOWER-LV220 (China Taiwan)","306":"Mexico-LV220 (Mexico)","307":"ABNT NBR 161490LV127 (Brazil)","308":"Philippines-LV220-50Hz (Philippines)","309":"Philippines-LV220-60Hz (Philippines)","31":"G59-England-MV480 (UK)","310":"Israel-HV800 (Israel)","311":"DENMARK-EN50549-DK1-LV230 (Denmark)","312":"DENMARK-EN50549-DK2-LV230 (Denmark)","313":"SWITZERLAND-NA/EEA:2020-LV230 (Switzerland)","314":"Japan-LV202-50Hz (Japan)","315":"Japan-LC202-60Hz (Japan)","316":"AUSTRIA-MV800 (Austria)","317":"AUSTRIA-HV800 (Austria)","318":"POLAND-EN50549-MV800 (Poland)","319":"IRELAND-EN50549-LV230 (Ireland)","32":"IEC61727-MV480 (General)","320":"IRELAND-EN50549-MV480 (Ireland)","321":"IRELAND-EN50549-MV800 (Ireland)","322":"DENMARK-EN50549-MV800 (Denmark)","323":"FRANCE-RTE-MV800 (France)","324":"AUSTRALIA-AS4777_A-LV230 (Australia)","325":"AUSTRALIA-AS4777_B-LV230 (Australia)","326":"AUSTRALIA-AS4777_C-LV230 (Australia)","327":"AUSTRALIA-AS4777_NZ-LV230 (Australia)","328":"AUSTRALIA-AS4777_A-MV800 (Australia)","329":"CHINA-GBT34120-MV800 (China)","33":"UTE C 15-712-1-MV480 (France)","330":"UZBEKISTAN-MV800 (Uzbekistan)","331":"CHINA-GBT34120-MV380 (China)","333":"CHINA-MV690 (China)","334":"IEC61727-MV720 (India)","335":"INDIA-CEA-MV720 (India)","336":"SA-NRS-097-MV720 (South Africa)","337":"SA-RPPS-MV720 (South Africa)","338":"SAUDI-MV720 (Saudi Arabia)","339":"UZBEKISTAN-MV720 (Uzbekistan)","34":"TAI-PEA-MV480 (Thailand)","340":"EGYPT-ETEC-MC720 (Egypt)","341":"KAZAKHSTAN-MV690 (Kazakhstan)","342":"CHINA-CUSTOM-MV800 (China)","343":"JAPAN-MV200-50Hz (Japan)","344":"JAPAN-MV210-50Hz (Japan)","345":"JAPAN-MV230-50Hz (Japan)","346":"JAPAN-MV250-50Hz (Japan)","347":"JAPAN-MV200-60Hz (Japan)","348":"JAPAN-MV210-60Hz (Japan)","349":"JAPAN-MV230-60Hz (Japan)","35":"TAI-MEA-MV480 (Thailand)","350":"JAPAN-MV250-60Hz (Japan)","351":"CZECH-EN50549-LV230 (Czech Republic)","352":"CZECH-EN50549-MV480 (Czech Republic)","353":"CZECH-EN50549-MV800 (Czech Republic)","354":"CHINA_MV315 (China)","355":"KOREA-MV690-60Hz (Korea)","356":"ANRE-MV800 (Romania)","357":"FINLAND-EN50549-LV230 (Finland)","358":"AUSTRIA-MV400-50Hz (Austria)","359":"SAUDI-LV220 (Saudi Arabia)","36":"EN50438-DK-MV480 (Denmark)","360":"CHINA-MV285 (China)","361":"CHINA-MV360 (China)","362":"JAPAN-MV270-50Hz (Japan)","363":"JAPAN-MV330-50Hz (Japan)","364":"JAPAN-MV380-50Hz (Japan)","365":"JAPAN-MV270-60Hz (Japan)","366":"JAPAN-MV330-60Hz (Japan)","367":"JAPAN-MV380-60Hz (Japan)","368":"LITHUANIA-EN50549-MV800 (Lithuania)","369":"FINLAND-EN50549-MV400 (Finland)","37":"Japan standard (50 Hz) (Japan)","370":"FINLAND-EN50549-MV480 (Finland)","371":"FINLAND-EN50549-MV800 (Finland)","372":"EN50549-SE-MV400 (Sweden)","373":"EN50549-SE-MV480 (Sweden)","374":"EN50549-SE-MV800 (Sweden)","375":"CEPM (Dominican Republic)","376":"CEPM-MV480 (Dominican Republic)","377":"CEPM-MV800 (Dominican Republic)","378":"SA-BESF-L (South Africa)","379":"SA-BESF-L-MV480 (South Africa)","38":"Japan standard (60 Hz) (Japan)","380":"SA-BESF-L-MV800 (South Africa)","381":"SA-BESF-H (South Africa)","382":"SA-BESF-H-MV480 (South Africa)","383":"SA-BESF-H-MV800 (South Africa)","384":"BRAZIL-P140-LV220 (Brzail)","385":"NEW CALEDONIA-LV230 (New Caledonia)","386":"Israel-MV400 (Israel)","387":"ANRE-TYPEB (Romania)","388":"ANRE-TYPEB-MV480 (Romania)","389":"AUSTRIANER_TYPEB_LV400 (Austria)","39":"EN50438-TR-MV480 (Turkey)","390":"AUSTRIANER_TYPEB_LV480 (Austria)","391":"AUSTRIANER_TYPEB_MV400 (Austria)","392":"AUSTRIANER_TYPEB_MV480 (Austria)","393":"IRAQ-MV800 (Iraq)","394":"MOROCCO-MV800 (Morocco)","395":"ALGERIA-MV800 (Algeria)","396":"CHINA-GBT19964-MV800 (China)","397":"CHINA-GBT29319-MV800 (China)","398":"SENEGAL (Senegal)","399":"SENEGAL-MV480 (Senegal)","4":"UTE C 15-712-1(C) (France)","40":"EN50438-TR (Turkey)","400":"SENEGAL-MV800 (Senegal)","401":"NC2022 (New Caledonia)","41":"C11/C10-MV480 (Belgium)","42":"Philippines (Philippines)","43":"Philippines-MV480 (Philippines)","44":"AS4777-MV480 (Australia)","45":"NRS-097-2-1 (South Africa)","46":"NRS-097-2-1-MV480 (South Africa)","47":"KOREA (South Korea)","48":"IEEE 1547-MV480 (USA)","49":"IEC61727-60Hz (General)","5":"VDE 0126-1-1-BU (Bulgary)","50":"IEC61727-60Hz-MV480 (General)","51":"CHINA_MV500 (China)","52":"ANRE (Romania)","53":"ANRE-MV480 (Romania)","54":"ELECTRIC RULE NO.21-MV480 (California, USA)","55":"HECO-MV480 (Hawaii, USA)","56":"PRC_024_Eastern-MV480 (Eastern USA)","57":"PRC_024_Western-MV480 (Western USA)","58":"PRC_024_Quebec-MV480 (Quebec, Canada)","59":"PRC_024_ERCOT-MV480 (Texas, USA)","6":"VDE 0126-1-1-GR(A) (Greece)","60":"PO12.3-MV480 (Spain)","61":"EN50438_IE-MV480 (Ireland)","62":"EN50438_IE (Ireland)","63":"IEEE 1547a-MV480 (USA)","64":"Japan standard (MV420-50 Hz) (Japan)","65":"Japan standard (MV420-60 Hz) (Japan)","66":"Japan standard (MV440-50 Hz) (Japan)","67":"Japan standard (MV440-60 Hz) (Japan)","68":"IEC61727-50Hz-MV500 (General)","7":"VDE 0126-1-1-GR(B) (Greece)","70":"CEI0-16-MV480 (Italy)","71":"PO12.3 (Spain)","72":"Japan standard (MV400-50 Hz) (Japan)","73":"Japan standard (MV400-60 Hz) (Japan)","74":"CEI0-21-MV480 (Italy)","75":"KOREA-MV480 (South Korea)","76":"Egypt ETEC (Egypt)","77":"Egypt ETEC-MV480 (Egypt)","78":"CHINA_MV800 (China)","79":"IEEE 1547-MV600 (USA)","8":"BDEW-MV (Germany)","80":"ELECTRIC RULE NO.21-MV600 (California, USA)","81":"HECO-MV600 (Hawaii, USA)","82":"PRC_024_Eastern-MV600 (Eastern USA)","83":"PRC_024_Western-MV600 (Western USA)","84":"PRC_024_Quebec-MV600 (Quebec, Canada)","85":"PRC_024_ERCOT-MV600 (Texas, USA)","86":"IEEE 1547a-MV600 (USA)","87":"EN50549-LV (Ireland)","88":"EN50549-MV480 (Ireland)","89":"Jordan-Transmission (Jordan)","9":"G59-England (UK)","90":"Jordan-Transmission-MV480 (Jordan)","91":"NAMIBIA (Namibia)","92":"ABNT NBR 16149 (Brazil)","93":"ABNT NBR 16149-MV480 (Brazil)","94":"SA_RPPs (South Africa)","95":"SA_RPPs-MV480 (South Africa)","96":"INDIA (India)","97":"INDIA-MV500 (India)","98":"ZAMBIA (Zambia)","99":"ZAMBIA-MV480 (Zambia)"},"grid_output_mode":{"0":"Three phase four wire","1":"Three phase three wire","2":"Single phase two wire","3":"Split phase three wire","4":"Split phase two wire"},"inner_pid_compensation_direction":{"0":"Unidentified","1":"Pv negative positive offset","2":"Pv positive negative offset"},"inner_pid_running_mode":{"0":"Disabled","1":"Repair","2":"Suppression","3":"Suppression and repair"},"meter_power_direction":{"0":"Forward","1":"Reverse"},"meter_status":{"0":"Offline","1":"Normal"},"meter_type_check":{"0":"Recognizing","1":"Matches with meter","2":"Matches not with meter"},"reactive_power_control_mode":{"0":"No output","1":"Reactive dispatch","10":"Closed loop power factor"},"remote_charge_discharge_control_mode":{"0":"Local control","1":"Remote control maximum self consumption","2":"Remote control fully fed to grid","3":"Remote control tou","4":"Remote control ai control"},"state_2_bit0":{"0":"Locked","1":"Unlocked"},"state_2_bit1":{"0":"PV disconnected","1":"PV connected"},"state_2_bit2":{"0":"No DSP data collection","1":"DSP data collection"},"state_3_bit0":{"0":"On-grid","1":"Off-grid"},"state_3_bit1":{"0":"Off-grid switch disabled","1":"Off-grid switch enabled"},"storage_capacity_control_mode":{"0":"Disable","1":"Active capacity control","2":"Apparent power limit"},"storage_excess_pv_energy_use_in_tou":{"0":"Fed to grid","1":"Charge"},"storage_heating_status":{"0":"Off","1":"Heating"},"storage_product_model":{"0":"None","1":"Lg resu","2":"Huawei luna2000"},"storage_status":{"0":"Offline","1":"Standby","2":"Running","3":"Fault","4":"Sleep mode"},"storage_unit_connect_status":{"32764":"Connected","32765":"Connecting","45056":"Offline","45057":"Online"},"storage_working_modes_a":{"0":"Unlimited","1":"Grid connection with zero power","2":"Grid connection with limited power"},"storage_working_modes_c":{"0":"Adaptive","1":"Fixed charge discharge","2":"Maximise self consumption","3":"Time of use lg","4":"Fully fed to grid","5":"Time of use luna2000"},"wlan_wakeup":{"0":"Waken up","1":"Disabled"},"working_mode":{"0":"None","1":"Forced charge/discharge","10":"AI energy management and scheduling","11":"Remote scheduling: AI energy management","12":"Third-party scheduling","2":"Time of use","3":"Fixed charge/discharge","4":"Maximise self-consumption","5":"Fully fed to grid","6":"Time of use (LUNA2000)","7":"Remote scheduling: maximum self-use","8":"Remote scheduling: full feed-in","9":"Remote scheduling: time of use"}},"flags":{"alarm_1":{"0":"High string input voltage (2001)","1":"DC arc fault (2002)","10":"Grid voltage imbalance (2035)","11":"Grid overfrequency (2036)","12":"Grid underfrequency (2037)","13":"Unstable grid frequency (2038)","14":"Output overcurrent (2039)","15":"Output DC component overhigh (2040)","2":"String reverse connection (2011)","3":"String current backfeed (2012)","4":"Abnormal string power (2013)","5":"AFCI self-check failed (2021)","6":"Phase wire short-circuited to PE (2031)","7":"Grid loss (2032)","8":"Grid undervoltage (2033)","9":"Grid overvoltage (2034)"},"alarm_2":{"0":"Abnormal residual current (2051)","1":"Abnormal grounding (2061)","10":"Active islanding (2070)","11":"Passive islanding (2071)","12":"Transient AC overvoltage (2072)","13":"Peripheral port short circuit (2075)","14":"Churn output overload (2077)","15":"Abnormal PV module configuration (2080)","2":"Low insulation resistance (2062)","3":"Overtemperature (2063)","4":"Device fault (2064)","5":"Upgrade failed or version mismatch (2065)","6":"License expired (2066)","7":"Faulty monitoring unit (61440)","8":"Faulty power collector (2067)","9":"Battery abnormal (2068)"},"alarm_3":{"0":"Optimizer fault (2081)","1":"Built-in PID operation abnormal (2085)","2":"High input string voltage to ground (2014)","3":"External fan abnormal (2086)","4":"Battery reverse connection (2069)","5":"On-grid/off-grid controller abnormal (2082)","6":"PV string loss (2015)","7":"Internal fan abnormal (2087)","8":"DC protection unit abnormal (2088)"}},"id":"huawei-sun2000","identify":{"serial":{"address":30015,"length":10,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"Huawei","modbusspec":0,"models":[{"id":"sun2000ma","match":{"address":30000,"length":15,"prefix":"SUN2000MA","table":"holding","type":"str"},"name":"SUN2000MA"},{"id":"sun2000","match":{"address":30000,"length":15,"prefix":"SUN","table":"holding","type":"str"},"name":"SUN2000"},{"id":"edf_ess","match":{"address":30000,"length":15,"prefix":"EDF ESS","table":"holding","type":"str"},"name":"EDF ESS"},{"id":"powershifter","match":{"address":30000,"length":15,"prefix":"Powershifter","table":"holding","type":"str"},"name":"Powershifter"},{"id":"swi300","match":{"address":30000,"length":15,"prefix":"SWI300","table":"holding","type":"str"},"name":"SWI300"}],"name":"SUN2000 inverters (SUN2000MA, with LUNA2000 battery and power meter)","points":[{"address":30000,"key":"x.model","label":"Model","length":15,"poll":"slow","table":"holding","type":"str"},{"address":30015,"key":"serial","label":"SN","length":10,"poll":"slow","table":"holding","type":"str"},{"address":30025,"key":"x.product_code","label":"PN","length":10,"poll":"slow","table":"holding","type":"str"},{"address":30070,"key":"x.model_id","label":"Model ID","poll":"slow","table":"holding","type":"u16"},{"address":30071,"key":"x.pv_string_count","label":"Number of PV strings","poll":"slow","table":"holding","type":"u16"},{"address":30072,"key":"x.mppt_count","label":"Number of MPPTs","poll":"slow","table":"holding","type":"u16"},{"address":30073,"key":"x.rated_power","label":"Rated power","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":30075,"key":"x.max_active_power","label":"Maximum active power (Pmax)","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":30077,"key":"x.max_apparent_power","label":"Maximum apparent power (Smax)","poll":"slow","table":"holding","type":"u32","unit":"VA"},{"address":30083,"key":"x.max_active_power_real","label":"Maximum active power (Pmax_real)","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":30085,"key":"x.max_apparent_power_real","label":"Maximum apparent power (Smax_real)","poll":"slow","table":"holding","type":"u32","unit":"VA"},{"address":32008,"flags":"alarm_1","key":"x.alarm_1","label":"Alarm 1","table":"holding","type":"u16"},{"address":32009,"flags":"alarm_2","key":"x.alarm_2","label":"Alarm 2","table":"holding","type":"u16"},{"address":32010,"flags":"alarm_3","key":"x.alarm_3","label":"Alarm 3","table":"holding","type":"u16"},{"address":32011,"key":"x.alarm_4","label":"Alarm 4","table":"holding","type":"u16"},{"address":32016,"key":"x.pv1_voltage","label":"PV1 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":32017,"key":"x.pv1_current","label":"PV1 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":32018,"key":"x.pv2_voltage","label":"PV2 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":32019,"key":"x.pv2_current","label":"PV2 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":32020,"key":"x.pv3_voltage","label":"PV3 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":32021,"key":"x.pv3_current","label":"PV3 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":32022,"key":"x.pv4_voltage","label":"PV4 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":32023,"key":"x.pv4_current","label":"PV4 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":32024,"key":"x.pv5_voltage","label":"PV5 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":32025,"key":"x.pv5_current","label":"PV5 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":32026,"key":"x.pv6_voltage","label":"PV6 voltage","scale":0.1,"table":"holding","type":"s16","unit":"V"},{"address":32027,"key":"x.pv6_current","label":"PV6 current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":32064,"key":"pv_power","label":"Total input power","table":"holding","type":"s32","unit":"W"},{"address":32066,"key":"x.line_voltage_l1_l2","label":"A-B line voltage of grid","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":32067,"key":"x.line_voltage_l2_l3","label":"B-C line voltage of grid","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":32068,"key":"x.line_voltage_l3_l1","label":"C-A line voltage of grid","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":32069,"key":"x.inverter_l1_voltage","label":"Phase A voltage of grid","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":32070,"key":"x.inverter_l2_voltage","label":"Phase B voltage of grid","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":32071,"key":"x.inverter_l3_voltage","label":"Phase C voltage of grid","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":32072,"key":"x.inverter_l1_current","label":"Phase A current of grid","scale":0.001,"table":"holding","type":"s32","unit":"A"},{"address":32074,"key":"x.inverter_l2_current","label":"Phase B current of grid","scale":0.001,"table":"holding","type":"s32","unit":"A"},{"address":32076,"key":"x.inverter_l3_current","label":"Phase C current of grid","scale":0.001,"table":"holding","type":"s32","unit":"A"},{"address":32078,"key":"x.peak_active_power_today","label":"Today's peak active power","table":"holding","type":"s32","unit":"W"},{"address":32080,"key":"x.active_power","label":"Active power","table":"holding","type":"s32","unit":"W"},{"address":32082,"key":"reactive_power","label":"Reactive power","table":"holding","type":"s32","unit":"var"},{"address":32084,"key":"power_factor","label":"Power factor","scale":0.001,"table":"holding","type":"s16"},{"address":32085,"key":"frequency","label":"Grid frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":32086,"key":"x.efficiency","label":"Inverter efficiency","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":32087,"key":"temperature","label":"Internal temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":32088,"key":"x.insulation_resistance","label":"Insulation resistance","scale":0.001,"table":"holding","type":"u16","unit":"MΩ"},{"address":32089,"enum":"device_status","key":"state","label":"Device status","table":"holding","type":"u16","verified":false},{"address":32090,"key":"error_code","label":"Error code","table":"holding","type":"u16"},{"address":32091,"key":"x.startup_time","label":"Startup time","table":"holding","type":"u32","unit":"s"},{"address":32093,"key":"x.shutdown_time","label":"Shutdown time","table":"holding","type":"u32","unit":"s"},{"address":32106,"key":"pv_energy","label":"Total yield","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":32108,"key":"x.dc_input_energy","label":"Total DC input energy","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":32112,"key":"x.yield_this_hour","label":"Energy yield in current hour","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":32114,"key":"pv_energy_today","label":"Yield today","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":32116,"key":"x.yield_this_month","label":"Yield this month","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":32118,"key":"x.yield_this_year","label":"Yield this year","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":37000,"enum":"battery_status","key":"x.battery_unit1_status","label":"[Energy storage unit 1] Running status","table":"holding","type":"u16"},{"address":37001,"key":"x.battery_unit1_power","label":"[Energy storage unit 1] Charge and discharge power","positive":"charge","table":"holding","type":"s32","unit":"W"},{"address":37003,"key":"x.battery_unit1_bus_voltage","label":"[Energy storage unit 1] Bus voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":37004,"key":"x.battery_unit1_soc","label":"[Energy storage unit 1] Battery SOC","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":37006,"enum":"working_mode","key":"x.battery_unit1_working_mode","label":"[Energy storage unit 1] Working mode","table":"holding","type":"u16"},{"address":37007,"key":"x.battery_unit1_rated_charge_power","label":"[Energy storage unit 1] Rated charge power","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":37009,"key":"x.battery_unit1_rated_discharge_power","label":"[Energy storage unit 1] Rated discharge power","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":37014,"key":"x.battery_unit1_fault_id","label":"[Energy storage unit 1] Fault ID","table":"holding","type":"u16"},{"address":37015,"key":"x.battery_unit1_charge_energy_today","label":"[Energy storage unit 1] Current-day charge capacity","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":37017,"key":"x.battery_unit1_discharge_energy_today","label":"[Energy storage unit 1] Current-day discharge capacity","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":37021,"key":"x.battery_unit1_bus_current","label":"[Energy storage unit 1] Bus current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":37022,"key":"x.battery_unit1_temperature","label":"[Energy storage unit 1] Battery temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":37025,"key":"x.battery_unit1_remaining_time","label":"[Energy storage unit 1] Remaining charge/discharge time","table":"holding","type":"u16","unit":"min"},{"address":37046,"key":"x.max_charge_power","label":"[Energy storage] Maximum charge power","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":37048,"key":"x.max_discharge_power","label":"[Energy storage] Maximum discharge power","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":37066,"key":"x.battery_unit1_charge_energy","label":"[Energy storage unit 1] Total charge","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":37068,"key":"x.battery_unit1_discharge_energy","label":"[Energy storage unit 1] Total discharge","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":37100,"enum":"meter_status","key":"x.meter_status","label":"Meter status","table":"holding","type":"u16","verified":false},{"address":37101,"key":"l1_voltage","label":"Grid voltage (grid phase A voltage)","scale":0.1,"table":"holding","type":"s32","unit":"V"},{"address":37103,"key":"l2_voltage","label":"Grid phase B voltage","scale":0.1,"table":"holding","type":"s32","unit":"V"},{"address":37105,"key":"l3_voltage","label":"Grid phase C voltage","scale":0.1,"table":"holding","type":"s32","unit":"V"},{"address":37107,"key":"l1_current","label":"Grid current (grid phase A current)","scale":0.01,"table":"holding","type":"s32","unit":"A"},{"address":37109,"key":"l2_current","label":"Grid phase B current","scale":0.01,"table":"holding","type":"s32","unit":"A"},{"address":37111,"key":"l3_current","label":"Grid phase C current","scale":0.01,"table":"holding","type":"s32","unit":"A"},{"address":37113,"key":"grid_power","label":"Active power","positive":"export","table":"holding","type":"s32","unit":"W","verified":false},{"address":37115,"key":"x.meter_reactive_power","label":"Reactive power","table":"holding","type":"s32","unit":"var"},{"address":37117,"key":"x.meter_power_factor","label":"Power factor","scale":0.001,"table":"holding","type":"s16"},{"address":37118,"key":"x.meter_frequency","label":"Grid frequency","scale":0.01,"table":"holding","type":"s16","unit":"Hz"},{"address":37119,"key":"grid_export_energy","label":"Positive active energy","poll":"slow","scale":0.01,"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":37121,"key":"grid_import_energy","label":"Reverse active energy","poll":"slow","scale":0.01,"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":37123,"key":"x.meter_reactive_energy","label":"Cumulative reactive energy","poll":"slow","scale":0.01,"table":"holding","type":"s32","unit":"kvarh"},{"address":37125,"key":"x.meter_type","label":"Meter type","poll":"slow","table":"holding","type":"u16"},{"address":37126,"key":"x.meter_line_voltage_l1_l2","label":"A-B line voltage","scale":0.1,"table":"holding","type":"s32","unit":"V"},{"address":37128,"key":"x.meter_line_voltage_l2_l3","label":"B-C line voltage","scale":0.1,"table":"holding","type":"s32","unit":"V"},{"address":37130,"key":"x.meter_line_voltage_l3_l1","label":"C-A line voltage","scale":0.1,"table":"holding","type":"s32","unit":"V"},{"address":37132,"key":"l1_power","label":"Phase A active power","positive":"export","table":"holding","type":"s32","unit":"W","verified":false},{"address":37134,"key":"l2_power","label":"Phase B active power","positive":"export","table":"holding","type":"s32","unit":"W","verified":false},{"address":37136,"key":"l3_power","label":"Phase C active power","positive":"export","table":"holding","type":"s32","unit":"W","verified":false},{"address":37743,"key":"x.battery_unit2_power","label":"[Energy storage unit 2] Charge and discharge power","positive":"charge","table":"holding","type":"s32","unit":"W"},{"address":37758,"key":"x.battery_capacity","label":"[Energy storage] Rated capacity","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kWh"},{"address":37760,"key":"battery_soc","label":"[Energy storage] SOC","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":37762,"enum":"battery_status","key":"x.battery_status","label":"[Energy storage] Running status","table":"holding","type":"u16"},{"address":37763,"key":"battery_voltage","label":"[Energy storage] Bus voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":37764,"key":"x.battery_bus_current","label":"[Energy storage] Bus current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":37765,"key":"battery_power","label":"[Energy storage] Charge/Discharge power","positive":"charge","table":"holding","type":"s32","unit":"W","verified":false},{"address":37780,"key":"x.battery_charge_energy","label":"[Energy storage] Total charge","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":37782,"key":"x.battery_discharge_energy","label":"[Energy storage] Total discharge","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":37784,"key":"x.battery_charge_energy_today","label":"[Energy storage] Current-day charge capacity","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":37786,"key":"x.battery_discharge_energy_today","label":"[Energy storage] Current-day discharge capacity","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":30035,"key":"firmware","label":"firmware_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":30050,"key":"x.software_version","label":"software_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":30068,"invalid":[4294967295],"key":"x.protocol_version_modbus","label":"protocol_version_modbus","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":30079,"invalid":[2147483647],"key":"x.q_max_out","label":"Q_max_out","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":30081,"invalid":[2147483647],"key":"x.q_max_in","label":"Q_max_in","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":30105,"key":"x.product_sales_area","label":"product_sales_area","length":2,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":30107,"invalid":[65535],"key":"x.product_software_number","label":"product_software_number","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":30108,"invalid":[65535],"key":"x.product_software_version_number","label":"product_software_version_number","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":30109,"invalid":[65535],"key":"x.grid_standard_code_protocol_version","label":"grid_standard_code_protocol_version","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":30110,"invalid":[65535],"key":"x.unique_id_of_the_software","label":"unique_id_of_the_software","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":30111,"invalid":[65535],"key":"x.number_of_packages_to_be_upgraded","label":"number_of_packages_to_be_upgraded","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":30206,"invalid":[65535],"key":"x.hardware_functional_unit_conf_id","label":"hardware_functional_unit_conf_id","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":30207,"invalid":[4294967295],"key":"x.subdevice_support_flag","label":"subdevice_support_flag","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":30209,"invalid":[4294967295],"key":"x.subdevice_in_position_flag","label":"subdevice_in_position_flag","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":30211,"invalid":[4294967295],"key":"x.feature_mask_1","label":"feature_mask_1","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":30213,"invalid":[4294967295],"key":"x.feature_mask_2","label":"feature_mask_2","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":30215,"invalid":[4294967295],"key":"x.feature_mask_3","label":"feature_mask_3","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":30217,"invalid":[4294967295],"key":"x.feature_mask_4","label":"feature_mask_4","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":30366,"invalid":[2147483647],"key":"x.realtime_max_active_capability","label":"realtime_max_active_capability","sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":30368,"invalid":[2147483647],"key":"x.realtime_max_inductive_reactive_capacity","label":"realtime_max_inductive_reactive_capacity","sources":["huawei-solar"],"table":"holding","type":"s32","verified":false},{"address":30561,"key":"x.offering_name_of_southbound_device_1","label":"offering_name_of_southbound_device_1","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":30576,"key":"x.offering_name_of_southbound_device_2","label":"offering_name_of_southbound_device_2","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":30591,"key":"x.offering_name_of_southbound_device_3","label":"offering_name_of_southbound_device_3","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31000,"key":"x.hardware_version","label":"hardware_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31015,"key":"x.monitoring_board_sn","label":"monitoring_board_sn","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31025,"key":"x.monitoring_software_version","label":"monitoring_software_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31040,"key":"x.master_dsp_version","label":"master_dsp_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31055,"key":"x.slave_dsp_version","label":"slave_dsp_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31070,"key":"x.cpld_version","label":"cpld_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31085,"key":"x.afci_version","label":"afci_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31100,"key":"x.builtin_pid_version","label":"builtin_pid_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31115,"key":"x.dc_mbus_version","label":"dc_mbus_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31130,"key":"x.el_module_version","label":"el_module_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31145,"key":"x.afci_2_version","label":"afci_2_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":31200,"key":"x.regkey","label":"regkey","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":32000,"bits":[0,0],"key":"x.state_1_bit0","label":"Standby","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32000,"bits":[1,1],"key":"x.state_1_bit1","label":"Grid-Connected","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32000,"bits":[2,2],"key":"x.state_1_bit2","label":"Grid-Connected normally","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32000,"bits":[3,3],"key":"x.state_1_bit3","label":"Grid connection with derating due to power rationing","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32000,"bits":[4,4],"key":"x.state_1_bit4","label":"Grid connection with derating due to internal causes of the solar inverter","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32000,"bits":[5,5],"key":"x.state_1_bit5","label":"Normal stop","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32000,"bits":[6,6],"key":"x.state_1_bit6","label":"Stop due to faults","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32000,"bits":[7,7],"key":"x.state_1_bit7","label":"Stop due to power rationing","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32000,"bits":[8,8],"key":"x.state_1_bit8","label":"Shutdown","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32000,"bits":[9,9],"key":"x.state_1_bit9","label":"Spot check","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32002,"bits":[0,0],"enum":"state_2_bit0","key":"x.state_2_bit0","label":"Locked / Unlocked","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32002,"bits":[1,1],"enum":"state_2_bit1","key":"x.state_2_bit1","label":"PV disconnected / PV connected","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32002,"bits":[2,2],"enum":"state_2_bit2","key":"x.state_2_bit2","label":"No DSP data collection / DSP data collection","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32003,"bits":[0,0],"enum":"state_3_bit0","key":"x.state_3_bit0","label":"On-grid / Off-grid","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":32003,"bits":[1,1],"enum":"state_3_bit1","key":"x.state_3_bit1","label":"Off-grid switch disabled / Off-grid switch enabled","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":32008,"bits":[0,0],"key":"x.alarm_1_bit0","label":"High String Input Voltage (alarm 2001, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[1,1],"key":"x.alarm_1_bit1","label":"DC Arc Fault (alarm 2002, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[2,2],"key":"x.alarm_1_bit2","label":"String Reverse Connection (alarm 2011, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[3,3],"key":"x.alarm_1_bit3","label":"String Current Backfeed (alarm 2012, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[4,4],"key":"x.alarm_1_bit4","label":"Abnormal String Power (alarm 2013, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[5,5],"key":"x.alarm_1_bit5","label":"AFCI Self-Check Fail (alarm 2021, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[6,6],"key":"x.alarm_1_bit6","label":"Phase Wire Short-Circuited to PE (alarm 2031, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[7,7],"key":"x.alarm_1_bit7","label":"Grid Loss (alarm 2032, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[8,8],"key":"x.alarm_1_bit8","label":"Grid Undervoltage (alarm 2033, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[9,9],"key":"x.alarm_1_bit9","label":"Grid Overvoltage (alarm 2034, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[10,10],"key":"x.alarm_1_bit10","label":"Grid Volt. Imbalance (alarm 2035, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[11,11],"key":"x.alarm_1_bit11","label":"Grid Overfrequency (alarm 2036, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[12,12],"key":"x.alarm_1_bit12","label":"Grid Underfrequency (alarm 2037, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[13,13],"key":"x.alarm_1_bit13","label":"Unstable Grid Frequency (alarm 2038, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[14,14],"key":"x.alarm_1_bit14","label":"Output Overcurrent (alarm 2039, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32008,"bits":[15,15],"key":"x.alarm_1_bit15","label":"Output DC Component Overhigh (alarm 2040, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[0,0],"key":"x.alarm_2_bit0","label":"Abnormal Residual Current (alarm 2051, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[1,1],"key":"x.alarm_2_bit1","label":"Abnormal Grounding (alarm 2061, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[2,2],"key":"x.alarm_2_bit2","label":"Low Insulation Resistance (alarm 2062, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[3,3],"key":"x.alarm_2_bit3","label":"Overtemperature (alarm 2063, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[4,4],"key":"x.alarm_2_bit4","label":"Device Fault (alarm 2064, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[5,5],"key":"x.alarm_2_bit5","label":"Upgrade Failed or Version Mismatch (alarm 2065, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[6,6],"key":"x.alarm_2_bit6","label":"License Expired (alarm 2066, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[7,7],"key":"x.alarm_2_bit7","label":"Faulty Monitoring Unit (alarm 61440, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[8,8],"key":"x.alarm_2_bit8","label":"Faulty Power Collector (alarm 2067, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[9,9],"key":"x.alarm_2_bit9","label":"Battery abnormal (alarm 2068, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[10,10],"key":"x.alarm_2_bit10","label":"Active Islanding (alarm 2070, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[11,11],"key":"x.alarm_2_bit11","label":"Passive Islanding (alarm 2071, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[12,12],"key":"x.alarm_2_bit12","label":"Transient AC Overvoltage (alarm 2072, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[13,13],"key":"x.alarm_2_bit13","label":"Peripheral port short circuit (alarm 2075, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[14,14],"key":"x.alarm_2_bit14","label":"Churn output overload (alarm 2077, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32009,"bits":[15,15],"key":"x.alarm_2_bit15","label":"Abnormal PV module configuration (alarm 2080, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[0,0],"key":"x.alarm_3_bit0","label":"Optimizer fault (alarm 2081, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[1,1],"key":"x.alarm_3_bit1","label":"Built-in PID operation abnormal (alarm 2085, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[2,2],"key":"x.alarm_3_bit2","label":"High input string voltage to ground (alarm 2014, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[3,3],"key":"x.alarm_3_bit3","label":"External Fan Abnormal (alarm 2086, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[4,4],"key":"x.alarm_3_bit4","label":"Battery Reverse Connection (alarm 2069, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[5,5],"key":"x.alarm_3_bit5","label":"On-grid/Off-grid controller abnormal (alarm 2082, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[6,6],"key":"x.alarm_3_bit6","label":"PV String Loss (alarm 2015, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[7,7],"key":"x.alarm_3_bit7","label":"Internal Fan Abnormal (alarm 2087, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[8,8],"key":"x.alarm_3_bit8","label":"DC Protection Unit Abnormal (alarm 2088, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[9,9],"key":"x.alarm_3_bit9","label":"EL Unit Abnormal (alarm 2089, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[10,10],"key":"x.alarm_3_bit10","label":"Active Adjustment Instruction Abnormal (alarm 2090, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[11,11],"key":"x.alarm_3_bit11","label":"Reactive Adjustment Instruction Abnormal (alarm 2091, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[12,12],"key":"x.alarm_3_bit12","label":"CT Wiring Abnormal (alarm 2092, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[13,13],"key":"x.alarm_3_bit13","label":"DC Arc Fault(ADMC Alarm to be clear manually) (alarm 2003, Major)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[14,14],"key":"x.alarm_3_bit14","label":"DC Switch Abnormal (alarm 2093, Minor)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32010,"bits":[15,15],"key":"x.alarm_3_bit15","label":"Allowable discharge capacity of the battery is low (alarm 2094, Warning)","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32028,"invalid":[32767],"key":"x.pv_07_voltage","label":"pv_07_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32029,"invalid":[32767],"key":"x.pv_07_current","label":"pv_07_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32030,"invalid":[32767],"key":"x.pv_08_voltage","label":"pv_08_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32031,"invalid":[32767],"key":"x.pv_08_current","label":"pv_08_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32032,"invalid":[32767],"key":"x.pv_09_voltage","label":"pv_09_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32033,"invalid":[32767],"key":"x.pv_09_current","label":"pv_09_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32034,"invalid":[32767],"key":"x.pv_10_voltage","label":"pv_10_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32035,"invalid":[32767],"key":"x.pv_10_current","label":"pv_10_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32036,"invalid":[32767],"key":"x.pv_11_voltage","label":"pv_11_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32037,"invalid":[32767],"key":"x.pv_11_current","label":"pv_11_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32038,"invalid":[32767],"key":"x.pv_12_voltage","label":"pv_12_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32039,"invalid":[32767],"key":"x.pv_12_current","label":"pv_12_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32040,"invalid":[32767],"key":"x.pv_13_voltage","label":"pv_13_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32041,"invalid":[32767],"key":"x.pv_13_current","label":"pv_13_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32042,"invalid":[32767],"key":"x.pv_14_voltage","label":"pv_14_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32043,"invalid":[32767],"key":"x.pv_14_current","label":"pv_14_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32044,"invalid":[32767],"key":"x.pv_15_voltage","label":"pv_15_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32045,"invalid":[32767],"key":"x.pv_15_current","label":"pv_15_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32046,"invalid":[32767],"key":"x.pv_16_voltage","label":"pv_16_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32047,"invalid":[32767],"key":"x.pv_16_current","label":"pv_16_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32048,"invalid":[32767],"key":"x.pv_17_voltage","label":"pv_17_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32049,"invalid":[32767],"key":"x.pv_17_current","label":"pv_17_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32050,"invalid":[32767],"key":"x.pv_18_voltage","label":"pv_18_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32051,"invalid":[32767],"key":"x.pv_18_current","label":"pv_18_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32052,"invalid":[32767],"key":"x.pv_19_voltage","label":"pv_19_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32053,"invalid":[32767],"key":"x.pv_19_current","label":"pv_19_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32054,"invalid":[32767],"key":"x.pv_20_voltage","label":"pv_20_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32055,"invalid":[32767],"key":"x.pv_20_current","label":"pv_20_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32056,"invalid":[32767],"key":"x.pv_21_voltage","label":"pv_21_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32057,"invalid":[32767],"key":"x.pv_21_current","label":"pv_21_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32058,"invalid":[32767],"key":"x.pv_22_voltage","label":"pv_22_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32059,"invalid":[32767],"key":"x.pv_22_current","label":"pv_22_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32060,"invalid":[32767],"key":"x.pv_23_voltage","label":"pv_23_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32061,"invalid":[32767],"key":"x.pv_23_current","label":"pv_23_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32062,"invalid":[32767],"key":"x.pv_24_voltage","label":"pv_24_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32063,"invalid":[32767],"key":"x.pv_24_current","label":"pv_24_current","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32095,"invalid":[2147483647],"key":"x.active_power_fast","label":"active_power_fast","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":32110,"epoch":{"start":"1970-01-01","unit":"s"},"invalid":[4294967295],"key":"x.current_electricity_generation_statistics_time","label":"current_electricity_generation_statistics_time","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":32172,"invalid":[4294967295],"key":"x.latest_active_alarm_sn","label":"latest_active_alarm_sn","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":32174,"invalid":[4294967295],"key":"x.latest_historical_alarm_sn","label":"latest_historical_alarm_sn","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":32176,"invalid":[32767],"key":"x.total_bus_voltage","label":"total_bus_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32177,"invalid":[32767],"key":"x.max_pv_voltage","label":"max_pv_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32178,"invalid":[32767],"key":"x.min_pv_voltage","label":"min_pv_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32179,"invalid":[32767],"key":"x.average_pv_negative_voltage_to_ground","label":"average_pv_negative_voltage_to_ground","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32180,"invalid":[32767],"key":"x.min_pv_negative_voltage_to_ground","label":"min_pv_negative_voltage_to_ground","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32181,"invalid":[32767],"key":"x.max_pv_negative_voltage_to_ground","label":"max_pv_negative_voltage_to_ground","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32182,"invalid":[65535],"key":"x.inverter_to_pe_voltage_tolerance","label":"inverter_to_pe_voltage_tolerance","sources":["huawei-solar"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":32183,"invalid":[65535],"key":"x.iso_feature_information","label":"iso_feature_information","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32190,"invalid":[65535],"key":"x.builtin_pid_running_status","label":"builtin_pid_running_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32191,"invalid":[32767],"key":"x.pv_negative_voltage_to_ground","label":"pv_negative_voltage_to_ground","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":32192,"enum":"inner_pid_compensation_direction","invalid":[65535],"key":"x.inner_pid_compensation_direction","label":"inner_pid_compensation_direction","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":32212,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt1","label":"cumulative_dc_energy_yield_mppt1","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32214,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt2","label":"cumulative_dc_energy_yield_mppt2","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32216,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt3","label":"cumulative_dc_energy_yield_mppt3","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32218,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt4","label":"cumulative_dc_energy_yield_mppt4","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32220,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt5","label":"cumulative_dc_energy_yield_mppt5","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32222,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt6","label":"cumulative_dc_energy_yield_mppt6","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32224,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt7","label":"cumulative_dc_energy_yield_mppt7","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32226,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt8","label":"cumulative_dc_energy_yield_mppt8","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32228,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt9","label":"cumulative_dc_energy_yield_mppt9","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32230,"invalid":[4294967295],"key":"x.cumulative_dc_energy_yield_mppt10","label":"cumulative_dc_energy_yield_mppt10","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":32377,"invalid":[65535],"key":"x.inverter_activation_status","label":"inverter_activation_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":35000,"invalid":[4294967295],"key":"x.capbank_running_time","label":"capbank_running_time","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":35002,"invalid":[4294967295],"key":"x.internal_fan_1_running_time","label":"internal_fan_1_running_time","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":35021,"invalid":[32767],"key":"x.inv_module_a_temp","label":"inv_module_a_temp","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35022,"invalid":[32767],"key":"x.inv_module_b_temp","label":"inv_module_b_temp","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35023,"invalid":[32767],"key":"x.inv_module_c_temp","label":"inv_module_c_temp","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35024,"invalid":[32767],"key":"x.anti_reverse_module_1_temp","label":"anti_reverse_module_1_temp","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35025,"invalid":[32767],"key":"x.output_board_relay_ambient_temp_max","label":"output_board_relay_ambient_temp_max","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35027,"invalid":[32767],"key":"x.anti_reverse_module_2_temp","label":"anti_reverse_module_2_temp","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35028,"invalid":[32767],"key":"x.dc_terminal_1_2_max_temp","label":"dc_terminal_1_2_max_temp","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35029,"invalid":[32767],"key":"x.ac_terminal_1_2_3_max_temp","label":"ac_terminal_1_2_3_max_temp","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35038,"invalid":[32767],"key":"x.phase_a_dc_component_dci","label":"phase_a_dc_component_dci","models":["sun2000ma"],"scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":35039,"invalid":[32767],"key":"x.phase_b_dc_component_dci","label":"phase_b_dc_component_dci","models":["sun2000ma"],"scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":35040,"invalid":[32767],"key":"x.phase_c_dc_component_dci","label":"phase_c_dc_component_dci","models":["sun2000ma"],"scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":35041,"invalid":[32767],"key":"x.leakage_current_rcd","label":"leakage_current_rcd","models":["sun2000ma"],"scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":35042,"invalid":[32767],"key":"x.positive_bus_voltage","label":"positive_bus_voltage","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":35043,"invalid":[32767],"key":"x.negative_bus_voltage","label":"negative_bus_voltage","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":35044,"invalid":[32767],"key":"x.bus_negative_voltage_to_ground","label":"bus_negative_voltage_to_ground","models":["sun2000ma"],"scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":35300,"invalid":[65535],"key":"x.active_power_adjustment_mode","label":"active_power_adjustment_mode","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":35301,"invalid":[4294967295],"key":"x.active_power_adjustment_value","label":"active_power_adjustment_value","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":35303,"invalid":[65535],"key":"x.active_power_adjustment_command","label":"active_power_adjustment_command","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":35312,"enum":"dongle_scenario_status","invalid":[65535],"key":"x.dongle_scenario_status","label":"dongle_scenario_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37026,"key":"x.storage_unit_1_dcdc_version","label":"storage_unit_1_dcdc_version","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":37036,"key":"x.storage_unit_1_bms_version","label":"storage_unit_1_bms_version","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":37052,"key":"x.storage_unit_1_serial_number","label":"storage_unit_1_serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":37138,"enum":"meter_type_check","invalid":[65535],"key":"x.meter_type_check","label":"meter_type_check","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37200,"invalid":[65535],"key":"x.nb_optimizers","label":"nb_optimizers","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37201,"invalid":[65535],"key":"x.nb_online_optimizers","label":"nb_online_optimizers","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37700,"key":"x.storage_unit_2_serial_number","label":"storage_unit_2_serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":37738,"invalid":[65535],"key":"x.storage_unit_2_state_of_capacity","label":"storage_unit_2_state_of_capacity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":37741,"enum":"storage_status","invalid":[65535],"key":"x.storage_unit_2_running_status","label":"storage_unit_2_running_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37746,"invalid":[4294967295],"key":"x.storage_unit_2_current_day_charge_capacity","label":"storage_unit_2_current_day_charge_capacity","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":37748,"invalid":[4294967295],"key":"x.storage_unit_2_current_day_discharge_capacity","label":"storage_unit_2_current_day_discharge_capacity","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":37750,"invalid":[65535],"key":"x.storage_unit_2_bus_voltage","label":"storage_unit_2_bus_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":37751,"invalid":[32767],"key":"x.storage_unit_2_bus_current","label":"storage_unit_2_bus_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":37752,"invalid":[32767],"key":"x.storage_unit_2_battery_temperature","label":"storage_unit_2_battery_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":37753,"invalid":[4294967295],"key":"x.storage_unit_2_total_charge","label":"storage_unit_2_total_charge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":37755,"invalid":[4294967295],"key":"x.storage_unit_2_total_discharge","label":"storage_unit_2_total_discharge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":37799,"key":"x.storage_unit_2_software_version","label":"storage_unit_2_software_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":37814,"key":"x.storage_unit_1_software_version","label":"storage_unit_1_software_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":37920,"enum":"battery_soh_calibration_status","invalid":[65535],"key":"x.storage_unit_1_battery_pack_1_soh_calibration_status","label":"storage_unit_1_battery_pack_1_soh_calibration_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37921,"enum":"battery_soh_calibration_status","invalid":[65535],"key":"x.storage_unit_1_battery_pack_2_soh_calibration_status","label":"storage_unit_1_battery_pack_2_soh_calibration_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37922,"enum":"battery_soh_calibration_status","invalid":[65535],"key":"x.storage_unit_1_battery_pack_3_soh_calibration_status","label":"storage_unit_1_battery_pack_3_soh_calibration_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37923,"enum":"battery_soh_calibration_status","invalid":[65535],"key":"x.storage_unit_2_battery_pack_1_soh_calibration_status","label":"storage_unit_2_battery_pack_1_soh_calibration_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37924,"enum":"battery_soh_calibration_status","invalid":[65535],"key":"x.storage_unit_2_battery_pack_2_soh_calibration_status","label":"storage_unit_2_battery_pack_2_soh_calibration_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37925,"enum":"battery_soh_calibration_status","invalid":[65535],"key":"x.storage_unit_2_battery_pack_3_soh_calibration_status","label":"storage_unit_2_battery_pack_3_soh_calibration_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37926,"enum":"battery_soh_calibration_status","invalid":[65535],"key":"x.storage_unit_soh_calibration_status","label":"storage_unit_soh_calibration_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37927,"invalid":[65535],"key":"x.storage_unit_soh_calibration_release_lower_limit_of_soc","label":"storage_unit_soh_calibration_release_lower_limit_of_soc","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37954,"key":"x.storage_unit_1_register_code","label":"storage_unit_1_register_code","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":37964,"key":"x.storage_unit_2_register_code","label":"storage_unit_2_register_code","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":37994,"enum":"storage_unit_connect_status","invalid":[65535],"key":"x.storage_unit_1_connect_status","label":"storage_unit_1_connect_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":37995,"enum":"storage_unit_connect_status","invalid":[65535],"key":"x.storage_unit_2_connect_status","label":"storage_unit_2_connect_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":38200,"key":"x.storage_unit_1_battery_pack_1_serial_number","label":"storage_unit_1_battery_pack_1_serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38210,"key":"x.storage_unit_1_battery_pack_1_firmware_version","label":"storage_unit_1_battery_pack_1_firmware_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38228,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_1_working_status","label":"storage_unit_1_battery_pack_1_working_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":38229,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_1_state_of_capacity","label":"storage_unit_1_battery_pack_1_state_of_capacity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":38233,"invalid":[2147483647],"key":"x.storage_unit_1_battery_pack_1_charge_discharge_power","label":"storage_unit_1_battery_pack_1_charge_discharge_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":38235,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_1_voltage","label":"storage_unit_1_battery_pack_1_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":38236,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_1_current","label":"storage_unit_1_battery_pack_1_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":38238,"invalid":[4294967295],"key":"x.storage_unit_1_battery_pack_1_total_charge","label":"storage_unit_1_battery_pack_1_total_charge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38240,"invalid":[4294967295],"key":"x.storage_unit_1_battery_pack_1_total_discharge","label":"storage_unit_1_battery_pack_1_total_discharge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38242,"key":"x.storage_unit_1_battery_pack_2_serial_number","label":"storage_unit_1_battery_pack_2_serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38252,"key":"x.storage_unit_1_battery_pack_2_firmware_version","label":"storage_unit_1_battery_pack_2_firmware_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38270,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_2_working_status","label":"storage_unit_1_battery_pack_2_working_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":38271,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_2_state_of_capacity","label":"storage_unit_1_battery_pack_2_state_of_capacity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":38275,"invalid":[2147483647],"key":"x.storage_unit_1_battery_pack_2_charge_discharge_power","label":"storage_unit_1_battery_pack_2_charge_discharge_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":38277,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_2_voltage","label":"storage_unit_1_battery_pack_2_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":38278,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_2_current","label":"storage_unit_1_battery_pack_2_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":38280,"invalid":[4294967295],"key":"x.storage_unit_1_battery_pack_2_total_charge","label":"storage_unit_1_battery_pack_2_total_charge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38282,"invalid":[4294967295],"key":"x.storage_unit_1_battery_pack_2_total_discharge","label":"storage_unit_1_battery_pack_2_total_discharge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38284,"key":"x.storage_unit_1_battery_pack_3_serial_number","label":"storage_unit_1_battery_pack_3_serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38294,"key":"x.storage_unit_1_battery_pack_3_firmware_version","label":"storage_unit_1_battery_pack_3_firmware_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38312,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_3_working_status","label":"storage_unit_1_battery_pack_3_working_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":38313,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_3_state_of_capacity","label":"storage_unit_1_battery_pack_3_state_of_capacity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":38317,"invalid":[2147483647],"key":"x.storage_unit_1_battery_pack_3_charge_discharge_power","label":"storage_unit_1_battery_pack_3_charge_discharge_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":38319,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_3_voltage","label":"storage_unit_1_battery_pack_3_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":38320,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_3_current","label":"storage_unit_1_battery_pack_3_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":38322,"invalid":[4294967295],"key":"x.storage_unit_1_battery_pack_3_total_charge","label":"storage_unit_1_battery_pack_3_total_charge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38324,"invalid":[4294967295],"key":"x.storage_unit_1_battery_pack_3_total_discharge","label":"storage_unit_1_battery_pack_3_total_discharge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38326,"key":"x.storage_unit_2_battery_pack_1_serial_number","label":"storage_unit_2_battery_pack_1_serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38336,"key":"x.storage_unit_2_battery_pack_1_firmware_version","label":"storage_unit_2_battery_pack_1_firmware_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38354,"invalid":[65535],"key":"x.storage_unit_2_battery_pack_1_working_status","label":"storage_unit_2_battery_pack_1_working_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":38355,"invalid":[65535],"key":"x.storage_unit_2_battery_pack_1_state_of_capacity","label":"storage_unit_2_battery_pack_1_state_of_capacity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":38359,"invalid":[2147483647],"key":"x.storage_unit_2_battery_pack_1_charge_discharge_power","label":"storage_unit_2_battery_pack_1_charge_discharge_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":38361,"invalid":[65535],"key":"x.storage_unit_2_battery_pack_1_voltage","label":"storage_unit_2_battery_pack_1_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":38362,"invalid":[32767],"key":"x.storage_unit_2_battery_pack_1_current","label":"storage_unit_2_battery_pack_1_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":38364,"invalid":[4294967295],"key":"x.storage_unit_2_battery_pack_1_total_charge","label":"storage_unit_2_battery_pack_1_total_charge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38366,"invalid":[4294967295],"key":"x.storage_unit_2_battery_pack_1_total_discharge","label":"storage_unit_2_battery_pack_1_total_discharge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38368,"key":"x.storage_unit_2_battery_pack_2_serial_number","label":"storage_unit_2_battery_pack_2_serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38378,"key":"x.storage_unit_2_battery_pack_2_firmware_version","label":"storage_unit_2_battery_pack_2_firmware_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38396,"invalid":[65535],"key":"x.storage_unit_2_battery_pack_2_working_status","label":"storage_unit_2_battery_pack_2_working_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":38397,"invalid":[65535],"key":"x.storage_unit_2_battery_pack_2_state_of_capacity","label":"storage_unit_2_battery_pack_2_state_of_capacity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":38401,"invalid":[2147483647],"key":"x.storage_unit_2_battery_pack_2_charge_discharge_power","label":"storage_unit_2_battery_pack_2_charge_discharge_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":38403,"invalid":[65535],"key":"x.storage_unit_2_battery_pack_2_voltage","label":"storage_unit_2_battery_pack_2_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":38404,"invalid":[32767],"key":"x.storage_unit_2_battery_pack_2_current","label":"storage_unit_2_battery_pack_2_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":38406,"invalid":[4294967295],"key":"x.storage_unit_2_battery_pack_2_total_charge","label":"storage_unit_2_battery_pack_2_total_charge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38408,"invalid":[4294967295],"key":"x.storage_unit_2_battery_pack_2_total_discharge","label":"storage_unit_2_battery_pack_2_total_discharge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38410,"key":"x.storage_unit_2_battery_pack_3_serial_number","label":"storage_unit_2_battery_pack_3_serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38420,"key":"x.storage_unit_2_battery_pack_3_firmware_version","label":"storage_unit_2_battery_pack_3_firmware_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":38438,"invalid":[65535],"key":"x.storage_unit_2_battery_pack_3_working_status","label":"storage_unit_2_battery_pack_3_working_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":38439,"invalid":[65535],"key":"x.storage_unit_2_battery_pack_3_state_of_capacity","label":"storage_unit_2_battery_pack_3_state_of_capacity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":38443,"invalid":[2147483647],"key":"x.storage_unit_2_battery_pack_3_charge_discharge_power","label":"storage_unit_2_battery_pack_3_charge_discharge_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":38445,"invalid":[65535],"key":"x.storage_unit_2_battery_pack_3_voltage","label":"storage_unit_2_battery_pack_3_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":38446,"invalid":[32767],"key":"x.storage_unit_2_battery_pack_3_current","label":"storage_unit_2_battery_pack_3_current","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":38448,"invalid":[4294967295],"key":"x.storage_unit_2_battery_pack_3_total_charge","label":"storage_unit_2_battery_pack_3_total_charge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38450,"invalid":[4294967295],"key":"x.storage_unit_2_battery_pack_3_total_discharge","label":"storage_unit_2_battery_pack_3_total_discharge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":38452,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_1_maximum_temperature","label":"storage_unit_1_battery_pack_1_maximum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38453,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_1_minimum_temperature","label":"storage_unit_1_battery_pack_1_minimum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38454,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_2_maximum_temperature","label":"storage_unit_1_battery_pack_2_maximum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38455,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_2_minimum_temperature","label":"storage_unit_1_battery_pack_2_minimum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38456,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_3_maximum_temperature","label":"storage_unit_1_battery_pack_3_maximum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38457,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_3_minimum_temperature","label":"storage_unit_1_battery_pack_3_minimum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38458,"invalid":[32767],"key":"x.storage_unit_2_battery_pack_1_maximum_temperature","label":"storage_unit_2_battery_pack_1_maximum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38459,"invalid":[32767],"key":"x.storage_unit_2_battery_pack_1_minimum_temperature","label":"storage_unit_2_battery_pack_1_minimum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38460,"invalid":[32767],"key":"x.storage_unit_2_battery_pack_2_maximum_temperature","label":"storage_unit_2_battery_pack_2_maximum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38461,"invalid":[32767],"key":"x.storage_unit_2_battery_pack_2_minimum_temperature","label":"storage_unit_2_battery_pack_2_minimum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38462,"invalid":[32767],"key":"x.storage_unit_2_battery_pack_3_maximum_temperature","label":"storage_unit_2_battery_pack_3_maximum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38463,"invalid":[32767],"key":"x.storage_unit_2_battery_pack_3_minimum_temperature","label":"storage_unit_2_battery_pack_3_minimum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":39003,"key":"x.storage_unit_1_battery_pack_1_model_name","label":"storage_unit_1_battery_pack_1_model_name","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":39018,"key":"x.storage_unit_1_battery_pack_2_model_name","label":"storage_unit_1_battery_pack_2_model_name","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":39033,"key":"x.storage_unit_1_battery_pack_3_model_name","label":"storage_unit_1_battery_pack_3_model_name","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":39048,"key":"x.storage_unit_2_battery_pack_1_model_name","label":"storage_unit_2_battery_pack_1_model_name","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":39063,"key":"x.storage_unit_2_battery_pack_2_model_name","label":"storage_unit_2_battery_pack_2_model_name","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":39078,"key":"x.storage_unit_2_battery_pack_3_model_name","label":"storage_unit_2_battery_pack_3_model_name","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":39300,"key":"x.storage_unit_1_battery_pack_4_serial_number","label":"storage_unit_1_battery_pack_4_serial_number","length":10,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":39310,"key":"x.storage_unit_1_battery_pack_4_firmware_version","label":"storage_unit_1_battery_pack_4_firmware_version","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":39325,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_4_working_status","label":"storage_unit_1_battery_pack_4_working_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":39326,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_4_state_of_capacity","label":"storage_unit_1_battery_pack_4_state_of_capacity","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":39327,"enum":"battery_soh_calibration_status","invalid":[65535],"key":"x.storage_unit_1_battery_pack_4_soh_calibration_status","label":"storage_unit_1_battery_pack_4_soh_calibration_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":39328,"invalid":[2147483647],"key":"x.storage_unit_1_battery_pack_4_charge_discharge_power","label":"storage_unit_1_battery_pack_4_charge_discharge_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":39330,"invalid":[65535],"key":"x.storage_unit_1_battery_pack_4_voltage","label":"storage_unit_1_battery_pack_4_voltage","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":39334,"invalid":[4294967295],"key":"x.storage_unit_1_battery_pack_4_total_discharge","label":"storage_unit_1_battery_pack_4_total_discharge","scale":0.01,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":39336,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_4_maximum_temperature","label":"storage_unit_1_battery_pack_4_maximum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":39337,"invalid":[32767],"key":"x.storage_unit_1_battery_pack_4_minimum_temperature","label":"storage_unit_1_battery_pack_4_minimum_temperature","scale":0.1,"sources":["huawei-solar"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":39338,"key":"x.storage_unit_1_battery_pack_4_model_name","label":"storage_unit_1_battery_pack_4_model_name","length":15,"sources":["huawei-solar"],"table":"holding","type":"str","verified":false},{"address":39354,"enum":"storage_heating_status","invalid":[65535],"key":"x.storage_heating_status","label":"storage_heating_status","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":40000,"epoch":{"start":"1970-01-01","unit":"s"},"invalid":[4294967295],"key":"x.system_time","label":"system_time","sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":42000,"enum":"grid_codes","invalid":[65535],"key":"x.grid_code","label":"grid_code","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":42056,"invalid":[4294967295],"key":"x.mppt_predicted_power","label":"mppt_predicted_power","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":42178,"invalid":[4294967295],"key":"x.maximum_active_power","label":"maximum_active_power","sources":["huawei-solar"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":47000,"enum":"storage_product_model","invalid":[65535],"key":"x.storage_unit_1_product_model","label":"storage_unit_1_product_model","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47004,"enum":"storage_working_modes_a","invalid":[32767],"key":"x.storage_working_mode_a","label":"storage_working_mode_a","sources":["huawei-solar"],"table":"holding","type":"s16","verified":false},{"address":47027,"enum":"bool","invalid":[32767],"key":"x.storage_time_of_use_price","label":"storage_time_of_use_price","sources":["huawei-solar"],"table":"holding","type":"s16","verified":false},{"address":47069,"invalid":[4294967295],"key":"x.storage_lcoe","label":"storage_lcoe","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"u32","verified":false},{"address":47079,"invalid":[2147483647],"key":"x.storage_power_limit_grid_tied_point","label":"storage_power_limit_grid_tied_point","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":47084,"invalid":[2147483647],"key":"x.storage_forced_charging_and_discharging_power","label":"storage_forced_charging_and_discharging_power","sources":["huawei-solar"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":47089,"enum":"storage_product_model","invalid":[65535],"key":"x.storage_unit_2_product_model","label":"storage_unit_2_product_model","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47107,"invalid":[65535],"key":"x.storage_unit_1_no","label":"storage_unit_1_no","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47108,"invalid":[65535],"key":"x.storage_unit_2_no","label":"storage_unit_2_no","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47677,"invalid":[4294967295],"key":"x.default_active_power_change_gradient","label":"default_active_power_change_gradient","scale":0.001,"sources":["huawei-solar"],"table":"holding","type":"u32","unit":"%/s","verified":false},{"address":47750,"invalid":[65535],"key":"x.storage_unit_1_pack_1_no","label":"storage_unit_1_pack_1_no","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47751,"invalid":[65535],"key":"x.storage_unit_1_pack_2_no","label":"storage_unit_1_pack_2_no","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47752,"invalid":[65535],"key":"x.storage_unit_1_pack_3_no","label":"storage_unit_1_pack_3_no","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47753,"invalid":[65535],"key":"x.storage_unit_2_pack_1_no","label":"storage_unit_2_pack_1_no","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47754,"invalid":[65535],"key":"x.storage_unit_2_pack_2_no","label":"storage_unit_2_pack_2_no","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47755,"invalid":[65535],"key":"x.storage_unit_2_pack_3_no","label":"storage_unit_2_pack_3_no","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false},{"address":47844,"invalid":[65535],"key":"x.storage_unit_1_pack_4_no","label":"storage_unit_1_pack_4_no","sources":["huawei-solar"],"table":"holding","type":"u16","verified":false}],"problems":[{"kind":"fault","text":"High string input voltage (2001)","when":{"bit":0,"key":"x.alarm_1"}},{"kind":"fault","text":"DC arc fault (2002)","when":{"bit":1,"key":"x.alarm_1"}},{"kind":"fault","text":"String reverse connection (2011)","when":{"bit":2,"key":"x.alarm_1"}},{"kind":"warning","text":"String current backfeed (2012)","when":{"bit":3,"key":"x.alarm_1"}},{"kind":"warning","text":"Abnormal string power (2013)","when":{"bit":4,"key":"x.alarm_1"}},{"kind":"fault","text":"AFCI self-check failed (2021)","when":{"bit":5,"key":"x.alarm_1"}},{"kind":"fault","text":"Phase wire short-circuited to PE (2031)","when":{"bit":6,"key":"x.alarm_1"}},{"kind":"mains_lost","text":"Grid loss (2032)","when":{"bit":7,"key":"x.alarm_1"}},{"kind":"fault","text":"Grid undervoltage (2033)","when":{"bit":8,"key":"x.alarm_1"}},{"kind":"fault","text":"Grid overvoltage (2034)","when":{"bit":9,"key":"x.alarm_1"}},{"kind":"fault","text":"Grid voltage imbalance (2035)","when":{"bit":10,"key":"x.alarm_1"}},{"kind":"fault","text":"Grid overfrequency (2036)","when":{"bit":11,"key":"x.alarm_1"}},{"kind":"fault","text":"Grid underfrequency (2037)","when":{"bit":12,"key":"x.alarm_1"}},{"kind":"fault","text":"Unstable grid frequency (2038)","when":{"bit":13,"key":"x.alarm_1"}},{"kind":"fault","text":"Output overcurrent (2039)","when":{"bit":14,"key":"x.alarm_1"}},{"kind":"fault","text":"Output DC component overhigh (2040)","when":{"bit":15,"key":"x.alarm_1"}},{"kind":"fault","text":"Abnormal residual current (2051)","when":{"bit":0,"key":"x.alarm_2"}},{"kind":"fault","text":"Abnormal grounding (2061)","when":{"bit":1,"key":"x.alarm_2"}},{"kind":"fault","text":"Low insulation resistance (2062)","when":{"bit":2,"key":"x.alarm_2"}},{"kind":"warning","text":"Overtemperature (2063)","when":{"bit":3,"key":"x.alarm_2"}},{"kind":"fault","text":"Device fault (2064)","when":{"bit":4,"key":"x.alarm_2"}},{"kind":"warning","text":"Upgrade failed or version mismatch (2065)","when":{"bit":5,"key":"x.alarm_2"}},{"kind":"warning","text":"License expired (2066)","when":{"bit":6,"key":"x.alarm_2"}},{"kind":"warning","text":"Faulty monitoring unit (61440)","when":{"bit":7,"key":"x.alarm_2"}},{"kind":"fault","text":"Faulty power collector (2067)","when":{"bit":8,"key":"x.alarm_2"}},{"kind":"warning","text":"Battery abnormal (2068)","when":{"bit":9,"key":"x.alarm_2"}},{"kind":"fault","text":"Active islanding (2070)","when":{"bit":10,"key":"x.alarm_2"}},{"kind":"fault","text":"Passive islanding (2071)","when":{"bit":11,"key":"x.alarm_2"}},{"kind":"fault","text":"Transient AC overvoltage (2072)","when":{"bit":12,"key":"x.alarm_2"}},{"kind":"warning","text":"Peripheral port short circuit (2075)","when":{"bit":13,"key":"x.alarm_2"}},{"kind":"fault","text":"Churn output overload (2077)","when":{"bit":14,"key":"x.alarm_2"}},{"kind":"fault","text":"Abnormal PV module configuration (2080)","when":{"bit":15,"key":"x.alarm_2"}},{"kind":"warning","text":"Optimizer fault (2081)","when":{"bit":0,"key":"x.alarm_3"}},{"kind":"warning","text":"Built-in PID operation abnormal (2085)","when":{"bit":1,"key":"x.alarm_3"}},{"kind":"fault","text":"High input string voltage to ground (2014)","when":{"bit":2,"key":"x.alarm_3"}},{"kind":"fault","text":"External fan abnormal (2086)","when":{"bit":3,"key":"x.alarm_3"}},{"kind":"fault","text":"Battery reverse connection (2069)","when":{"bit":4,"key":"x.alarm_3"}},{"kind":"fault","text":"On-grid/off-grid controller abnormal (2082)","when":{"bit":5,"key":"x.alarm_3"}},{"kind":"warning","text":"PV string loss (2015)","when":{"bit":6,"key":"x.alarm_3"}},{"kind":"fault","text":"Internal fan abnormal (2087)","when":{"bit":7,"key":"x.alarm_3"}},{"kind":"fault","text":"DC protection unit abnormal (2088)","when":{"bit":8,"key":"x.alarm_3"}},{"kind":"warning","text":"Alarm 3 bit 9","when":{"bit":9,"key":"x.alarm_3"}},{"kind":"warning","text":"Alarm 3 bit 10","when":{"bit":10,"key":"x.alarm_3"}},{"kind":"warning","text":"Alarm 3 bit 11","when":{"bit":11,"key":"x.alarm_3"}},{"kind":"warning","text":"Alarm 3 bit 12","when":{"bit":12,"key":"x.alarm_3"}},{"kind":"warning","text":"Alarm 3 bit 13","when":{"bit":13,"key":"x.alarm_3"}},{"kind":"warning","text":"Alarm 3 bit 14","when":{"bit":14,"key":"x.alarm_3"}},{"kind":"warning","text":"Alarm 3 bit 15","when":{"bit":15,"key":"x.alarm_3"}},{"kind":"fault","text":"Shutdown: fault (0x0300)","when":{"equals":768,"key":"state"}},{"kind":"warning","text":"Self-derating (0x0202)","when":{"equals":514,"key":"state"}},{"kind":"backup_mode","text":"Off-grid (0x0203)","when":{"equals":515,"key":"state"}},{"kind":"backup_mode","text":"Running: off-grid charging (0x0A00)","when":{"equals":2560,"key":"state"}},{"kind":"fault","text":"Battery fault (ID {value})","when":{"key":"x.battery_unit1_fault_id","not":0}},{"kind":"fault","text":"Battery fault (status 3)","when":{"equals":3,"key":"x.battery_status"}}],"sources":[{"title":"SUN2000MA V200R024C00SPC106 Modbus Interface Definitions"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"huawei-solar","title":"huawei-solar-lib (Python library used by Home Assistant)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
