{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":100,"min_interval_ms":200},"serial":{"baud":115200,"format":"8N1"},"transports":["rtu"]},"encoding":{"word_order":"little"},"enums":{"bms_state":{"4":"High-voltage charge","5":"High-voltage discharge"},"dispatch_mode":{"0":"Absolute power dispatch","1":"Percentage dispatch"},"enabled":{"0":"Disabled","1":"Enabled"},"grid_state":{"0":"Grid abnormal","1":"Grid normal"},"on_off":{"0":"Off","1":"On"},"online":{"0":"Offline","1":"Online"},"vpp_mode":{"0":"Idle","1":"Charge","2":"Discharge","3":"Self-consumption"},"work_mode_setting":{"1":"Self-use","21":"Custom discharge","22":"Time of use","3":"Grid backup"},"work_state":{"1":"Standby","3":"Self-test","6":"Running","7":"Stopped"}},"id":"hyxi-halo","kind":"battery","manufacturer":"HYXIPower","modbusspec":0,"name":"HALO micro storage (HYX-MS3000AC)","points":[{"address":4002,"key":"x.identity_model_low","label":"Identity model low","sources":["hyxi-cloud"],"table":"input","type":"u64","verified":false},{"address":4006,"key":"x.identity_model_high","label":"Identity model high","sources":["hyxi-cloud"],"table":"input","type":"u64","verified":false},{"address":4018,"key":"serial","label":"Identity serial number","sources":["hyxi-cloud"],"table":"input","type":"u64","verified":false},{"address":4026,"key":"x.identity_arm_version","label":"Identity arm version","sources":["hyxi-cloud"],"table":"input","type":"u32","verified":false},{"address":4028,"key":"x.identity_dsp_version","label":"Identity dsp version","sources":["hyxi-cloud"],"table":"input","type":"u32","verified":false},{"address":4034,"key":"x.identity_hardware_version","label":"Identity hardware version","sources":["hyxi-cloud"],"table":"input","type":"u32","verified":false},{"address":4046,"key":"x.identity_rated_power","label":"Identity rated power","sources":["hyxi-cloud"],"table":"input","type":"s32","unit":"W","verified":false},{"address":4048,"key":"x.identity_rated_frequency","label":"Identity rated frequency","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"Hz","verified":false},{"address":4049,"key":"x.identity_rated_voltage","label":"Identity rated voltage","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4100,"enum":"on_off","key":"x.status_switch_status","label":"Status switch status","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4101,"enum":"work_state","key":"state","label":"Status work state","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4102,"key":"x.status_work_mode","label":"Status work mode","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4103,"enum":"grid_state","key":"x.status_grid_state","label":"Status grid state","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4104,"key":"x.status_insulation_resistance","label":"Status insulation resistance","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4105,"key":"x.status_leakage_current","label":"Status leakage current","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4106,"key":"x.status_bus_voltage","label":"Status bus voltage","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4109,"key":"x.status_ambient_temperature","label":"Status ambient temperature","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":4110,"key":"x.status_ac_temperature","label":"Status ac temperature","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":4111,"key":"x.status_dc_temperature","label":"Status dc temperature","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":4123,"enum":"online","key":"x.status_meter_online","label":"Status meter online","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4151,"key":"frequency","label":"Grid frequency","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"Hz","verified":false},{"address":4152,"key":"x.grid_active_power","label":"Grid active power","sources":["hyxi-cloud"],"table":"input","type":"s32","unit":"W","verified":false},{"address":4154,"key":"x.grid_reactive_power","label":"Grid reactive power","sources":["hyxi-cloud"],"table":"input","type":"s32","unit":"W","verified":false},{"address":4156,"key":"x.grid_apparent_power","label":"Grid apparent power","sources":["hyxi-cloud"],"table":"input","type":"s32","unit":"W","verified":false},{"address":4158,"key":"x.grid_power_factor","label":"Grid power factor","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"s16","verified":false},{"address":4161,"key":"l1_voltage","label":"Grid voltage","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4162,"key":"l1_current","label":"Grid current","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"A","verified":false},{"address":4163,"key":"x.grid_phase_power","label":"Grid phase power","sources":["hyxi-cloud"],"table":"input","type":"s32","unit":"W","verified":false},{"address":4200,"key":"x.backup_frequency","label":"Backup frequency","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"Hz","verified":false},{"address":4201,"key":"x.backup_active_power","label":"Backup active power","sources":["hyxi-cloud"],"table":"input","type":"s32","unit":"W","verified":false},{"address":4210,"key":"x.backup_voltage","label":"Backup voltage","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4211,"key":"x.backup_current","label":"Backup current","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"A","verified":false},{"address":4212,"key":"x.backup_phase_power","label":"Backup phase power","sources":["hyxi-cloud"],"table":"input","type":"s32","unit":"W","verified":false},{"address":4500,"key":"x.energy_output_today","label":"Energy output today","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":4502,"key":"x.energy_output_total","label":"Energy output total","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":4506,"key":"x.energy_battery_charged_total","label":"Energy battery charged total","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":4510,"key":"x.energy_battery_discharged_total","label":"Energy battery discharged total","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":4512,"key":"x.energy_input_today","label":"Energy input today","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":4514,"key":"x.energy_input_total","label":"Energy input total","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":4850,"key":"x.faults_hardware_fault","label":"Faults hardware fault","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4851,"key":"x.faults_software_fault_1","label":"Faults software fault 1","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4852,"key":"x.faults_software_fault_2","label":"Faults software fault 2","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4853,"key":"x.faults_software_fault_3","label":"Faults software fault 3","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4857,"key":"x.faults_software_alarm_1","label":"Faults software alarm 1","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4962,"key":"x.identity_battery_serial_number","label":"Identity battery serial number","sources":["hyxi-cloud"],"table":"input","type":"u64","verified":false},{"address":4978,"key":"x.battery_pack_count","label":"Battery pack count","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4979,"enum":"bms_state","key":"x.battery_bms_state","label":"Battery bms state","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":4980,"key":"battery_soc","label":"Battery soc","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"%","verified":false},{"address":4981,"key":"battery_soh","label":"Battery soh","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"%","verified":false},{"address":4982,"key":"battery_temperature","label":"Battery temperature","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":4985,"key":"x.battery_power","label":"Battery power","sources":["hyxi-cloud"],"table":"input","type":"s32","unit":"W","verified":false},{"address":4989,"key":"x.battery_cell_voltage_max","label":"Battery cell voltage max","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4990,"key":"x.battery_cell_voltage_min","label":"Battery cell voltage min","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4995,"key":"x.battery_cell_temperature_max","label":"Battery cell temperature max","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":4996,"key":"x.battery_cell_temperature_min","label":"Battery cell temperature min","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5020,"key":"x.battery_capacity_ah","label":"Battery capacity ah","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"Ah","verified":false},{"address":5021,"key":"x.battery_max_discharge_power","label":"Battery max discharge power","sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"W","verified":false},{"address":5023,"key":"x.battery_max_charge_power","label":"Battery max charge power","sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"W","verified":false}],"sources":[{"id":"hyxi-cloud","title":"ha-hyxi-cloud (Home Assistant integration)"}]}
