{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":100,"min_interval_ms":500},"serial":{"baud":115200,"format":"8N1"},"transports":["rtu"]},"encoding":{"word_order":"little"},"enums":{"battery_status":{"0":"Sleep","1":"Charge","2":"Discharge","3":"Idle"},"control_mode":{"0":"Battery power control","1":"Inverter AC power control"},"enabled":{"0":"Disabled","1":"Enabled"},"grid_connected":{"0":"Failed","1":"Connected"},"grid_mode":{"0":"Off-grid","1":"Grid-connected"},"open_close":{"0":"Open","1":"Close"},"operating_mode":{"1":"Self-use","11":"VPP","12":"VPP2 off-grid","13":"Idle","14":"Charging","15":"Discharging","16":"Self-consumption (export before charging)","17":"Backup forced charging","18":"Self-consumption (charging before export)","2":"Backup (green)","3":"Backup (grid)","31":"Self-consumption with peak shaving","32":"Backup with peak shaving","4":"Feed-in","5":"Off-grid","6":"Battery SOC calibration","7":"Battery forced charging"},"operation_status":{"0":"Initialising","1":"Standby","2":"DC-side startup","3":"Self-test startup","4":"Self-test wait","5":"Inverter operation","6":"Steady state operation"},"power_command":{"1":"Power on","2":"Power off","3":"Restart"},"run_command":{"0":"Stop","1":"Start"},"self_test_status":{"0":"Standby","1":"Self-test in progress","2":"Self-test in progress","3":"Self-test in progress","4":"Self-test in progress","5":"Self-test in progress","6":"Self-test in progress","7":"Self-test in progress","8":"Self-test in progress","9":"Self-test completed"}},"id":"hyxi-hyx-h","kind":"inverter","manufacturer":"HYXIPower","modbusspec":0,"name":"HYX-H hybrid inverters (H5–12K-HT, H15–25K-HT, H6–15K-HTA/HTAC)","points":[{"address":0,"key":"x.identity_protocol_version","label":"Identity protocol version","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":1,"key":"x.identity_main_dsp_version","label":"Identity main dsp version","sources":["hyxi-cloud"],"table":"input","type":"u32","verified":false},{"address":19,"key":"temperature","label":"Status inverter temperature","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":20,"key":"x.status_boost_temperature","label":"Status boost temperature","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":21,"key":"x.status_dsp_temperature","label":"Status dsp temperature","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":22,"enum":"operation_status","key":"state","label":"Status operation status","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":23,"enum":"self_test_status","key":"x.status_self_test_status","label":"Status self test status","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":25,"enum":"grid_mode","key":"x.status_grid_mode","label":"Status grid mode","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":26,"enum":"run_command","key":"x.status_run_command","label":"Status run command","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":38,"key":"x.faults_software_fault_1","label":"Faults software fault 1","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":39,"key":"x.faults_software_fault_2","label":"Faults software fault 2","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":40,"key":"x.faults_software_fault_3","label":"Faults software fault 3","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":41,"key":"x.faults_software_fault_4","label":"Faults software fault 4","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":42,"key":"x.faults_software_fault_5","label":"Faults software fault 5","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":43,"key":"x.faults_software_fault_6","label":"Faults software fault 6","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":44,"key":"x.faults_software_alarm_1","label":"Faults software alarm 1","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":45,"key":"x.faults_software_alarm_2","label":"Faults software alarm 2","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":53,"enum":"grid_connected","key":"x.status_grid_connected","label":"Status grid connected","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":300,"key":"l1_voltage","label":"Grid voltage a","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":301,"key":"l2_voltage","label":"Grid voltage b","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":302,"key":"l3_voltage","label":"Grid voltage c","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":303,"key":"frequency","label":"Grid frequency","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"Hz","verified":false},{"address":311,"key":"l1_current","label":"Grid current a","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"A","verified":false},{"address":312,"key":"l2_current","label":"Grid current b","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"A","verified":false},{"address":313,"key":"l3_current","label":"Grid current c","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"A","verified":false},{"address":316,"key":"x.grid_active_power","label":"Grid active power","sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"W","verified":false},{"address":317,"key":"x.grid_reactive_power","label":"Grid reactive power","sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"var","verified":false},{"address":318,"key":"x.grid_apparent_power","label":"Grid apparent power","sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":370,"key":"x.grid_phase_a_power","label":"Grid phase a power","sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"W","verified":false},{"address":371,"key":"x.grid_phase_b_power","label":"Grid phase b power","sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"W","verified":false},{"address":372,"key":"x.grid_phase_c_power","label":"Grid phase c power","sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"W","verified":false},{"address":500,"key":"x.backup_voltage_a","label":"Backup voltage a","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":501,"key":"x.backup_voltage_b","label":"Backup voltage b","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":502,"key":"x.backup_voltage_c","label":"Backup voltage c","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":503,"key":"x.backup_frequency","label":"Backup frequency","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"Hz","verified":false},{"address":507,"key":"x.backup_active_power","label":"Backup active power","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"W","verified":false},{"address":520,"key":"x.backup_phase_a_power","label":"Backup phase a power","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"W","verified":false},{"address":521,"key":"x.backup_phase_b_power","label":"Backup phase b power","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"W","verified":false},{"address":522,"key":"x.backup_phase_c_power","label":"Backup phase c power","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"W","verified":false},{"address":600,"key":"x.pv_bus_voltage","label":"Pv bus voltage","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":604,"key":"x.pv_pv1_voltage","label":"Pv pv1 voltage","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":605,"key":"x.pv_pv1_current","label":"Pv pv1 current","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"A","verified":false},{"address":606,"key":"x.pv_pv1_power","label":"Pv pv1 power","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"W","verified":false},{"address":610,"key":"x.pv_pv2_voltage","label":"Pv pv2 voltage","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":611,"key":"x.pv_pv2_current","label":"Pv pv2 current","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"A","verified":false},{"address":612,"key":"x.pv_pv2_power","label":"Pv pv2 power","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"W","verified":false},{"address":802,"key":"x.battery_llc_bus_voltage","label":"Battery llc bus voltage","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":804,"key":"x.battery_discharge_voltage","label":"Battery discharge voltage","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":805,"key":"x.battery_discharge_current","label":"Battery discharge current","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"A","verified":false},{"address":806,"key":"x.battery_discharge_power","label":"Battery discharge power","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"W","verified":false},{"address":819,"key":"x.battery_charge_voltage","label":"Battery charge voltage","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":820,"key":"x.battery_charge_current","label":"Battery charge current","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"A","verified":false},{"address":821,"key":"x.battery_charge_power","label":"Battery charge power","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1001,"key":"x.identity_main_program_version","label":"Identity main program version","sources":["hyxi-cloud"],"table":"input","type":"u32","verified":false},{"address":1007,"key":"serial","label":"Identity serial number","sources":["hyxi-cloud"],"table":"input","type":"u64","verified":false},{"address":1015,"key":"x.identity_battery_serial_number","label":"Identity battery serial number","length":10,"sources":["hyxi-cloud"],"table":"input","type":"str","verified":false},{"address":1041,"key":"x.faults_dsp_comm_fault","label":"Faults dsp comm fault","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":1042,"key":"x.faults_device_comm_fault","label":"Faults device comm fault","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":1043,"key":"x.faults_device_alarm","label":"Faults device alarm","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":1051,"enum":"battery_status","key":"x.battery_operating_status","label":"Battery operating status","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false},{"address":1052,"key":"battery_voltage","label":"Battery voltage","scale":0.01,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1053,"key":"x.battery_current","label":"Battery current","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1054,"key":"battery_soc","label":"Battery soc","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1055,"key":"battery_soh","label":"Battery soh","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1056,"key":"battery_temperature","label":"Battery temperature","sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1061,"key":"x.battery_max_cell_voltage","label":"Battery max cell voltage","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1062,"key":"x.battery_min_cell_voltage","label":"Battery min cell voltage","scale":0.001,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1063,"key":"x.battery_max_cell_temperature","label":"Battery max cell temperature","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":1064,"key":"x.battery_min_cell_temperature","label":"Battery min cell temperature","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":1065,"key":"x.battery_power","label":"Battery power","sources":["hyxi-cloud"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1097,"key":"x.battery_nominal_capacity","label":"Battery nominal capacity","sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1101,"key":"x.energy_daily_output_a","label":"Energy daily output a","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1102,"key":"x.energy_daily_output_b","label":"Energy daily output b","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1103,"key":"x.energy_daily_output_c","label":"Energy daily output c","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1104,"key":"x.energy_daily_input_a","label":"Energy daily input a","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1105,"key":"x.energy_daily_input_b","label":"Energy daily input b","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1106,"key":"x.energy_daily_input_c","label":"Energy daily input c","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1107,"key":"x.energy_daily_consumption_a","label":"Energy daily consumption a","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1108,"key":"x.energy_daily_consumption_b","label":"Energy daily consumption b","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1109,"key":"x.energy_daily_consumption_c","label":"Energy daily consumption c","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1110,"key":"x.energy_daily_charge","label":"Energy daily charge","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1111,"key":"x.energy_daily_discharge","label":"Energy daily discharge","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1112,"key":"x.energy_daily_sell_a","label":"Energy daily sell a","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1113,"key":"x.energy_daily_sell_b","label":"Energy daily sell b","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1114,"key":"x.energy_daily_sell_c","label":"Energy daily sell c","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1115,"key":"x.energy_daily_buy_a","label":"Energy daily buy a","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1116,"key":"x.energy_daily_buy_b","label":"Energy daily buy b","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1117,"key":"x.energy_daily_buy_c","label":"Energy daily buy c","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1118,"key":"x.energy_daily_pv_1","label":"Energy daily pv 1","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1119,"key":"x.energy_daily_pv_2","label":"Energy daily pv 2","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1128,"key":"x.energy_output_a","label":"Energy output a","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1130,"key":"x.energy_output_b","label":"Energy output b","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1132,"key":"x.energy_output_c","label":"Energy output c","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1146,"key":"x.energy_charge_total","label":"Energy charge total","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1148,"key":"x.energy_discharge_total","label":"Energy discharge total","scale":0.1,"sources":["hyxi-cloud"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1265,"enum":"operating_mode","key":"x.status_current_operating_mode","label":"Status current operating mode","sources":["hyxi-cloud"],"table":"input","type":"u16","verified":false}],"sources":[{"id":"hyxi-cloud","title":"ha-hyxi-cloud (Home Assistant integration)"}]}
