{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"encoding":{"word_order":"little"},"enums":{"hc_operating_mode_17":{"0":"Off","1":"Time Program","2":"Normal","3":"ECO","4":"Heating Only"},"hp_operating_mode":{"0":"Standby","1":"Heating","2":"Cooling","4":"DHW","8":"Defrost"},"pump_status":{"0":"Off","1":"Running","2":"Fault"},"solar_operating_mode_17":{"0":"Automatic","1":"Domestic Water","2":"Heat Storage","3":"Domestic Water + Heat Storage","4":"Heat Source / Pool"},"system_mode_17":{"0":"Standby","1":"Automatic","2":"Hot Water","3":"Hot Water Once"}},"id":"idm-navigator-17","kind":"heat_pump","manufacturer":"iDM","modbusspec":0,"name":"Navigator 1.0 / 1.7 heat pump controllers","points":[{"address":1000,"key":"x.outdoor_temp","label":"outdoor temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1002,"key":"x.hp_flow_temp","label":"hp flow temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1004,"key":"x.hgl_flow_temp","label":"hgl flow temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1006,"key":"x.heat_source_outlet_temp","label":"heat source outlet temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1008,"key":"x.storage_temp","label":"storage temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1010,"key":"x.cold_storage_temp","label":"cold storage temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1012,"key":"x.dhw_temp","label":"dhw temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1014,"key":"x.dhw_tapping_temp","label":"dhw tapping temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1016,"key":"x.hc_a_flow_temp","label":"hc a flow temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1018,"key":"x.hc_b_flow_temp","label":"hc b flow temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1020,"key":"x.hc_c_flow_temp","label":"hc c flow temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1022,"key":"x.hc_d_flow_temp","label":"hc d flow temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1024,"key":"x.hc_e_flow_temp","label":"hc e flow temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1026,"key":"x.hc_f_flow_temp","label":"hc f flow temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1028,"key":"x.hc_g_flow_temp","label":"hc g flow temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1030,"key":"x.hc_a_room_device_temp","label":"hc a room device temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1032,"key":"x.hc_b_room_device_temp","label":"hc b room device temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1034,"key":"x.hc_c_room_device_temp","label":"hc c room device temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1036,"key":"x.hc_d_room_device_temp","label":"hc d room device temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1038,"key":"x.hc_e_room_device_temp","label":"hc e room device temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1040,"key":"x.hc_f_room_device_temp","label":"hc f room device temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1042,"key":"x.hc_g_room_device_temp","label":"hc g room device temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1044,"key":"x.hot_gas_temp","label":"hot gas temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1046,"key":"x.humidity_sensor","label":"humidity sensor","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"%","verified":false},{"address":1048,"key":"x.air_intake_temp","label":"air intake temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1050,"key":"x.air_heat_exchanger_temp","label":"air heat exchanger temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1052,"key":"x.solar_collector_temp","label":"solar collector temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1054,"key":"x.solar_charging_temp","label":"solar charging temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1056,"key":"x.solar_collector_return_temp","label":"solar collector return temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1058,"key":"x.solar_pool_temp","label":"solar pool temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1060,"key":"x.outdoor_temp_avg","label":"outdoor temp avg","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1062,"key":"x.heat_source_inlet_temp","label":"heat source inlet temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1064,"key":"x.isc_cooling_charge_temp","label":"isc cooling charge temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1066,"key":"x.isc_recooling_temp","label":"isc recooling temp","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"°C","verified":false},{"address":1068,"key":"x.thermal_power_hp_flow","label":"thermal power hp flow","scale":1000,"sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"W","verified":false},{"address":1070,"key":"x.thermal_power_hgl_flow","label":"thermal power hgl flow","scale":1000,"sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"W","verified":false},{"address":1072,"key":"x.thermal_power_total","label":"thermal power total","scale":1000,"sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"W","verified":false},{"address":1074,"key":"x.thermal_power_solar","label":"thermal power solar","scale":1000,"sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"W","verified":false},{"address":1076,"key":"x.energy_total","label":"energy total","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":1078,"key":"x.energy_heating","label":"energy heating","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":1080,"key":"x.energy_hgl","label":"energy hgl","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":1082,"key":"x.energy_cooling","label":"energy cooling","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":1084,"key":"x.energy_solar","label":"energy solar","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"kWh","verified":false},{"address":1086,"key":"x.groundwater_pump_flow_total","label":"groundwater pump flow total","sources":["idm-heatpump-api"],"table":"input","type":"f32","verified":false},{"address":1088,"key":"x.heat_source_pump_operating_hours","label":"heat source pump operating hours","sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"h","verified":false},{"address":1500,"key":"error_code","label":"error number","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1501,"bits":[0,7],"enum":"hp_operating_mode","key":"x.hp_operating_mode","label":"hp operating mode","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1502,"key":"x.hc_a_status","label":"hc a status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1503,"key":"x.hc_b_status","label":"hc b status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1504,"key":"x.hc_c_status","label":"hc c status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1505,"key":"x.hc_d_status","label":"hc d status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1506,"key":"x.hc_e_status","label":"hc e status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1507,"key":"x.hc_f_status","label":"hc f status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1508,"key":"x.hc_g_status","label":"hc g status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1509,"key":"x.compressor_status_1","label":"compressor status 1","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1510,"key":"x.compressor_status_2","label":"compressor status 2","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1511,"key":"x.compressor_status_3","label":"compressor status 3","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1512,"key":"x.compressor_status_4","label":"compressor status 4","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1513,"enum":"pump_status","key":"x.charging_pump_status","label":"charging pump status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1514,"enum":"pump_status","key":"x.heat_source_pump_status","label":"heat source pump status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1515,"enum":"pump_status","key":"x.intermediate_circuit_pump_status","label":"intermediate circuit pump status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1516,"enum":"pump_status","key":"x.isc_cold_storage_pump_status","label":"isc cold storage pump status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1517,"enum":"pump_status","key":"x.isc_recooling_pump_status","label":"isc recooling pump status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1518,"key":"x.compressor_stages_heating","label":"compressor stages heating","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1519,"key":"x.compressor_stages_cooling","label":"compressor stages cooling","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1520,"key":"x.compressor_stages_dhw","label":"compressor stages dhw","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1521,"key":"x.cascade_mode","label":"cascade mode","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1522,"key":"x.solar_mode","label":"solar mode","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1523,"key":"x.smart_grid_status","label":"smart grid status","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":1524,"key":"x.isc_mode","label":"isc mode","sources":["idm-heatpump-api"],"table":"input","type":"u16","verified":false},{"address":4122,"key":"x.power_consumption_hp","label":"power consumption hp","scale":1000,"sources":["idm-heatpump-api"],"table":"input","type":"f32","unit":"W","verified":false}],"sources":[{"id":"idm-heatpump-api","title":"idm-heatpump-api (Python library for iDM Navigator heat pumps)"}]}
