{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":12,"max_registers":50},"serial":{"baud":9600,"format":"8E1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"combination_code":{"1":"Forward only","10":"Forward − reverse (C-10)","11":"Forward − reverse (C-11)","4":"Reverse only","5":"Forward + reverse","6":"Reverse − forward","9":"Forward − reverse"},"parity":{"1":"Even","2":"None","3":"Odd"}},"id":"inepro-pro380","identify":{"checks":[{"address":20488,"range":[40,70],"table":"holding","type":"f32"}],"serial":{"address":16384,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"inepro Metering","modbusspec":0,"name":"PRO380-Mod three-phase energy meter","points":[{"address":20482,"key":"l1_voltage","label":"L1 Voltage","table":"holding","type":"f32","unit":"V"},{"address":20484,"key":"l2_voltage","label":"L2 Voltage","table":"holding","type":"f32","unit":"V"},{"address":20486,"key":"l3_voltage","label":"L3 Voltage","table":"holding","type":"f32","unit":"V"},{"address":20488,"key":"frequency","label":"Grid frequency","table":"holding","type":"f32","unit":"Hz"},{"address":20492,"key":"l1_current","label":"L1 Current","table":"holding","type":"f32","unit":"A"},{"address":20494,"key":"l2_current","label":"L2 Current","table":"holding","type":"f32","unit":"A"},{"address":20496,"key":"l3_current","label":"L3 Current","table":"holding","type":"f32","unit":"A"},{"address":20498,"key":"grid_power","label":"Total active power","positive":"import","scale":1000,"table":"holding","type":"f32","unit":"W","verified":false},{"address":20500,"key":"l1_power","label":"L1 Active power","positive":"import","scale":1000,"table":"holding","type":"f32","unit":"W","verified":false},{"address":20502,"key":"l2_power","label":"L2 Active power","positive":"import","scale":1000,"table":"holding","type":"f32","unit":"W","verified":false},{"address":20504,"key":"l3_power","label":"L3 Active power","positive":"import","scale":1000,"table":"holding","type":"f32","unit":"W","verified":false},{"address":20506,"key":"reactive_power","label":"Total reactive power","scale":1000,"table":"holding","type":"f32","unit":"var"},{"address":20508,"key":"x.l1_reactive_power","label":"L1 Reactive power","scale":1000,"table":"holding","type":"f32","unit":"var"},{"address":20510,"key":"x.l2_reactive_power","label":"L2 Reactive power","scale":1000,"table":"holding","type":"f32","unit":"var"},{"address":20512,"key":"x.l3_reactive_power","label":"L3 Reactive power","scale":1000,"table":"holding","type":"f32","unit":"var"},{"address":20514,"key":"apparent_power","label":"Total apparent power","scale":1000,"table":"holding","type":"f32","unit":"VA"},{"address":20516,"key":"x.l1_apparent_power","label":"L1 Apparent power","scale":1000,"table":"holding","type":"f32","unit":"VA"},{"address":20518,"key":"x.l2_apparent_power","label":"L2 Apparent power","scale":1000,"table":"holding","type":"f32","unit":"VA"},{"address":20520,"key":"x.l3_apparent_power","label":"L3 Apparent power","scale":1000,"table":"holding","type":"f32","unit":"VA"},{"address":20522,"key":"power_factor","label":"Power factor","table":"holding","type":"f32","unit":""},{"address":20524,"key":"x.l1_power_factor","label":"L1 Power factor","table":"holding","type":"f32","unit":""},{"address":20526,"key":"x.l2_power_factor","label":"L2 Power factor","table":"holding","type":"f32","unit":""},{"address":20528,"key":"x.l3_power_factor","label":"L3 Power factor","table":"holding","type":"f32","unit":""},{"address":24576,"key":"x.total_energy","label":"Total active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24582,"key":"x.l1_total_energy","label":"L1 Total active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24584,"key":"x.l2_total_energy","label":"L2 Total active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24586,"key":"x.l3_total_energy","label":"L3 Total active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24588,"key":"grid_import_energy","label":"Forward active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24590,"key":"x.import_energy_t1","label":"T1 Forward active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24592,"key":"x.import_energy_t2","label":"T2 Forward active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24594,"key":"x.l1_import_energy","label":"L1 Forward active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24596,"key":"x.l2_import_energy","label":"L2 Forward active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24598,"key":"x.l3_import_energy","label":"L3 Forward active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24600,"key":"grid_export_energy","label":"Reverse active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24602,"key":"x.export_energy_t1","label":"T1 Reverse active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24604,"key":"x.export_energy_t2","label":"T2 Reverse active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24606,"key":"x.l1_export_energy","label":"L1 Reverse active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24608,"key":"x.l2_export_energy","label":"L2 Reverse active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24610,"key":"x.l3_export_energy","label":"L3 Reverse active energy","table":"holding","type":"f32","unit":"kWh"},{"address":24612,"key":"x.reactive_energy","label":"Total reactive energy","poll":"slow","table":"holding","type":"f32","unit":"kvarh"},{"address":24624,"key":"x.import_reactive_energy","label":"Forward reactive energy","poll":"slow","table":"holding","type":"f32","unit":"kvarh"},{"address":24636,"key":"x.export_reactive_energy","label":"Reverse reactive energy","poll":"slow","table":"holding","type":"f32","unit":"kvarh"},{"address":16384,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"},{"address":16386,"key":"x.meter_code","label":"Meter code","poll":"slow","table":"holding","type":"u16"},{"address":16389,"key":"x.protocol_version","label":"Protocol version","poll":"slow","table":"holding","type":"f32"},{"address":16391,"key":"firmware","label":"Software version","poll":"slow","table":"holding","type":"f32"},{"address":16393,"key":"x.hardware_version","label":"Hardware version","poll":"slow","table":"holding","type":"f32"},{"address":16395,"key":"x.meter_amps","label":"Meter amps","poll":"slow","table":"holding","type":"s16","unit":"A"},{"address":16396,"key":"x.ct_ratio","label":"CT ratio","poll":"slow","table":"holding","type":"u16"},{"address":16402,"key":"x.l1_current_direction","label":"Current direction","length":1,"poll":"slow","table":"holding","type":"str"},{"address":16403,"key":"x.l2_current_direction","label":"L2 Current direction","length":1,"poll":"slow","table":"holding","type":"str"},{"address":16404,"key":"x.l3_current_direction","label":"L3 Current direction","length":1,"poll":"slow","table":"holding","type":"str"},{"address":16407,"key":"x.quadrant","label":"Present quadrant","poll":"slow","table":"holding","type":"s16"},{"address":16408,"key":"x.l1_quadrant","label":"L1 Quadrant","poll":"slow","table":"holding","type":"s16"},{"address":16409,"key":"x.l2_quadrant","label":"L2 Quadrant","poll":"slow","table":"holding","type":"s16"},{"address":16410,"key":"x.l3_quadrant","label":"L3 Quadrant","poll":"slow","table":"holding","type":"s16"},{"address":16413,"key":"x.active_status_word","label":"Active status word","poll":"slow","table":"holding","type":"u32"},{"address":16415,"key":"x.ct_mode","label":"CT mode","poll":"slow","table":"holding","type":"s16"},{"address":20480,"key":"x.voltage","label":"Voltage","sources":["mbmd"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":20490,"key":"x.current","label":"Current","sources":["mbmd"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":24578,"key":"x.sum_t1","label":"Tariff 1 Sum","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":24580,"key":"x.sum_t2","label":"Tariff 2 Sum","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":24614,"key":"x.reactive_sum_t1","label":"Tariff 1 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24616,"key":"x.reactive_sum_t2","label":"Tariff 2 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24618,"key":"x.reactive_sum_l1","label":"L1 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24620,"key":"x.reactive_sum_l2","label":"L2 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24622,"key":"x.reactive_sum_l3","label":"L3 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24626,"key":"x.reactive_import_t1","label":"Tariff 1 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24628,"key":"x.reactive_import_t2","label":"Tariff 2 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24630,"key":"x.reactive_import_l1","label":"L1 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24632,"key":"x.reactive_import_l2","label":"L2 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24634,"key":"x.reactive_import_l3","label":"L3 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24638,"key":"x.reactive_export_t1","label":"Tariff 1 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24640,"key":"x.reactive_export_t2","label":"Tariff 2 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24642,"key":"x.reactive_export_l1","label":"L1 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24644,"key":"x.reactive_export_l2","label":"L2 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":24646,"key":"x.reactive_export_l3","label":"L3 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false}],"sources":[{"title":"inepro PRO380 Series MID three phase energy meter, user manual (appendix 3, A3.2 Modbus register map)"},{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
