{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"derived":[{"key":"pv_power","label":"PV power (sum of PV1–PV12)","sum":[{"key":"x.pv1_power"},{"key":"x.pv2_power"},{"key":"x.pv3_power"},{"key":"x.pv4_power"},{"key":"x.pv5_power"},{"key":"x.pv6_power"},{"key":"x.pv7_power"},{"key":"x.pv8_power"},{"key":"x.pv9_power"},{"key":"x.pv10_power"},{"key":"x.pv11_power"},{"key":"x.pv12_power"}],"unit":"W"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"alarm_main":{"0":"No alarm","1":"Fan speed low","2":"Lightning protector","3":"String current","4":"Anti-reflux meter communication","46":"Battery full","47":"Battery voltage too low","48":"Battery alarm","5":"Grid out of range","6":"PV short circuit","7":"EPS overload","8":"Fuse abnormality","9":"AC coupling meter communication"},"battery_manufacturer":{"1":"ATL","10":"Goldencell","11":"GSL","12":"Chisage","13":"UTICA","14":"Dyness","2":"Pylontech","3":"Vestwoods","4":"Topband","5":"Sunwoda","6":"HanChu","7":"INVT","8":"Lithium Valley","9":"Dongci"},"battery_state":{"0":"Idle","1":"Charging","2":"Discharging"},"battery_type":{"0":"Lead-acid","1":"Lithium"},"baud_rate":{"0":"9600","1":"115200"},"bms_communication":{"0":"Abnormal","1":"Normal"},"bms_module_status":{"0":"Normal","1":"Prompt","2":"Warning","3":"Fault"},"derating_mode":{"0":"No derating","1":"High voltage","10":"ATE adjust","11":"Single-inverter anti-reflux","12":"Multi-inverter anti-reflux","13":"Over-frequency","2":"BST high temperature","3":"Inverter","4":"Ambient temperature","5":"Power setting","6":"MPPT reset","7":"Reactive power","8":"Loading slope","9":"AC high voltage"},"enable":{"0":"Disabled","1":"Enabled"},"fault_main":{"0":"No fault","1":"PV voltage failure","10":"Leakage current fault","11":"Relay failure","12":"Internal fan failure","14":"DCI failure","15":"PID failure","19":"Consistency fault","3":"BUS voltage error","31":"Mains voltage failure","33":"Mains frequency failure","36":"Model identification failure","37":"Remote shutdown","38":"AFCI fault","39":"AFCI self-check failure","40":"Parallel system failure","41":"Auto-test failure","42":"N-PE failure","43":"Leakage current self-check fault","44":"String detection fault","45":"Auxiliary power failure","46":"EPS short circuit","47":"Battery failure","48":"Battery error 1","49":"Battery error 2","5":"Overcurrent","6":"Abnormal temperature","7":"Insulation detection fault","8":"Drive failure","9":"Communication failure"},"grid_code":{"0":"CQC2013","1":"SKYWORTH","10":"Western Australia","11":"Netherlands","12":"Thailand","13":"Bangkok","14":"China CQC2018","15":"Greece","16":"Norway","17":"Korea","18":"Germany","19":"France","2":"EN50549","20":"Ireland","21":"Turkey","22":"Taiwan","23":"Italy","24":"Slovakia","25":"Romania 280V","3":"Brazil","4":"Spain","5":"Philippine","6":"India","7":"Belgium","8":"EU EN50438","9":"South Africa NRS"},"manufacturer_selection":{"0":"INVT","1":"Skyworth"},"mode_control":{"0":"Self-use","1":"EMS control"},"model_recognition":{"1":"Hybrid inverter","2":"Grid-tied inverter","3":"Off-grid inverter"},"priority_mode":{"0":"Load priority","1":"Battery priority","2":"Grid priority"},"prohibit":{"0":"Allowed","1":"Prohibited"},"reactive_power_mode":{"0":"Power factor control","1":"Reactive power percentage control","2":"QV curve control","3":"Active power priority","4":"Fixed / default PF curve","5":"P-PF curve"},"remote_shutdown":{"21845":"Startup (0x5555)","43690":"Shutdown (0xAAAA)","48059":"Shut down but keep EPS (0xBBBB)"},"rtc_state":{"0":"RTC configuration failed","1":"RTC configuration successful"},"state":{"0":"Initialization","1":"Wait","10":"SVG mode","2":"On-grid","3":"Fault","4":"Burning program","5":"Off-grid","6":"Bypass","7":"PID repair","8":"PID inhibition","9":"Snow removal"},"zero_export_meter":{"0":"CT","1":"Standard meter (single inverter)","10":"Customization","2":"DFUN (Pilot) meter (single inverter)","3":"Eastron meter","4":"CHINT meter","5":"Eybond device (multi-inverter, Gridbox2)","6":"Solarman device (multi-inverter)","7":"Astec meter","8":"PLC device (multi-inverter)","9":"AC coupling"}},"flags":{"hardware_abnormal":{"0":"External flash abnormal","1":"EEPROM read abnormal","2":"EEPROM write abnormal","3":"GFCI self-test failure"}},"id":"invt-xd-tl","identify":{"serial":{"address":12289,"chars":"low","length":16,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"INVT","modbusspec":0,"models":[{"id":"hybrid","match":{"address":12392,"equals":1,"table":"holding","type":"u16"},"name":"XD hybrid inverter (single-phase)"},{"id":"grid_tied","match":{"address":12392,"not":1,"table":"holding","type":"u16"},"name":"XG grid-tied inverter (single- or three-phase)"}],"name":"XD hybrid / XG grid-tied inverters","points":[{"address":12288,"key":"x.rated_power","label":"Rated power","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kW"},{"address":12289,"chars":"low","key":"serial","label":"Inverter serial number","length":16,"poll":"slow","table":"holding","type":"str","verified":false},{"address":12397,"chars":"low","key":"x.model_name","label":"Model of inverter device","length":16,"poll":"slow","table":"holding","type":"str","verified":false},{"address":14336,"key":"x.software_id","label":"Software version identifier","length":2,"poll":"slow","table":"holding","type":"str","verified":false},{"address":14338,"key":"firmware","label":"Software version number 1 (main DSP)","poll":"slow","table":"holding","type":"u16"},{"address":14339,"key":"x.aux_dsp_version","label":"Software version number 2 (auxiliary DSP)","poll":"slow","table":"holding","type":"u16"},{"address":14340,"key":"x.cpld_version","label":"Software version number 3 (CPLD)","poll":"slow","table":"holding","type":"u16"},{"address":14341,"key":"x.arm_version","label":"Software version number 4 (ARM)","poll":"slow","table":"holding","type":"u16"},{"address":12392,"enum":"model_recognition","key":"x.model_recognition","label":"Model recognition","poll":"slow","table":"holding","type":"u16"},{"address":14465,"key":"x.inverter_model","label":"Inverter model","poll":"slow","table":"holding","type":"u16"},{"address":14342,"enum":"state","key":"state","label":"Inverter working status","table":"holding","type":"u16"},{"address":14343,"enum":"alarm_main","key":"x.main_alarm_code","label":"Main alarm code","table":"holding","type":"u16"},{"address":14344,"key":"x.sub_alarm_code","label":"Sub-alarm code","table":"holding","type":"u16"},{"address":14345,"enum":"fault_main","key":"error_code","label":"Main fault code","table":"holding","type":"u16","verified":false},{"address":14346,"key":"x.sub_fault_code","label":"Sub-fault code","table":"holding","type":"u16"},{"address":14347,"key":"x.alarm_bits","label":"Alarm bit","table":"holding","type":"u32"},{"address":14349,"key":"x.fault_bits","label":"Fault bit","table":"holding","type":"u32"},{"address":14450,"flags":"hardware_abnormal","key":"x.hardware_abnormal","label":"Internal hardware abnormal","table":"holding","type":"u16"},{"address":14380,"enum":"derating_mode","key":"x.derating_mode","label":"Derating mode","table":"holding","type":"u16"},{"address":14378,"key":"x.derating_power","label":"Derating power","scale":0.1,"table":"holding","type":"u32","unit":"W"},{"address":14351,"key":"x.pbus_voltage","label":"PBUS voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14352,"key":"x.nbus_voltage","label":"NBUS voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14353,"key":"x.rs_voltage","label":"RS grid line voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14354,"key":"x.st_voltage","label":"ST grid line voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14355,"key":"x.tr_voltage","label":"TR grid line voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14356,"key":"l1_voltage","label":"R grid phase voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14357,"key":"l2_voltage","label":"S grid phase voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14358,"key":"l3_voltage","label":"T grid phase voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14359,"key":"l1_current","label":"R phase grid-connected current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14360,"key":"l2_current","label":"S phase grid-connected current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14361,"key":"l3_current","label":"T phase grid-connected current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14362,"key":"frequency","label":"RS grid frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":14363,"key":"x.grid_connect_countdown","label":"Countdown to grid connection","table":"holding","type":"u16","unit":"s"},{"address":14364,"key":"x.load_power_kw","label":"Load power","scale":0.1,"table":"holding","type":"u16","unit":"kW"},{"address":14365,"key":"x.active_power","label":"Active power","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":14367,"key":"reactive_power","label":"Reactive power","scale":0.1,"table":"holding","type":"s32","unit":"var"},{"address":14369,"key":"power_factor","label":"Power factor","scale":0.001,"table":"holding","type":"s16"},{"address":14375,"key":"x.meter_power","label":"Meter power","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":14534,"key":"x.meter_l1_power","label":"R phase meter power","scale":0.1,"table":"holding","type":"s32","unit":"W"},{"address":14536,"key":"x.meter_l2_power","label":"S phase meter power","scale":0.1,"table":"holding","type":"s32","unit":"W"},{"address":14538,"key":"x.meter_l3_power","label":"T phase meter power","scale":0.1,"table":"holding","type":"s32","unit":"W"},{"address":14481,"key":"x.ct_current","label":"CT current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14377,"key":"x.leakage_current","label":"Leakage current","scale":0.1,"table":"holding","type":"s16","unit":"mA"},{"address":14386,"key":"x.dci_r","label":"R phase DCI","scale":0.1,"table":"holding","type":"s16","unit":"mA"},{"address":14387,"key":"x.dci_s","label":"S phase DCI","scale":0.1,"table":"holding","type":"s16","unit":"mA"},{"address":14388,"key":"x.dci_t","label":"T phase DCI","scale":0.1,"table":"holding","type":"s16","unit":"mA"},{"address":14389,"key":"x.insulation_resistance","label":"DC insulation resistance","table":"holding","type":"u16","unit":"kΩ"},{"address":14466,"key":"x.efficiency","label":"Machine efficiency","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":14467,"enum":"rtc_state","key":"x.rtc_state","label":"RTC state","poll":"slow","table":"holding","type":"u16"},{"address":14468,"key":"x.meter_comm_quality","label":"Meter communication quality","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":14540,"key":"x.daily_peak_power","label":"Daily peak power","table":"holding","type":"u32","unit":"W"},{"address":14370,"key":"x.module_r_temperature","label":"INV module R temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":14371,"key":"x.module_s_temperature","label":"INV module S temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":14372,"key":"x.module_t_temperature","label":"INV module T temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":14373,"key":"x.ambient_temperature","label":"Ambient temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":14374,"key":"temperature","label":"Radiator temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":14390,"key":"x.pv1_voltage","label":"PV1 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14391,"key":"x.pv1_current","label":"PV1 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14392,"key":"x.pv2_voltage","label":"PV2 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14393,"key":"x.pv2_current","label":"PV2 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14394,"key":"x.pv3_voltage","label":"PV3 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14395,"key":"x.pv3_current","label":"PV3 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14396,"key":"x.pv4_voltage","label":"PV4 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14397,"key":"x.pv4_current","label":"PV4 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14398,"key":"x.pv5_voltage","label":"PV5 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14399,"key":"x.pv5_current","label":"PV5 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14400,"key":"x.pv6_voltage","label":"PV6 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14401,"key":"x.pv6_current","label":"PV6 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14402,"key":"x.pv7_voltage","label":"PV7 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14403,"key":"x.pv7_current","label":"PV7 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14404,"key":"x.pv8_voltage","label":"PV8 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14405,"key":"x.pv8_current","label":"PV8 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14406,"key":"x.pv9_voltage","label":"PV9 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14407,"key":"x.pv9_current","label":"PV9 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14408,"key":"x.pv10_voltage","label":"PV10 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14409,"key":"x.pv10_current","label":"PV10 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14410,"key":"x.pv11_voltage","label":"PV11 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14411,"key":"x.pv11_current","label":"PV11 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":14412,"key":"x.pv12_voltage","label":"PV12 input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14413,"key":"x.pv12_current","label":"PV12 input current","scale":0.01,"table":"holding","type":"s16","unit":"A"},{"address":15105,"key":"x.pv1_power","label":"PV1Power","scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15106,"key":"x.pv2_power","label":"PV2Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15107,"key":"x.pv3_power","label":"PV3Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15108,"key":"x.pv4_power","label":"PV4Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15109,"key":"x.pv5_power","label":"PV5Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15110,"key":"x.pv6_power","label":"PV6Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15111,"key":"x.pv7_power","label":"PV7Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15112,"key":"x.pv8_power","label":"PV8Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15113,"key":"x.pv9_power","label":"PV9Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15114,"key":"x.pv10_power","label":"PV10Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15115,"key":"x.pv11_power","label":"PV11Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":15116,"key":"x.pv12_power","label":"PV12Power","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":14564,"key":"x.pv_total_power","label":"PV total power (new version of energy flow diagram)","models":["hybrid"],"optional":true,"table":"holding","type":"u32","unit":"W"},{"address":14381,"key":"x.generation_time","label":"Power generation time","poll":"slow","scale":0.5,"table":"holding","type":"u32","unit":"s"},{"address":14383,"key":"pv_energy_today","label":"Power generation on the day","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":14384,"key":"pv_energy","label":"Total power generation","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":14550,"key":"x.pv_energy_total","label":"PV total power generation","models":["hybrid"],"poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":14482,"key":"x.load_energy_today","label":"Load power consumption on the day","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":14483,"key":"x.load_energy","label":"Total power consumption of load","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":14485,"key":"x.export_energy_today","label":"Grid connection volume on the day","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":14486,"key":"grid_export_energy","label":"Total grid-connected capacity","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":14488,"key":"x.import_energy_today","label":"Electricity purchased on the day","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":14489,"key":"grid_import_energy","label":"Total purchased electricity","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":14491,"key":"x.battery_charge_today","label":"Battery charge capacity for the day","models":["hybrid"],"poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":14492,"key":"x.battery_charge_energy","label":"Total battery charge","models":["hybrid"],"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":14494,"key":"x.battery_discharge_today","label":"Battery discharge capacity for the day","models":["hybrid"],"poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":14495,"key":"x.battery_discharge_energy","label":"Total battery discharge","models":["hybrid"],"poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":14600,"key":"battery_power","label":"Battery power","models":["hybrid"],"positive":"charge","scale":0.1,"table":"holding","type":"s32","unit":"W"},{"address":14602,"key":"battery_voltage","label":"Battery voltage","models":["hybrid"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14603,"key":"x.battery_current","label":"Battery current","models":["hybrid"],"scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":14610,"key":"x.user_power","label":"Total active power flowing to users","models":["hybrid"],"scale":0.1,"table":"holding","type":"s32","unit":"W"},{"address":14618,"key":"x.grid_flow_power","label":"Total active power flowing to the grid","models":["hybrid"],"scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":14626,"key":"load_power","label":"Local load total active power","models":["hybrid"],"scale":0.1,"table":"holding","type":"s32","unit":"W"},{"address":14628,"enum":"battery_state","key":"x.battery_state","label":"Battery charging and discharging status","models":["hybrid"],"table":"holding","type":"u16"},{"address":14630,"key":"x.eps_frequency","label":"EPS frequency","models":["hybrid"],"scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":14631,"key":"x.eps_l1_voltage","label":"EPS R phase output voltage","models":["hybrid"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14632,"key":"x.eps_l1_current","label":"EPS R phase output current","models":["hybrid"],"scale":0.01,"table":"holding","type":"u16","unit":"A"},{"address":14643,"key":"x.eps_power","label":"EPS total power","models":["hybrid"],"scale":0.1,"table":"holding","type":"s32","unit":"W"},{"address":14647,"key":"x.bms_charge_voltage","label":"CHG CV voltage","models":["hybrid"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14648,"key":"x.bms_discharge_cut_voltage","label":"DSG cut voltage","models":["hybrid"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14649,"key":"x.bms_max_charge_current","label":"MAX charge current","models":["hybrid"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":14650,"key":"x.bms_max_discharge_current","label":"MAX discharge current","models":["hybrid"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":14651,"key":"battery_soc","label":"SOC","models":["hybrid"],"table":"holding","type":"u16","unit":"%"},{"address":14652,"key":"battery_soh","label":"SOH","models":["hybrid"],"table":"holding","type":"u16","unit":"%"},{"address":14653,"enum":"prohibit","key":"x.charge_disabled","label":"CHG disable","models":["hybrid"],"table":"holding","type":"u16"},{"address":14654,"enum":"prohibit","key":"x.discharge_disabled","label":"DSG disable","models":["hybrid"],"table":"holding","type":"u16"},{"address":14655,"enum":"bms_module_status","key":"x.bms_module_status","label":"Module status byte1","models":["hybrid"],"table":"holding","type":"u16"},{"address":14656,"key":"x.bms_warning_status","label":"Warning status","models":["hybrid"],"table":"holding","type":"u16"},{"address":14657,"key":"x.bms_alarm_status","label":"Alarm status","models":["hybrid"],"table":"holding","type":"u16"},{"address":14658,"key":"x.bms_fault_status1","label":"Fault status 1","models":["hybrid"],"table":"holding","type":"u16"},{"address":14659,"key":"x.bms_fault_status2","label":"Fault status 2","models":["hybrid"],"table":"holding","type":"u16"},{"address":14660,"key":"x.max_cell_voltage","label":"Max cell voltage","models":["hybrid"],"table":"holding","type":"u16","unit":"mV"},{"address":14661,"key":"x.min_cell_voltage","label":"Min cell voltage","models":["hybrid"],"table":"holding","type":"u16","unit":"mV"},{"address":14662,"key":"x.max_cell_temperature","label":"Max cell temperature","models":["hybrid"],"scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":14663,"key":"x.min_cell_temperature","label":"Min cell temperature","models":["hybrid"],"scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":14668,"enum":"bms_communication","key":"x.bms_communication","label":"BMS communication status","models":["hybrid"],"table":"holding","type":"u16"},{"address":14669,"key":"battery_temperature","label":"Battery temperature","models":["hybrid"],"scale":0.1,"table":"holding","type":"u16","unit":"°C"},{"address":14670,"key":"x.battery_name","label":"Battery name","length":8,"models":["hybrid"],"poll":"slow","table":"holding","type":"str","verified":false},{"address":14678,"key":"x.battery_cycles","label":"Battery charging cycle","models":["hybrid"],"poll":"slow","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"Inverter in fault state","when":{"equals":3,"key":"state"}},{"kind":"backup_mode","text":"Inverter running off-grid","when":{"equals":5,"key":"state"}},{"kind":"fault","text":"Inverter fault {value} ({text})","when":{"key":"error_code","not":0}},{"kind":"warning","text":"Inverter alarm {value} ({text})","when":{"key":"x.main_alarm_code","not":0}},{"kind":"fault","text":"External flash abnormal","when":{"bit":0,"key":"x.hardware_abnormal"}},{"kind":"fault","text":"EEPROM read abnormal","when":{"bit":1,"key":"x.hardware_abnormal"}},{"kind":"fault","text":"EEPROM write abnormal","when":{"bit":2,"key":"x.hardware_abnormal"}},{"kind":"fault","text":"GFCI self-test failure","when":{"bit":3,"key":"x.hardware_abnormal"}},{"kind":"warning","text":"Battery BMS communication lost","when":{"equals":0,"key":"x.bms_communication"}},{"kind":"warning","text":"Battery reports a warning","when":{"equals":2,"key":"x.bms_module_status"}},{"kind":"fault","text":"Battery reports a fault","when":{"equals":3,"key":"x.bms_module_status"}}],"sources":[{"title":"INVT Solar Inverter Modbus RTU Protocol (INVT SOLAR RS485 Communication Protocol)"},{"id":"solarman","title":"ha-solarman (Home Assistant integration)"}]}
