{"connection":{"default_port":10001,"default_unit":33,"limits":{"max_registers":120},"serial":{"baud":115200,"format":"8N2"},"transports":["tcp","rtu"]},"encoding":{"word_order":"big"},"enums":{"counter_direction":{"12":"import","15":"bidirectional","3":"export","6":"import","9":"export"},"counter_unit":{"0":"none","1":"Wh","2":"varh","3":"VAh"},"import_export":{"0":"import"},"inductive_capacitive":{"0":"inductive"}},"id":"iskra-impact","identify":{"any":[{"address":1,"length":8,"prefix":"IE38","table":"input","type":"str"},{"address":1,"length":8,"prefix":"IE35","table":"input","type":"str"},{"address":1,"length":8,"prefix":"IE14","table":"input","type":"str"}],"serial":{"address":9,"length":4,"table":"input","type":"str"}},"kind":"meter","manufacturer":"Iskra","modbusspec":0,"models":[{"id":"ie38","match":{"address":1,"length":8,"prefix":"IE38","table":"input","type":"str"},"name":"IE38"},{"id":"ie35","match":{"address":1,"length":8,"prefix":"IE35","table":"input","type":"str"},"name":"IE35"},{"id":"ie14","match":{"address":1,"length":8,"prefix":"IE14","table":"input","type":"str"},"name":"IE14"}],"name":"IMPACT energy meters (IE14, IE35, IE38)","points":[{"address":101,"key":"x.description","label":"Description","length":20,"sources":["pyiskra"],"table":"holding","type":"str","verified":false},{"address":121,"key":"x.location","label":"Location","length":20,"sources":["pyiskra"],"table":"holding","type":"str","verified":false},{"address":151,"bits":[1,1],"key":"x.reverse_connection","label":"Reverse connection","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":421,"bits":[0,1],"enum":"counter_unit","key":"x.non_resettable_counter_1_unit","label":"Non-resettable counter 1 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":422,"bits":[0,3],"enum":"counter_direction","key":"x.non_resettable_counter_1_direction","label":"Non-resettable counter 1 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":425,"bits":[0,1],"enum":"counter_unit","key":"x.non_resettable_counter_2_unit","label":"Non-resettable counter 2 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":426,"bits":[0,3],"enum":"counter_direction","key":"x.non_resettable_counter_2_direction","label":"Non-resettable counter 2 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":429,"bits":[0,1],"enum":"counter_unit","key":"x.non_resettable_counter_3_unit","label":"Non-resettable counter 3 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":430,"bits":[0,3],"enum":"counter_direction","key":"x.non_resettable_counter_3_direction","label":"Non-resettable counter 3 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":433,"bits":[0,1],"enum":"counter_unit","key":"x.non_resettable_counter_4_unit","label":"Non-resettable counter 4 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":434,"bits":[0,3],"enum":"counter_direction","key":"x.non_resettable_counter_4_direction","label":"Non-resettable counter 4 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":437,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_1_unit","label":"Resettable counter 1 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":438,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_1_direction","label":"Resettable counter 1 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":441,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_2_unit","label":"Resettable counter 2 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":442,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_2_direction","label":"Resettable counter 2 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":445,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_3_unit","label":"Resettable counter 3 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":446,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_3_direction","label":"Resettable counter 3 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":449,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_4_unit","label":"Resettable counter 4 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":450,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_4_direction","label":"Resettable counter 4 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":453,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_5_unit","label":"Resettable counter 5 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":454,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_5_direction","label":"Resettable counter 5 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":457,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_6_unit","label":"Resettable counter 6 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":458,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_6_direction","label":"Resettable counter 6 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":461,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_7_unit","label":"Resettable counter 7 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":462,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_7_direction","label":"Resettable counter 7 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":465,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_8_unit","label":"Resettable counter 8 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":466,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_8_direction","label":"Resettable counter 8 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":469,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_9_unit","label":"Resettable counter 9 unit","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":470,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_9_direction","label":"Resettable counter 9 quadrants","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":473,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_10_unit","label":"Resettable counter 10 unit","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":474,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_10_direction","label":"Resettable counter 10 quadrants","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":477,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_11_unit","label":"Resettable counter 11 unit","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":478,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_11_direction","label":"Resettable counter 11 quadrants","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":481,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_12_unit","label":"Resettable counter 12 unit","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":482,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_12_direction","label":"Resettable counter 12 quadrants","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":485,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_13_unit","label":"Resettable counter 13 unit","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":486,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_13_direction","label":"Resettable counter 13 quadrants","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":489,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_14_unit","label":"Resettable counter 14 unit","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":490,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_14_direction","label":"Resettable counter 14 quadrants","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":493,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_15_unit","label":"Resettable counter 15 unit","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":494,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_15_direction","label":"Resettable counter 15 quadrants","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":497,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_16_unit","label":"Resettable counter 16 unit","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":498,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_16_direction","label":"Resettable counter 16 quadrants","models":["ie35","ie38"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":1,"key":"x.model","label":"Model","length":8,"sources":["pyiskra"],"table":"input","type":"str","verified":false},{"address":9,"key":"serial","label":"Serial","length":4,"sources":["pyiskra"],"table":"input","type":"str","verified":false},{"address":13,"key":"firmware","label":"Sw ver","scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","verified":false},{"address":105,"bits":[0,23],"key":"frequency","label":"Frequency","scale_exponent_from":{"address":105,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"Hz","verified":false},{"address":107,"bits":[0,23],"key":"l1_voltage","label":"Voltage L1","scale_exponent_from":{"address":107,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"V","verified":false},{"address":109,"bits":[0,23],"key":"l2_voltage","label":"Voltage L2","models":["ie35","ie38"],"scale_exponent_from":{"address":109,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"V","verified":false},{"address":111,"bits":[0,23],"key":"l3_voltage","label":"Voltage L3","models":["ie35","ie38"],"scale_exponent_from":{"address":111,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"V","verified":false},{"address":126,"bits":[0,23],"key":"l1_current","label":"Current L1","scale_exponent_from":{"address":126,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"A","verified":false},{"address":128,"bits":[0,23],"key":"l2_current","label":"Current L2","models":["ie35","ie38"],"scale_exponent_from":{"address":128,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"A","verified":false},{"address":130,"bits":[0,23],"key":"l3_current","label":"Current L3","models":["ie35","ie38"],"scale_exponent_from":{"address":130,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"A","verified":false},{"address":140,"bits":[0,23],"key":"x.active_power_total","label":"Active power total","scale_exponent_from":{"address":140,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"W","verified":false},{"address":142,"bits":[0,23],"key":"x.active_power_l1","label":"Active power L1","scale_exponent_from":{"address":142,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"W","verified":false},{"address":144,"bits":[0,23],"key":"x.active_power_l2","label":"Active power L2","models":["ie35","ie38"],"scale_exponent_from":{"address":144,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"W","verified":false},{"address":146,"bits":[0,23],"key":"x.active_power_l3","label":"Active power L3","models":["ie35","ie38"],"scale_exponent_from":{"address":146,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"W","verified":false},{"address":148,"bits":[0,23],"key":"reactive_power","label":"Reactive power total","scale_exponent_from":{"address":148,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"var","verified":false},{"address":150,"bits":[0,23],"key":"x.reactive_power_l1","label":"Reactive power L1","scale_exponent_from":{"address":150,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"var","verified":false},{"address":152,"bits":[0,23],"key":"x.reactive_power_l2","label":"Reactive power L2","models":["ie35","ie38"],"scale_exponent_from":{"address":152,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"var","verified":false},{"address":154,"bits":[0,23],"key":"x.reactive_power_l3","label":"Reactive power L3","models":["ie35","ie38"],"scale_exponent_from":{"address":154,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"var","verified":false},{"address":156,"bits":[0,23],"key":"apparent_power","label":"Apparent power total","scale_exponent_from":{"address":156,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":158,"bits":[0,23],"key":"x.apparent_power_l1","label":"Apparent power L1","scale_exponent_from":{"address":158,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":160,"bits":[0,23],"key":"x.apparent_power_l2","label":"Apparent power L2","models":["ie35","ie38"],"scale_exponent_from":{"address":160,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":162,"bits":[0,23],"key":"x.apparent_power_l3","label":"Apparent power L3","models":["ie35","ie38"],"scale_exponent_from":{"address":162,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":164,"bits":[0,15],"key":"x.power_factor_total","label":"Power factor total","scale":0.0001,"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":164,"bits":[16,23],"enum":"inductive_capacitive","key":"x.power_factor_total_inductive_capacitive","label":"Power factor total inductive/capacitive","sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":164,"bits":[24,31],"enum":"import_export","key":"x.power_factor_total_import_export","label":"Power factor total import/export","sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":166,"bits":[0,15],"key":"x.power_factor_l1","label":"Power factor L1","scale":0.0001,"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":166,"bits":[16,23],"enum":"inductive_capacitive","key":"x.power_factor_l1_inductive_capacitive","label":"Power factor L1 inductive/capacitive","sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":166,"bits":[24,31],"enum":"import_export","key":"x.power_factor_l1_import_export","label":"Power factor L1 import/export","sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":168,"bits":[0,15],"key":"x.power_factor_l2","label":"Power factor L2","models":["ie35","ie38"],"scale":0.0001,"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":168,"bits":[16,23],"enum":"inductive_capacitive","key":"x.power_factor_l2_inductive_capacitive","label":"Power factor L2 inductive/capacitive","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":168,"bits":[24,31],"enum":"import_export","key":"x.power_factor_l2_import_export","label":"Power factor L2 import/export","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":170,"bits":[0,15],"key":"x.power_factor_l3","label":"Power factor L3","models":["ie35","ie38"],"scale":0.0001,"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":170,"bits":[16,23],"enum":"inductive_capacitive","key":"x.power_factor_l3_inductive_capacitive","label":"Power factor L3 inductive/capacitive","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":170,"bits":[24,31],"enum":"import_export","key":"x.power_factor_l3_import_export","label":"Power factor L3 import/export","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":172,"key":"x.power_angle_total","label":"Power angle total","scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°","verified":false},{"address":173,"key":"x.power_angle_l1","label":"Power angle L1","scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°","verified":false},{"address":174,"key":"x.power_angle_l2","label":"Power angle L2","models":["ie35","ie38"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°","verified":false},{"address":175,"key":"x.power_angle_l3","label":"Power angle L3","models":["ie35","ie38"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°","verified":false},{"address":181,"key":"temperature","label":"Temperature","scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":182,"key":"x.thd_voltage_l1","label":"Thd voltage L1","scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":183,"key":"x.thd_voltage_l2","label":"Thd voltage L2","models":["ie35","ie38"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":184,"key":"x.thd_voltage_l3","label":"Thd voltage L3","models":["ie35","ie38"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":188,"key":"x.thd_current_l1","label":"Thd current L1","scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":189,"key":"x.thd_current_l2","label":"Thd current L2","models":["ie35","ie38"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":190,"key":"x.thd_current_l3","label":"Thd current L3","models":["ie35","ie38"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2752,"key":"x.non_resettable_counter_1","label":"Non-resettable counter 1","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2754,"key":"x.non_resettable_counter_2","label":"Non-resettable counter 2","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2756,"key":"x.non_resettable_counter_3","label":"Non-resettable counter 3","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2758,"key":"x.non_resettable_counter_4","label":"Non-resettable counter 4","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2760,"key":"x.resettable_counter_1","label":"Resettable counter 1","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2762,"key":"x.resettable_counter_2","label":"Resettable counter 2","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2764,"key":"x.resettable_counter_3","label":"Resettable counter 3","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2766,"key":"x.resettable_counter_4","label":"Resettable counter 4","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2768,"key":"x.resettable_counter_5","label":"Resettable counter 5","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2770,"key":"x.resettable_counter_6","label":"Resettable counter 6","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2772,"key":"x.resettable_counter_7","label":"Resettable counter 7","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2774,"key":"x.resettable_counter_8","label":"Resettable counter 8","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2776,"key":"x.resettable_counter_9","label":"Resettable counter 9","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2778,"key":"x.resettable_counter_10","label":"Resettable counter 10","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2780,"key":"x.resettable_counter_11","label":"Resettable counter 11","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2782,"key":"x.resettable_counter_12","label":"Resettable counter 12","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2784,"key":"x.resettable_counter_13","label":"Resettable counter 13","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2786,"key":"x.resettable_counter_14","label":"Resettable counter 14","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2788,"key":"x.resettable_counter_15","label":"Resettable counter 15","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2790,"key":"x.resettable_counter_16","label":"Resettable counter 16","models":["ie35","ie38"],"sources":["pyiskra"],"table":"input","type":"f32","verified":false}],"sources":[{"id":"pyiskra","title":"pyiskra (Python library, used by Home Assistant's iskra)"}]}
