{"connection":{"default_port":10001,"default_unit":33,"limits":{"max_registers":120},"serial":{"baud":115200,"format":"8N2"},"transports":["tcp","rtu"]},"encoding":{"word_order":"big"},"enums":{"counter_direction":{"12":"import","15":"bidirectional","3":"export","6":"import","9":"export"},"counter_unit":{"0":"none","1":"Wh","2":"varh","3":"VAh"}},"id":"iskra-mc","kind":"meter","manufacturer":"Iskra","modbusspec":0,"models":[{"id":"mt","match":{"address":1,"length":8,"prefix":"MT","table":"input","type":"str"},"name":"MT"},{"id":"imt","match":{"address":1,"length":8,"prefix":"iMT","table":"input","type":"str"},"name":"iMT"},{"id":"mc","match":{"address":1,"length":8,"prefix":"MC","table":"input","type":"str"},"name":"MC"},{"id":"imc","match":{"address":1,"length":8,"prefix":"iMC","table":"input","type":"str"},"name":"iMC"}],"name":"MC / MT measuring centres (MC, iMC, MT, iMT)","points":[{"address":101,"key":"x.description","label":"Description","length":20,"sources":["pyiskra"],"table":"holding","type":"str","verified":false},{"address":121,"key":"x.location","label":"Location","length":20,"sources":["pyiskra"],"table":"holding","type":"str","verified":false},{"address":151,"bits":[1,1],"key":"x.reverse_connection","label":"Reverse connection","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":421,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_1_unit","label":"Resettable counter 1 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":422,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_1_direction","label":"Resettable counter 1 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":431,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_2_unit","label":"Resettable counter 2 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":432,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_2_direction","label":"Resettable counter 2 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":441,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_3_unit","label":"Resettable counter 3 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":442,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_3_direction","label":"Resettable counter 3 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":451,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_4_unit","label":"Resettable counter 4 unit","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":452,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_4_direction","label":"Resettable counter 4 quadrants","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":1,"key":"x.model","label":"Model","length":8,"sources":["pyiskra"],"table":"input","type":"str","verified":false},{"address":9,"key":"serial","label":"Serial","length":4,"sources":["pyiskra"],"table":"input","type":"str","verified":false},{"address":13,"key":"firmware","label":"Sw ver","scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","verified":false},{"address":406,"key":"x.resettable_counter_1","label":"Resettable counter 1","scale_exponent_from":{"address":401,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":408,"key":"x.resettable_counter_2","label":"Resettable counter 2","scale_exponent_from":{"address":402,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":410,"key":"x.resettable_counter_3","label":"Resettable counter 3","scale_exponent_from":{"address":403,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":412,"key":"x.resettable_counter_4","label":"Resettable counter 4","scale_exponent_from":{"address":404,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":2500,"key":"l1_voltage","label":"Voltage L1","sources":["pyiskra"],"table":"input","type":"f32","unit":"V","verified":false},{"address":2502,"key":"l2_voltage","label":"Voltage L2","sources":["pyiskra"],"table":"input","type":"f32","unit":"V","verified":false},{"address":2504,"key":"l3_voltage","label":"Voltage L3","sources":["pyiskra"],"table":"input","type":"f32","unit":"V","verified":false},{"address":2516,"key":"l1_current","label":"Current L1","sources":["pyiskra"],"table":"input","type":"f32","unit":"A","verified":false},{"address":2518,"key":"l2_current","label":"Current L2","sources":["pyiskra"],"table":"input","type":"f32","unit":"A","verified":false},{"address":2520,"key":"l3_current","label":"Current L3","sources":["pyiskra"],"table":"input","type":"f32","unit":"A","verified":false},{"address":2530,"key":"x.active_power_l1","label":"Active power L1","sources":["pyiskra"],"table":"input","type":"f32","unit":"W","verified":false},{"address":2532,"key":"x.active_power_l2","label":"Active power L2","sources":["pyiskra"],"table":"input","type":"f32","unit":"W","verified":false},{"address":2534,"key":"x.active_power_l3","label":"Active power L3","sources":["pyiskra"],"table":"input","type":"f32","unit":"W","verified":false},{"address":2536,"key":"x.active_power_total","label":"Active power total","sources":["pyiskra"],"table":"input","type":"f32","unit":"W","verified":false},{"address":2538,"key":"x.reactive_power_l1","label":"Reactive power L1","sources":["pyiskra"],"table":"input","type":"f32","unit":"var","verified":false},{"address":2540,"key":"x.reactive_power_l2","label":"Reactive power L2","sources":["pyiskra"],"table":"input","type":"f32","unit":"var","verified":false},{"address":2542,"key":"x.reactive_power_l3","label":"Reactive power L3","sources":["pyiskra"],"table":"input","type":"f32","unit":"var","verified":false},{"address":2544,"key":"reactive_power","label":"Reactive power total","sources":["pyiskra"],"table":"input","type":"f32","unit":"var","verified":false},{"address":2546,"key":"x.apparent_power_l1","label":"Apparent power L1","sources":["pyiskra"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":2548,"key":"x.apparent_power_l2","label":"Apparent power L2","sources":["pyiskra"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":2550,"key":"x.apparent_power_l3","label":"Apparent power L3","sources":["pyiskra"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":2552,"key":"apparent_power","label":"Apparent power total","sources":["pyiskra"],"table":"input","type":"f32","unit":"VA","verified":false},{"address":2554,"key":"x.power_factor_l1","label":"Power factor L1","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2556,"key":"x.power_factor_l2","label":"Power factor L2","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2558,"key":"x.power_factor_l3","label":"Power factor L3","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2560,"key":"power_factor","label":"Power factor total","sources":["pyiskra"],"table":"input","type":"f32","verified":false},{"address":2570,"key":"x.power_angle_l1","label":"Power angle L1","sources":["pyiskra"],"table":"input","type":"f32","unit":"°","verified":false},{"address":2572,"key":"x.power_angle_l2","label":"Power angle L2","sources":["pyiskra"],"table":"input","type":"f32","unit":"°","verified":false},{"address":2574,"key":"x.power_angle_l3","label":"Power angle L3","sources":["pyiskra"],"table":"input","type":"f32","unit":"°","verified":false},{"address":2576,"key":"x.power_angle_total","label":"Power angle total","sources":["pyiskra"],"table":"input","type":"f32","unit":"°","verified":false},{"address":2584,"key":"frequency","label":"Frequency","sources":["pyiskra"],"table":"input","type":"f32","unit":"Hz","verified":false},{"address":2588,"key":"x.thd_current_l1","label":"Thd current L1","sources":["pyiskra"],"table":"input","type":"f32","unit":"%","verified":false},{"address":2590,"key":"x.thd_current_l2","label":"Thd current L2","sources":["pyiskra"],"table":"input","type":"f32","unit":"%","verified":false},{"address":2592,"key":"x.thd_current_l3","label":"Thd current L3","sources":["pyiskra"],"table":"input","type":"f32","unit":"%","verified":false},{"address":2594,"key":"x.thd_voltage_l1","label":"Thd voltage L1","sources":["pyiskra"],"table":"input","type":"f32","unit":"%","verified":false},{"address":2596,"key":"x.thd_voltage_l2","label":"Thd voltage L2","sources":["pyiskra"],"table":"input","type":"f32","unit":"%","verified":false},{"address":2598,"key":"x.thd_voltage_l3","label":"Thd voltage L3","sources":["pyiskra"],"table":"input","type":"f32","unit":"%","verified":false},{"address":2658,"key":"temperature","label":"Temperature","sources":["pyiskra"],"table":"input","type":"f32","unit":"°C","verified":false}],"sources":[{"id":"pyiskra","title":"pyiskra (Python library, used by Home Assistant's iskra)"}]}
