{"connection":{"default_port":10001,"default_unit":33,"limits":{"max_registers":120},"serial":{"baud":115200,"format":"8N2"},"transports":["tcp","rtu"]},"encoding":{"word_order":"big"},"enums":{"counter_direction":{"12":"import","15":"bidirectional","3":"export","6":"import","9":"export"},"counter_unit":{"0":"none","1":"Wh","2":"varh","3":"VAh"},"import_export":{"0":"import"},"inductive_capacitive":{"0":"inductive"}},"id":"iskra-wm","kind":"meter","manufacturer":"Iskra","modbusspec":0,"models":[{"id":"wm3m4","match":{"address":1,"length":8,"prefix":"WM3M4","table":"input","type":"str"},"name":"WM3M4"},{"id":"wm3","match":{"address":1,"length":8,"prefix":"WM3","table":"input","type":"str"},"name":"WM3"},{"id":"wm1","match":{"address":1,"length":8,"prefix":"WM1","table":"input","type":"str"},"name":"WM1"}],"name":"WM energy meters (WM1, WM3, WM3M4)","points":[{"address":101,"key":"x.description","label":"Description","length":20,"sources":["pyiskra"],"table":"holding","type":"str","verified":false},{"address":121,"key":"x.location","label":"Location","length":20,"sources":["pyiskra"],"table":"holding","type":"str","verified":false},{"address":151,"bits":[1,1],"key":"x.reverse_connection","label":"Reverse connection","sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":421,"bits":[0,1],"enum":"counter_unit","key":"x.non_resettable_counter_1_unit","label":"Non-resettable counter 1 unit","models":["wm3m4"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":421,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_1_unit","label":"Resettable counter 1 unit","models":["wm1","wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":422,"bits":[0,3],"enum":"counter_direction","key":"x.non_resettable_counter_1_direction","label":"Non-resettable counter 1 quadrants","models":["wm3m4"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":422,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_1_direction","label":"Resettable counter 1 quadrants","models":["wm1","wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":431,"bits":[0,1],"enum":"counter_unit","key":"x.non_resettable_counter_2_unit","label":"Non-resettable counter 2 unit","models":["wm3m4"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":431,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_2_unit","label":"Resettable counter 2 unit","models":["wm1","wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":432,"bits":[0,3],"enum":"counter_direction","key":"x.non_resettable_counter_2_direction","label":"Non-resettable counter 2 quadrants","models":["wm3m4"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":432,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_2_direction","label":"Resettable counter 2 quadrants","models":["wm1","wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":441,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_3_unit","label":"Resettable counter 3 unit","models":["wm1","wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":442,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_3_direction","label":"Resettable counter 3 quadrants","models":["wm1","wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":451,"bits":[0,1],"enum":"counter_unit","key":"x.resettable_counter_4_unit","label":"Resettable counter 4 unit","models":["wm1","wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":452,"bits":[0,3],"enum":"counter_direction","key":"x.resettable_counter_4_direction","label":"Resettable counter 4 quadrants","models":["wm1","wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":461,"bits":[0,1],"enum":"counter_unit","key":"x.non_resettable_counter_1_unit","label":"Non-resettable counter 1 unit","models":["wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":462,"bits":[0,3],"enum":"counter_direction","key":"x.non_resettable_counter_1_direction","label":"Non-resettable counter 1 quadrants","models":["wm3"],"sources":["pyiskra"],"table":"holding","type":"u16","verified":false},{"address":1,"key":"x.model","label":"Model","length":8,"sources":["pyiskra"],"table":"input","type":"str","verified":false},{"address":9,"key":"serial","label":"Serial","length":4,"sources":["pyiskra"],"table":"input","type":"str","verified":false},{"address":13,"key":"firmware","label":"Sw ver","scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","verified":false},{"address":105,"bits":[0,23],"key":"frequency","label":"Frequency","scale_exponent_from":{"address":105,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"Hz","verified":false},{"address":107,"bits":[0,23],"key":"l1_voltage","label":"Voltage L1","scale_exponent_from":{"address":107,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"V","verified":false},{"address":109,"bits":[0,23],"key":"l2_voltage","label":"Voltage L2","models":["wm3","wm3m4"],"scale_exponent_from":{"address":109,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"V","verified":false},{"address":111,"bits":[0,23],"key":"l3_voltage","label":"Voltage L3","models":["wm3","wm3m4"],"scale_exponent_from":{"address":111,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"V","verified":false},{"address":126,"bits":[0,23],"key":"l1_current","label":"Current L1","scale_exponent_from":{"address":126,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"A","verified":false},{"address":128,"bits":[0,23],"key":"l2_current","label":"Current L2","models":["wm3","wm3m4"],"scale_exponent_from":{"address":128,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"A","verified":false},{"address":130,"bits":[0,23],"key":"l3_current","label":"Current L3","models":["wm3","wm3m4"],"scale_exponent_from":{"address":130,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"A","verified":false},{"address":140,"bits":[0,23],"key":"x.active_power_total","label":"Active power total","scale_exponent_from":{"address":140,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"W","verified":false},{"address":142,"bits":[0,23],"key":"x.active_power_l1","label":"Active power L1","scale_exponent_from":{"address":142,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"W","verified":false},{"address":144,"bits":[0,23],"key":"x.active_power_l2","label":"Active power L2","models":["wm3","wm3m4"],"scale_exponent_from":{"address":144,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"W","verified":false},{"address":146,"bits":[0,23],"key":"x.active_power_l3","label":"Active power L3","models":["wm3","wm3m4"],"scale_exponent_from":{"address":146,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"W","verified":false},{"address":148,"bits":[0,23],"key":"reactive_power","label":"Reactive power total","scale_exponent_from":{"address":148,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"var","verified":false},{"address":150,"bits":[0,23],"key":"x.reactive_power_l1","label":"Reactive power L1","scale_exponent_from":{"address":150,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"var","verified":false},{"address":152,"bits":[0,23],"key":"x.reactive_power_l2","label":"Reactive power L2","models":["wm3","wm3m4"],"scale_exponent_from":{"address":152,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"var","verified":false},{"address":154,"bits":[0,23],"key":"x.reactive_power_l3","label":"Reactive power L3","models":["wm3","wm3m4"],"scale_exponent_from":{"address":154,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"signed":true,"sources":["pyiskra"],"table":"input","type":"u32","unit":"var","verified":false},{"address":156,"bits":[0,23],"key":"apparent_power","label":"Apparent power total","scale_exponent_from":{"address":156,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":158,"bits":[0,23],"key":"x.apparent_power_l1","label":"Apparent power L1","scale_exponent_from":{"address":158,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":160,"bits":[0,23],"key":"x.apparent_power_l2","label":"Apparent power L2","models":["wm3","wm3m4"],"scale_exponent_from":{"address":160,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":162,"bits":[0,23],"key":"x.apparent_power_l3","label":"Apparent power L3","models":["wm3","wm3m4"],"scale_exponent_from":{"address":162,"bits":[8,15],"signed":true,"table":"input","type":"u16"},"sources":["pyiskra"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":164,"bits":[0,15],"key":"x.power_factor_total","label":"Power factor total","scale":0.0001,"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":164,"bits":[16,23],"enum":"inductive_capacitive","key":"x.power_factor_total_inductive_capacitive","label":"Power factor total inductive/capacitive","sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":164,"bits":[24,31],"enum":"import_export","key":"x.power_factor_total_import_export","label":"Power factor total import/export","sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":166,"bits":[0,15],"key":"x.power_factor_l1","label":"Power factor L1","scale":0.0001,"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":166,"bits":[16,23],"enum":"inductive_capacitive","key":"x.power_factor_l1_inductive_capacitive","label":"Power factor L1 inductive/capacitive","sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":166,"bits":[24,31],"enum":"import_export","key":"x.power_factor_l1_import_export","label":"Power factor L1 import/export","sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":168,"bits":[0,15],"key":"x.power_factor_l2","label":"Power factor L2","models":["wm3","wm3m4"],"scale":0.0001,"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":168,"bits":[16,23],"enum":"inductive_capacitive","key":"x.power_factor_l2_inductive_capacitive","label":"Power factor L2 inductive/capacitive","models":["wm3","wm3m4"],"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":168,"bits":[24,31],"enum":"import_export","key":"x.power_factor_l2_import_export","label":"Power factor L2 import/export","models":["wm3","wm3m4"],"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":170,"bits":[0,15],"key":"x.power_factor_l3","label":"Power factor L3","models":["wm3","wm3m4"],"scale":0.0001,"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":170,"bits":[16,23],"enum":"inductive_capacitive","key":"x.power_factor_l3_inductive_capacitive","label":"Power factor L3 inductive/capacitive","models":["wm3","wm3m4"],"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":170,"bits":[24,31],"enum":"import_export","key":"x.power_factor_l3_import_export","label":"Power factor L3 import/export","models":["wm3","wm3m4"],"sources":["pyiskra"],"table":"input","type":"u32","verified":false},{"address":172,"key":"x.power_angle_total","label":"Power angle total","scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°","verified":false},{"address":173,"key":"x.power_angle_l1","label":"Power angle L1","scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°","verified":false},{"address":174,"key":"x.power_angle_l2","label":"Power angle L2","models":["wm3","wm3m4"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°","verified":false},{"address":175,"key":"x.power_angle_l3","label":"Power angle L3","models":["wm3","wm3m4"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°","verified":false},{"address":181,"key":"temperature","label":"Temperature","scale":0.01,"sources":["pyiskra"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":182,"key":"x.thd_voltage_l1","label":"Thd voltage L1","scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":183,"key":"x.thd_voltage_l2","label":"Thd voltage L2","models":["wm3","wm3m4"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":184,"key":"x.thd_voltage_l3","label":"Thd voltage L3","models":["wm3","wm3m4"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":188,"key":"x.thd_current_l1","label":"Thd current L1","scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":189,"key":"x.thd_current_l2","label":"Thd current L2","models":["wm3","wm3m4"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":190,"key":"x.thd_current_l3","label":"Thd current L3","models":["wm3","wm3m4"],"scale":0.01,"sources":["pyiskra"],"table":"input","type":"u16","unit":"%","verified":false},{"address":406,"key":"x.non_resettable_counter_1","label":"Non-resettable counter 1","models":["wm3m4"],"scale_exponent_from":{"address":401,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":406,"key":"x.resettable_counter_1","label":"Resettable counter 1","models":["wm1","wm3"],"scale_exponent_from":{"address":401,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":408,"key":"x.non_resettable_counter_2","label":"Non-resettable counter 2","models":["wm3m4"],"scale_exponent_from":{"address":402,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":408,"key":"x.resettable_counter_2","label":"Resettable counter 2","models":["wm1","wm3"],"scale_exponent_from":{"address":402,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":410,"key":"x.resettable_counter_3","label":"Resettable counter 3","models":["wm1","wm3"],"scale_exponent_from":{"address":403,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":412,"key":"x.resettable_counter_4","label":"Resettable counter 4","models":["wm1","wm3"],"scale_exponent_from":{"address":404,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false},{"address":414,"key":"x.non_resettable_counter_1","label":"Non-resettable counter 1","models":["wm3"],"scale_exponent_from":{"address":405,"table":"input","type":"s16"},"sources":["pyiskra"],"table":"input","type":"s32","verified":false}],"sources":[{"id":"pyiskra","title":"pyiskra (Python library, used by Home Assistant's iskra)"}]}
