{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":16,"max_registers":125},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"rotation_field":{"-1":"Left","0":"None","1":"Right"}},"id":"janitza-emd485","kind":"meter","manufacturer":"Janitza","modbusspec":0,"name":"EMD 485 series MID energy meter","points":[{"address":19000,"key":"l1_voltage","label":"Voltage L1-N","table":"holding","type":"f32","unit":"V"},{"address":19002,"key":"l2_voltage","label":"Voltage L2-N","table":"holding","type":"f32","unit":"V"},{"address":19004,"key":"l3_voltage","label":"Voltage L3-N","table":"holding","type":"f32","unit":"V"},{"address":19006,"key":"x.l1_l2_voltage","label":"Voltage L1-L2","table":"holding","type":"f32","unit":"V"},{"address":19008,"key":"x.l2_l3_voltage","label":"Voltage L2-L3","table":"holding","type":"f32","unit":"V"},{"address":19010,"key":"x.l3_l1_voltage","label":"Voltage L3-L1","table":"holding","type":"f32","unit":"V"},{"address":19012,"key":"l1_current","label":"Current, L1","table":"holding","type":"f32","unit":"A"},{"address":19014,"key":"l2_current","label":"Current, L2","table":"holding","type":"f32","unit":"A"},{"address":19016,"key":"l3_current","label":"Current, L3","table":"holding","type":"f32","unit":"A"},{"address":19018,"key":"x.neutral_current","label":"Vector sum; IN=I1+I2+I3","table":"holding","type":"f32","unit":"A"},{"address":19020,"key":"l1_power","label":"Real power L1","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":19022,"key":"l2_power","label":"Real power L2","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":19024,"key":"l3_power","label":"Real power L3","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":19026,"key":"grid_power","label":"Sum; Psum3=P1+P2+P3","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":19028,"key":"x.l1_apparent_power","label":"Apparent power S L1","table":"holding","type":"f32","unit":"VA"},{"address":19030,"key":"x.l2_apparent_power","label":"Apparent power S L2","table":"holding","type":"f32","unit":"VA"},{"address":19032,"key":"x.l3_apparent_power","label":"Apparent power S L3","table":"holding","type":"f32","unit":"VA"},{"address":19034,"key":"apparent_power","label":"Sum; Ssum3=S1+S2+S3","table":"holding","type":"f32","unit":"VA"},{"address":19036,"key":"x.l1_reactive_power","label":"Fund. reactive power (mains frequ.) Q L1","table":"holding","type":"f32","unit":"var"},{"address":19038,"key":"x.l2_reactive_power","label":"Fund. reactive power (mains frequ.) Q L2","table":"holding","type":"f32","unit":"var"},{"address":19040,"key":"x.l3_reactive_power","label":"Fund. reactive power (mains frequ.) Q L3","table":"holding","type":"f32","unit":"var"},{"address":19042,"key":"reactive_power","label":"Sum; Qsum3=Q1+Q2+Q3","table":"holding","type":"f32","unit":"var"},{"address":19044,"key":"x.l1_cos_phi","label":"Fund. power factor, CosPhi; U L1-N IL1","table":"holding","type":"f32"},{"address":19046,"key":"x.l2_cos_phi","label":"Fund. power factor, CosPhi; U L2-N IL2","table":"holding","type":"f32"},{"address":19048,"key":"x.l3_cos_phi","label":"Fund. power factor, CosPhi; U L3-N IL3","table":"holding","type":"f32"},{"address":19050,"key":"frequency","label":"Measured frequency","table":"holding","type":"f32","unit":"Hz"},{"address":19052,"enum":"rotation_field","key":"x.rotation_field","label":"Rotation field; 1=right, 0=none, -1=left","table":"holding","type":"f32"},{"address":19054,"key":"x.l1_net_energy","label":"Real energy L1","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19056,"key":"x.l2_net_energy","label":"Real energy L2","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19058,"key":"x.l3_net_energy","label":"Real energy L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19060,"key":"x.net_energy","label":"Real energy L1..L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19062,"key":"x.l1_import_energy","label":"Real energy L1, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19064,"key":"x.l2_import_energy","label":"Real energy L2, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19066,"key":"x.l3_import_energy","label":"Real energy L3, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19068,"key":"grid_import_energy","label":"Real energy L1..L3, consumed, rate 1","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19070,"key":"x.l1_export_energy","label":"Real energy L1, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19072,"key":"x.l2_export_energy","label":"Real energy L2, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19074,"key":"x.l3_export_energy","label":"Real energy L3, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19076,"key":"grid_export_energy","label":"Real energy L1..L3, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":19078,"key":"x.l1_apparent_energy","label":"Apparent energy L1","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kVAh"},{"address":19080,"key":"x.l2_apparent_energy","label":"Apparent energy L2","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kVAh"},{"address":19082,"key":"x.l3_apparent_energy","label":"Apparent energy L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kVAh"},{"address":19084,"key":"x.apparent_energy","label":"Apparent energy L1..L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kVAh"},{"address":19086,"key":"x.l1_reactive_energy","label":"Reaktive energy L1","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19088,"key":"x.l2_reactive_energy","label":"Reaktive energy L2","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19090,"key":"x.l3_reactive_energy","label":"Reaktive energy L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19092,"key":"x.reactive_energy","label":"Reaktive energy L1..L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19094,"key":"x.l1_inductive_reactive_energy","label":"Reactive energy, inductive, L1","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19096,"key":"x.l2_inductive_reactive_energy","label":"Reactive energy, inductive, L2","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19098,"key":"x.l3_inductive_reactive_energy","label":"Reactive energy, inductive, L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19100,"key":"x.inductive_reactive_energy","label":"Reactive energy L1..L3, ind.","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19102,"key":"x.l1_capacitive_reactive_energy","label":"Reactive energy, capacitive, L1","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19104,"key":"x.l2_capacitive_reactive_energy","label":"Reactive energy, capacitive, L2","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19106,"key":"x.l3_capacitive_reactive_energy","label":"Reactive energy, capacitive, L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19108,"key":"x.capacitive_reactive_energy","label":"Reactive energy L1..L3, cap.","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":19110,"key":"x.l1_thd_u","label":"Harmonic, THD, U L1-N","table":"holding","type":"f32","unit":"%"},{"address":19112,"key":"x.l2_thd_u","label":"Harmonic, THD, U L2-N","table":"holding","type":"f32","unit":"%"},{"address":19114,"key":"x.l3_thd_u","label":"Harmonic, THD, U L3-N","table":"holding","type":"f32","unit":"%"},{"address":19116,"key":"x.l1_thd_i","label":"Harmonic, THD, I L1","table":"holding","type":"f32","unit":"%"},{"address":19118,"key":"x.l2_thd_i","label":"Harmonic, THD, I L2","table":"holding","type":"f32","unit":"%"},{"address":19120,"key":"x.l3_thd_i","label":"Harmonic, THD, I L3","table":"holding","type":"f32","unit":"%"}],"sources":[{"title":"Janitza EMD 485 Series Modbus address list, doc. no. 2.100.145.1.b"}]}
