{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"emergency_off":{"0":"Normal","1":"All to off"},"tariff":{"0":"HT","1":"NT","2":"HT + Som","3":"NT + Som"}},"id":"janitza-procont","identify":{"checks":[{"address":2,"range":[0,3],"table":"holding","type":"u16"},{"address":15,"range":[1,53],"table":"holding","type":"u16"},{"address":16,"range":[1,7],"table":"holding","type":"u16"},{"address":17,"range":[1970,2199],"table":"holding","type":"u16"},{"address":18,"range":[1,12],"table":"holding","type":"u16"},{"address":19,"range":[1,31],"table":"holding","type":"u16"},{"address":20,"range":[0,23],"table":"holding","type":"u16"},{"address":21,"range":[0,59],"table":"holding","type":"u16"},{"address":22,"range":[0,59],"table":"holding","type":"u16"},{"address":291,"range":[0,59],"table":"holding","type":"u16"}]},"kind":"energy_manager","manufacturer":"Janitza","modbusspec":0,"name":"Procont LMC, LMC-LITE and EMC load management controller","points":[{"address":0,"key":"x.inputs","label":"Inputs (1-12)","table":"holding","type":"u16","verified":false},{"address":1,"key":"x.outputs","label":"Outputs (1-12)","table":"holding","type":"u16","verified":false},{"address":2,"enum":"tariff","key":"x.tariff","label":"Tariff","table":"holding","type":"u16","verified":false},{"address":3,"key":"x.output_i1","label":"Output I1","table":"holding","type":"u16","unit":"%","verified":false},{"address":4,"key":"x.output_i2","label":"Output I2","table":"holding","type":"u16","unit":"%","verified":false},{"address":5,"key":"x.output_i3","label":"Output I3","table":"holding","type":"u16","unit":"%","verified":false},{"address":6,"key":"x.output_i4","label":"Output I4","table":"holding","type":"u16","unit":"%","verified":false},{"address":7,"key":"x.output_i5","label":"Output I5","table":"holding","type":"u16","unit":"%","verified":false},{"address":8,"key":"x.output_i6","label":"Output I6","table":"holding","type":"u16","unit":"%","verified":false},{"address":9,"key":"x.output_i7","label":"Output I7","table":"holding","type":"u16","unit":"%","verified":false},{"address":10,"key":"x.output_i8","label":"Output I8","table":"holding","type":"u16","unit":"%","verified":false},{"address":11,"key":"x.output_i9","label":"Output I9","table":"holding","type":"u16","unit":"%","verified":false},{"address":12,"key":"x.output_i10","label":"Output I10","table":"holding","type":"u16","unit":"%","verified":false},{"address":13,"key":"x.output_i11","label":"Output I11","table":"holding","type":"u16","unit":"%","verified":false},{"address":14,"key":"x.output_i12","label":"Output I12","table":"holding","type":"u16","unit":"%","verified":false},{"address":15,"key":"x.clock_week","label":"Week of the Year","poll":"slow","table":"holding","type":"u16","verified":false},{"address":16,"key":"x.clock_weekday","label":"Day of the week","poll":"slow","table":"holding","type":"u16","verified":false},{"address":17,"key":"x.clock_year","label":"Year","poll":"slow","table":"holding","type":"u16","verified":false},{"address":18,"key":"x.clock_month","label":"Month","poll":"slow","table":"holding","type":"u16","verified":false},{"address":19,"key":"x.clock_day","label":"Day of month","poll":"slow","table":"holding","type":"u16","verified":false},{"address":20,"key":"x.clock_hour","label":"Hour","poll":"slow","table":"holding","type":"u16","verified":false},{"address":21,"key":"x.clock_minute","label":"Minute","poll":"slow","table":"holding","type":"u16","verified":false},{"address":22,"key":"x.clock_second","label":"Second","poll":"slow","table":"holding","type":"u16","verified":false},{"address":23,"key":"x.alarm_synchron","label":"Synchron Alarm","table":"holding","type":"u16","verified":false},{"address":24,"key":"x.alarm_max_value_exceeded","label":"Max. Value Exceeded","table":"holding","type":"u16","verified":false},{"address":25,"key":"x.alarm_watchdog","label":"Watchdog","table":"holding","type":"u16","verified":false},{"address":26,"key":"x.alarm_emergency_off","label":"Emergency Off","table":"holding","type":"u16","verified":false},{"address":27,"key":"x.alarm_data_transfer","label":"Data Transfer Alarm","table":"holding","type":"u16","verified":false},{"address":28,"key":"x.alarm_main_meter","label":"Main meter alarm","table":"holding","type":"u16","verified":false},{"address":29,"key":"x.alarm_tcp_module","label":"TCP Module Alarm","table":"holding","type":"u16","verified":false},{"address":30,"key":"x.alarm_file_error","label":"File-Error","table":"holding","type":"u16","verified":false},{"address":31,"key":"x.alarm_bus_device","label":"Bus device alarm","table":"holding","type":"u16","verified":false},{"address":32,"key":"x.alarm_email_transfer","label":"E-Mail Transfer Alarm","table":"holding","type":"u16","verified":false},{"address":33,"key":"x.alarm_clock_error","label":"Clock error (RTC)","table":"holding","type":"u16","verified":false},{"address":34,"key":"x.alarm_substation","label":"Substation alarm (no connection)","table":"holding","type":"u16","verified":false},{"address":35,"key":"x.alarm_analink","label":"Carlo Gavazzi Analink Alarm","table":"holding","type":"u16","verified":false},{"address":36,"key":"x.alarm_knx","label":"KNX/EIB-Alarm","table":"holding","type":"u16","verified":false},{"address":37,"key":"x.alarm_ftp_client","label":"FTP-Client-Alarm","table":"holding","type":"u16","verified":false},{"address":38,"key":"x.alarm_charging_station","label":"ChargingStation Alarm (No connection)","table":"holding","type":"u16","verified":false},{"address":100,"key":"x.load_group_1","label":"Load Group 1","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":101,"key":"x.load_group_2","label":"Load Group 2","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":102,"key":"x.load_group_3","label":"Load Group 3","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":103,"key":"x.load_group_4","label":"Load Group 4","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":104,"key":"x.load_group_5","label":"Load Group 5","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":105,"key":"x.load_group_6","label":"Load Group 6","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":106,"key":"x.load_group_7","label":"Load Group 7","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":107,"key":"x.load_group_8","label":"Load Group 8","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":108,"key":"x.load_group_9","label":"Load Group 9","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":109,"key":"x.load_group_10","label":"Load Group 10","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":110,"key":"x.load_group_11","label":"Load Group 11","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":111,"key":"x.load_group_12","label":"Load Group 12","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":112,"key":"x.load_group_13","label":"Load Group 13","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":113,"key":"x.load_group_14","label":"Load Group 14","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":114,"key":"x.load_group_15","label":"Load Group 15","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":115,"key":"x.load_group_16","label":"Load Group 16","optional":true,"table":"holding","type":"u16","unit":"%","verified":false},{"address":290,"key":"x.charging_actual_setpoint","label":"All Charging Stations Actual Setpoint","table":"holding","type":"u16","unit":"%","verified":false},{"address":291,"key":"x.lifebit","label":"Lifebit, value of minutes","table":"holding","type":"u16","unit":"min","verified":false},{"address":292,"key":"x.rm_timeout","label":"RM-Timeout timer","table":"holding","type":"u16","unit":"s","verified":false},{"address":293,"key":"x.period_time","label":"Time Since Period Start","optional":true,"table":"holding","type":"u16","unit":"s","verified":false},{"address":300,"key":"x.actual_power","label":"ALS: Actual power","table":"holding","type":"f32","unit":"kW","verified":false},{"address":302,"key":"grid_power","label":"ALS: Power Main Meter","positive":"import","scale":1000,"table":"holding","type":"f32","unit":"W","verified":false},{"address":304,"key":"x.io_value_1","label":"Actual value IO1","table":"holding","type":"f32","verified":false},{"address":306,"key":"x.io_value_2","label":"Actual value IO2","table":"holding","type":"f32","verified":false},{"address":308,"key":"x.io_value_3","label":"Actual value IO3","table":"holding","type":"f32","verified":false},{"address":310,"key":"x.io_value_4","label":"Actual value IO4","table":"holding","type":"f32","verified":false},{"address":312,"key":"x.io_value_5","label":"Actual value IO5","table":"holding","type":"f32","verified":false},{"address":314,"key":"x.io_value_6","label":"Actual value IO6","table":"holding","type":"f32","verified":false},{"address":316,"key":"x.io_value_7","label":"Actual value IO7","table":"holding","type":"f32","verified":false},{"address":318,"key":"x.io_value_8","label":"Actual value IO8","table":"holding","type":"f32","verified":false},{"address":320,"key":"x.io_value_9","label":"Actual value IO9","table":"holding","type":"f32","verified":false},{"address":322,"key":"x.io_value_10","label":"Actual value IO10","table":"holding","type":"f32","verified":false},{"address":324,"key":"x.io_value_11","label":"Actual value IO11","table":"holding","type":"f32","verified":false},{"address":326,"key":"x.io_value_12","label":"Actual value IO12","table":"holding","type":"f32","verified":false},{"address":330,"key":"x.analog_input_1","label":"Analog input 1","table":"holding","type":"f32","verified":false},{"address":332,"key":"x.analog_input_2","label":"Analog input 2","table":"holding","type":"f32","verified":false},{"address":334,"key":"x.analog_input_3","label":"Analog input 3","table":"holding","type":"f32","verified":false},{"address":336,"key":"x.analog_input_4","label":"Analog input 4","table":"holding","type":"f32","verified":false},{"address":338,"key":"temperature","label":"Processor temperature","poll":"slow","table":"holding","type":"f32","unit":"°C","verified":false},{"address":360,"key":"x.active_power","label":"Active Power","table":"holding","type":"f32","unit":"kW","verified":false},{"address":362,"key":"x.remaining_power","label":"Remaining Power","table":"holding","type":"f32","unit":"kW","verified":false},{"address":364,"key":"x.cumulated_power","label":"Cumulated Power","table":"holding","type":"f32","unit":"kWh/PD","verified":false},{"address":366,"key":"x.corrected_power","label":"Corrected Power","table":"holding","type":"f32","unit":"kW","verified":false},{"address":368,"key":"x.average_maximum_power","label":"Average Maximum Power","table":"holding","type":"f32","unit":"kW","verified":false},{"address":370,"key":"x.trend_power","label":"Trend Value Power","table":"holding","type":"f32","unit":"kW","verified":false},{"address":372,"key":"x.power_setpoint","label":"Power Setpoint (1/4hour)","table":"holding","type":"f32","unit":"kW","verified":false},{"address":374,"key":"x.maximum_power_limit","label":"Maximum Value Power Limit","table":"holding","type":"f32","unit":"kW","verified":false},{"address":500,"key":"x.bus_meter_power_1","label":"Power External Bus Meter 1","table":"holding","type":"f32","unit":"kW","verified":false},{"address":502,"key":"x.bus_meter_power_2","label":"Power External Bus Meter 2","table":"holding","type":"f32","unit":"kW","verified":false},{"address":504,"key":"x.bus_meter_power_3","label":"Power External Bus Meter 3","table":"holding","type":"f32","unit":"kW","verified":false},{"address":506,"key":"x.bus_meter_power_4","label":"Power External Bus Meter 4","table":"holding","type":"f32","unit":"kW","verified":false},{"address":508,"key":"x.bus_meter_power_5","label":"Power External Bus Meter 5","table":"holding","type":"f32","unit":"kW","verified":false},{"address":510,"key":"x.bus_meter_power_6","label":"Power External Bus Meter 6","table":"holding","type":"f32","unit":"kW","verified":false},{"address":512,"key":"x.bus_meter_power_7","label":"Power External Bus Meter 7","table":"holding","type":"f32","unit":"kW","verified":false},{"address":514,"key":"x.bus_meter_power_8","label":"Power External Bus Meter 8","table":"holding","type":"f32","unit":"kW","verified":false},{"address":516,"key":"x.bus_meter_power_9","label":"Power External Bus Meter 9","table":"holding","type":"f32","unit":"kW","verified":false},{"address":518,"key":"x.bus_meter_power_10","label":"Power External Bus Meter 10","table":"holding","type":"f32","unit":"kW","verified":false},{"address":520,"key":"x.bus_meter_power_11","label":"Power External Bus Meter 11","table":"holding","type":"f32","unit":"kW","verified":false},{"address":522,"key":"x.bus_meter_power_12","label":"Power External Bus Meter 12","table":"holding","type":"f32","unit":"kW","verified":false},{"address":524,"key":"x.bus_meter_power_13","label":"Power External Bus Meter 13","table":"holding","type":"f32","unit":"kW","verified":false},{"address":526,"key":"x.bus_meter_power_14","label":"Power External Bus Meter 14","table":"holding","type":"f32","unit":"kW","verified":false},{"address":528,"key":"x.bus_meter_power_15","label":"Power External Bus Meter 15","table":"holding","type":"f32","unit":"kW","verified":false},{"address":530,"key":"x.bus_meter_power_16","label":"Power External Bus Meter 16","table":"holding","type":"f32","unit":"kW","verified":false},{"address":532,"key":"x.bus_meter_power_17","label":"Power External Bus Meter 17","table":"holding","type":"f32","unit":"kW","verified":false},{"address":534,"key":"x.bus_meter_power_18","label":"Power External Bus Meter 18","table":"holding","type":"f32","unit":"kW","verified":false},{"address":536,"key":"x.bus_meter_power_19","label":"Power External Bus Meter 19","table":"holding","type":"f32","unit":"kW","verified":false},{"address":538,"key":"x.bus_meter_power_20","label":"Power External Bus Meter 20","table":"holding","type":"f32","unit":"kW","verified":false},{"address":540,"key":"x.bus_meter_power_21","label":"Power External Bus Meter 21","table":"holding","type":"f32","unit":"kW","verified":false},{"address":542,"key":"x.bus_meter_power_22","label":"Power External Bus Meter 22","table":"holding","type":"f32","unit":"kW","verified":false},{"address":544,"key":"x.bus_meter_power_23","label":"Power External Bus Meter 23","table":"holding","type":"f32","unit":"kW","verified":false},{"address":546,"key":"x.bus_meter_power_24","label":"Power External Bus Meter 24","table":"holding","type":"f32","unit":"kW","verified":false},{"address":548,"key":"x.bus_meter_power_25","label":"Power External Bus Meter 25","table":"holding","type":"f32","unit":"kW","verified":false},{"address":550,"key":"x.bus_meter_power_26","label":"Power External Bus Meter 26","table":"holding","type":"f32","unit":"kW","verified":false},{"address":552,"key":"x.bus_meter_power_27","label":"Power External Bus Meter 27","table":"holding","type":"f32","unit":"kW","verified":false},{"address":554,"key":"x.bus_meter_power_28","label":"Power External Bus Meter 28","table":"holding","type":"f32","unit":"kW","verified":false},{"address":556,"key":"x.bus_meter_power_29","label":"Power External Bus Meter 29","table":"holding","type":"f32","unit":"kW","verified":false},{"address":558,"key":"x.bus_meter_power_30","label":"Power External Bus Meter 30","table":"holding","type":"f32","unit":"kW","verified":false},{"address":560,"key":"x.bus_meter_power_31","label":"Power External Bus Meter 31","table":"holding","type":"f32","unit":"kW","verified":false},{"address":562,"key":"x.bus_meter_power_32","label":"Power External Bus Meter 32","table":"holding","type":"f32","unit":"kW","verified":false},{"address":564,"key":"x.bus_meter_power_33","label":"Power External Bus Meter 33","table":"holding","type":"f32","unit":"kW","verified":false},{"address":566,"key":"x.bus_meter_power_34","label":"Power External Bus Meter 34","table":"holding","type":"f32","unit":"kW","verified":false},{"address":568,"key":"x.bus_meter_power_35","label":"Power External Bus Meter 35","table":"holding","type":"f32","unit":"kW","verified":false},{"address":570,"key":"x.bus_meter_power_36","label":"Power External Bus Meter 36","table":"holding","type":"f32","unit":"kW","verified":false},{"address":572,"key":"x.bus_meter_power_37","label":"Power External Bus Meter 37","table":"holding","type":"f32","unit":"kW","verified":false},{"address":574,"key":"x.bus_meter_power_38","label":"Power External Bus Meter 38","table":"holding","type":"f32","unit":"kW","verified":false},{"address":576,"key":"x.bus_meter_power_39","label":"Power External Bus Meter 39","table":"holding","type":"f32","unit":"kW","verified":false},{"address":578,"key":"x.bus_meter_power_40","label":"Power External Bus Meter 40","table":"holding","type":"f32","unit":"kW","verified":false},{"address":1000,"key":"x.io_meter_count_1","label":"Meter Count IO 1","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1002,"key":"x.io_meter_count_2","label":"Meter Count IO 2","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1004,"key":"x.io_meter_count_3","label":"Meter Count IO 3","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1006,"key":"x.io_meter_count_4","label":"Meter Count IO 4","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1008,"key":"x.io_meter_count_5","label":"Meter Count IO 5","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1010,"key":"x.io_meter_count_6","label":"Meter Count IO 6","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1012,"key":"x.io_meter_count_7","label":"Meter Count IO 7","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1014,"key":"x.io_meter_count_8","label":"Meter Count IO 8","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1016,"key":"x.io_meter_count_9","label":"Meter Count IO 9","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1018,"key":"x.io_meter_count_10","label":"Meter Count IO 10","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1020,"key":"x.io_meter_count_11","label":"Meter Count IO 11","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1022,"key":"x.io_meter_count_12","label":"Meter Count IO 12","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1100,"key":"x.bus_meter_count_1","label":"External Bus Meter Count 1","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1102,"key":"x.bus_meter_count_2","label":"External Bus Meter Count 2","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1104,"key":"x.bus_meter_count_3","label":"External Bus Meter Count 3","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1106,"key":"x.bus_meter_count_4","label":"External Bus Meter Count 4","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1108,"key":"x.bus_meter_count_5","label":"External Bus Meter Count 5","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1110,"key":"x.bus_meter_count_6","label":"External Bus Meter Count 6","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1112,"key":"x.bus_meter_count_7","label":"External Bus Meter Count 7","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1114,"key":"x.bus_meter_count_8","label":"External Bus Meter Count 8","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1116,"key":"x.bus_meter_count_9","label":"External Bus Meter Count 9","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1118,"key":"x.bus_meter_count_10","label":"External Bus Meter Count 10","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1120,"key":"x.bus_meter_count_11","label":"External Bus Meter Count 11","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1122,"key":"x.bus_meter_count_12","label":"External Bus Meter Count 12","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1124,"key":"x.bus_meter_count_13","label":"External Bus Meter Count 13","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1126,"key":"x.bus_meter_count_14","label":"External Bus Meter Count 14","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1128,"key":"x.bus_meter_count_15","label":"External Bus Meter Count 15","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1130,"key":"x.bus_meter_count_16","label":"External Bus Meter Count 16","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1132,"key":"x.bus_meter_count_17","label":"External Bus Meter Count 17","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1134,"key":"x.bus_meter_count_18","label":"External Bus Meter Count 18","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1136,"key":"x.bus_meter_count_19","label":"External Bus Meter Count 19","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1138,"key":"x.bus_meter_count_20","label":"External Bus Meter Count 20","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1140,"key":"x.bus_meter_count_21","label":"External Bus Meter Count 21","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1142,"key":"x.bus_meter_count_22","label":"External Bus Meter Count 22","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1144,"key":"x.bus_meter_count_23","label":"External Bus Meter Count 23","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1146,"key":"x.bus_meter_count_24","label":"External Bus Meter Count 24","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1148,"key":"x.bus_meter_count_25","label":"External Bus Meter Count 25","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1150,"key":"x.bus_meter_count_26","label":"External Bus Meter Count 26","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1152,"key":"x.bus_meter_count_27","label":"External Bus Meter Count 27","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1154,"key":"x.bus_meter_count_28","label":"External Bus Meter Count 28","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1156,"key":"x.bus_meter_count_29","label":"External Bus Meter Count 29","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1158,"key":"x.bus_meter_count_30","label":"External Bus Meter Count 30","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1160,"key":"x.bus_meter_count_31","label":"External Bus Meter Count 31","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1162,"key":"x.bus_meter_count_32","label":"External Bus Meter Count 32","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1164,"key":"x.bus_meter_count_33","label":"External Bus Meter Count 33","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1166,"key":"x.bus_meter_count_34","label":"External Bus Meter Count 34","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1168,"key":"x.bus_meter_count_35","label":"External Bus Meter Count 35","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1170,"key":"x.bus_meter_count_36","label":"External Bus Meter Count 36","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1172,"key":"x.bus_meter_count_37","label":"External Bus Meter Count 37","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1174,"key":"x.bus_meter_count_38","label":"External Bus Meter Count 38","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1176,"key":"x.bus_meter_count_39","label":"External Bus Meter Count 39","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1178,"key":"x.bus_meter_count_40","label":"External Bus Meter Count 40","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh","verified":false}],"problems":[{"kind":"warning","text":"Synchron Alarm","when":{"equals":1,"key":"x.alarm_synchron"}},{"kind":"warning","text":"Max. Value Exceeded","when":{"equals":1,"key":"x.alarm_max_value_exceeded"}},{"kind":"fault","text":"Watchdog","when":{"equals":1,"key":"x.alarm_watchdog"}},{"kind":"fault","text":"Emergency Off","when":{"equals":1,"key":"x.alarm_emergency_off"}},{"kind":"warning","text":"Data Transfer Alarm","when":{"equals":1,"key":"x.alarm_data_transfer"}},{"kind":"fault","text":"Main meter alarm","when":{"equals":1,"key":"x.alarm_main_meter"}},{"kind":"warning","text":"TCP Module Alarm","when":{"equals":1,"key":"x.alarm_tcp_module"}},{"kind":"warning","text":"File-Error","when":{"equals":1,"key":"x.alarm_file_error"}},{"kind":"warning","text":"Bus device alarm","when":{"equals":1,"key":"x.alarm_bus_device"}},{"kind":"warning","text":"E-Mail Transfer Alarm","when":{"equals":1,"key":"x.alarm_email_transfer"}},{"kind":"warning","text":"Clock error (RTC)","when":{"equals":1,"key":"x.alarm_clock_error"}},{"kind":"warning","text":"Substation alarm (no connection)","when":{"equals":1,"key":"x.alarm_substation"}},{"kind":"warning","text":"Carlo Gavazzi Analink Alarm","when":{"equals":1,"key":"x.alarm_analink"}},{"kind":"warning","text":"KNX/EIB-Alarm","when":{"equals":1,"key":"x.alarm_knx"}},{"kind":"warning","text":"FTP-Client-Alarm","when":{"equals":1,"key":"x.alarm_ftp_client"}},{"kind":"warning","text":"ChargingStation Alarm (No connection)","when":{"equals":1,"key":"x.alarm_charging_station"}}],"sources":[{"title":"Janitza Procont-EMC, Procont-LMC, Procont-LMC-LITE, Modbus address list, doc. no. 2.100.130.1.a"}]}
