{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"serial":{"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"id":"janitza-umg20cm","identify":{"checks":[{"address":911,"not":0,"table":"holding","type":"u32"},{"address":1272,"range":[0,70],"table":"holding","type":"f32"},{"address":916,"range":[0,16],"table":"holding","type":"u16"},{"address":917,"range":[0,16],"table":"holding","type":"u16"},{"address":1000,"range":[0,1000],"table":"holding","type":"f32"}],"serial":{"address":911,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Janitza","modbusspec":0,"name":"UMG 20 CM branch current monitor","points":[{"address":911,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32","verified":false},{"address":913,"key":"firmware","label":"Firmware version","poll":"slow","table":"holding","type":"s16","verified":false},{"address":914,"key":"x.hardware_version","label":"Hardware version","poll":"slow","table":"holding","type":"u16","verified":false},{"address":915,"key":"x.device_type","label":"Device type","poll":"slow","table":"holding","type":"u16","verified":false},{"address":916,"key":"x.expected_modules","label":"Expected number of modules","poll":"slow","table":"holding","type":"u16","verified":false},{"address":917,"key":"x.detected_modules","label":"Number of detected modules","poll":"slow","table":"holding","type":"u16","verified":false},{"address":703,"key":"x.device_faults","label":"Device faults","table":"holding","type":"u16","verified":false},{"address":2180,"key":"x.under_current_faults","label":"Under current faults","table":"holding","type":"u32","verified":false},{"address":2182,"key":"x.over_current_faults","label":"Over current faults","table":"holding","type":"u32","verified":false},{"address":2184,"key":"x.overdrive_faults","label":"Overdrive faults","table":"holding","type":"u32","verified":false},{"address":2186,"key":"x.under_current_warnings","label":"Under current warnings","table":"holding","type":"u32","verified":false},{"address":2188,"key":"x.over_current_warnings","label":"Over current warnings","table":"holding","type":"u32","verified":false},{"address":2190,"key":"x.ct_faults","label":"Current transformer faults","table":"holding","type":"u32","verified":false},{"address":2192,"key":"x.amplifier_faults","label":"Amplifier faults","table":"holding","type":"u32","verified":false},{"address":1000,"key":"l1_voltage","label":"Voltage[0]","table":"holding","type":"f32","unit":"V","verified":false},{"address":1002,"key":"l2_voltage","label":"Voltage[1]","table":"holding","type":"f32","unit":"V","verified":false},{"address":1004,"key":"l3_voltage","label":"Voltage[2]","table":"holding","type":"f32","unit":"V","verified":false},{"address":1006,"key":"x.v2_v1_voltage","label":"Voltage[3]","table":"holding","type":"f32","unit":"V","verified":false},{"address":1008,"key":"x.v3_v2_voltage","label":"Voltage[4]","table":"holding","type":"f32","unit":"V","verified":false},{"address":1010,"key":"x.v1_v3_voltage","label":"Voltage[5]","table":"holding","type":"f32","unit":"V","verified":false},{"address":1272,"key":"frequency","label":"Mains frequency","table":"holding","type":"f32","unit":"Hz","verified":false},{"address":1012,"key":"x.i1_current","label":"Current[0]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1014,"key":"x.i2_current","label":"Current[1]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1016,"key":"x.i3_current","label":"Current[2]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1018,"key":"x.i4_current","label":"Current[3]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1020,"key":"x.i5_current","label":"Current[4]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1022,"key":"x.i6_current","label":"Current[5]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1024,"key":"x.i7_current","label":"Current[6]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1026,"key":"x.i8_current","label":"Current[7]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1028,"key":"x.i9_current","label":"Current[8]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1030,"key":"x.i10_current","label":"Current[9]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1032,"key":"x.i11_current","label":"Current[10]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1034,"key":"x.i12_current","label":"Current[11]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1036,"key":"x.i13_current","label":"Current[12]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1038,"key":"x.i14_current","label":"Current[13]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1040,"key":"x.i15_current","label":"Current[14]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1042,"key":"x.i16_current","label":"Current[15]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1044,"key":"x.i17_current","label":"Current[16]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1046,"key":"x.i18_current","label":"Current[17]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1048,"key":"x.i19_current","label":"Current[18]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1050,"key":"x.i20_current","label":"Current[19]","table":"holding","type":"f32","unit":"A","verified":false},{"address":1052,"key":"x.i1_power","label":"Real power[0]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1054,"key":"x.i2_power","label":"Real power[1]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1056,"key":"x.i3_power","label":"Real power[2]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1058,"key":"x.i4_power","label":"Real power[3]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1060,"key":"x.i5_power","label":"Real power[4]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1062,"key":"x.i6_power","label":"Real power[5]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1064,"key":"x.i7_power","label":"Real power[6]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1066,"key":"x.i8_power","label":"Real power[7]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1068,"key":"x.i9_power","label":"Real power[8]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1070,"key":"x.i10_power","label":"Real power[9]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1072,"key":"x.i11_power","label":"Real power[10]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1074,"key":"x.i12_power","label":"Real power[11]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1076,"key":"x.i13_power","label":"Real power[12]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1078,"key":"x.i14_power","label":"Real power[13]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1080,"key":"x.i15_power","label":"Real power[14]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1082,"key":"x.i16_power","label":"Real power[15]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1084,"key":"x.i17_power","label":"Real power[16]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1086,"key":"x.i18_power","label":"Real power[17]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1088,"key":"x.i19_power","label":"Real power[18]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1090,"key":"x.i20_power","label":"Real power[19]","table":"holding","type":"f32","unit":"W","verified":false},{"address":1092,"key":"x.i1_reactive_power","label":"Reactive power[0]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1094,"key":"x.i2_reactive_power","label":"Reactive power[1]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1096,"key":"x.i3_reactive_power","label":"Reactive power[2]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1098,"key":"x.i4_reactive_power","label":"Reactive power[3]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1100,"key":"x.i5_reactive_power","label":"Reactive power[4]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1102,"key":"x.i6_reactive_power","label":"Reactive power[5]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1104,"key":"x.i7_reactive_power","label":"Reactive power[6]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1106,"key":"x.i8_reactive_power","label":"Reactive power[7]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1108,"key":"x.i9_reactive_power","label":"Reactive power[8]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1110,"key":"x.i10_reactive_power","label":"Reactive power[9]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1112,"key":"x.i11_reactive_power","label":"Reactive power[10]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1114,"key":"x.i12_reactive_power","label":"Reactive power[11]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1116,"key":"x.i13_reactive_power","label":"Reactive power[12]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1118,"key":"x.i14_reactive_power","label":"Reactive power[13]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1120,"key":"x.i15_reactive_power","label":"Reactive power[14]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1122,"key":"x.i16_reactive_power","label":"Reactive power[15]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1124,"key":"x.i17_reactive_power","label":"Reactive power[16]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1126,"key":"x.i18_reactive_power","label":"Reactive power[17]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1128,"key":"x.i19_reactive_power","label":"Reactive power[18]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1130,"key":"x.i20_reactive_power","label":"Reactive power[19]","table":"holding","type":"f32","unit":"var","verified":false},{"address":1132,"key":"x.i1_apparent_power","label":"Apparent power[0]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1134,"key":"x.i2_apparent_power","label":"Apparent power[1]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1136,"key":"x.i3_apparent_power","label":"Apparent power[2]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1138,"key":"x.i4_apparent_power","label":"Apparent power[3]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1140,"key":"x.i5_apparent_power","label":"Apparent power[4]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1142,"key":"x.i6_apparent_power","label":"Apparent power[5]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1144,"key":"x.i7_apparent_power","label":"Apparent power[6]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1146,"key":"x.i8_apparent_power","label":"Apparent power[7]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1148,"key":"x.i9_apparent_power","label":"Apparent power[8]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1150,"key":"x.i10_apparent_power","label":"Apparent power[9]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1152,"key":"x.i11_apparent_power","label":"Apparent power[10]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1154,"key":"x.i12_apparent_power","label":"Apparent power[11]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1156,"key":"x.i13_apparent_power","label":"Apparent power[12]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1158,"key":"x.i14_apparent_power","label":"Apparent power[13]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1160,"key":"x.i15_apparent_power","label":"Apparent power[14]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1162,"key":"x.i16_apparent_power","label":"Apparent power[15]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1164,"key":"x.i17_apparent_power","label":"Apparent power[16]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1166,"key":"x.i18_apparent_power","label":"Apparent power[17]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1168,"key":"x.i19_apparent_power","label":"Apparent power[18]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1170,"key":"x.i20_apparent_power","label":"Apparent power[19]","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1172,"key":"x.i1_power_factor","label":"Power factor[0]","table":"holding","type":"f32","verified":false},{"address":1174,"key":"x.i2_power_factor","label":"Power factor[1]","table":"holding","type":"f32","verified":false},{"address":1176,"key":"x.i3_power_factor","label":"Power factor[2]","table":"holding","type":"f32","verified":false},{"address":1178,"key":"x.i4_power_factor","label":"Power factor[3]","table":"holding","type":"f32","verified":false},{"address":1180,"key":"x.i5_power_factor","label":"Power factor[4]","table":"holding","type":"f32","verified":false},{"address":1182,"key":"x.i6_power_factor","label":"Power factor[5]","table":"holding","type":"f32","verified":false},{"address":1184,"key":"x.i7_power_factor","label":"Power factor[6]","table":"holding","type":"f32","verified":false},{"address":1186,"key":"x.i8_power_factor","label":"Power factor[7]","table":"holding","type":"f32","verified":false},{"address":1188,"key":"x.i9_power_factor","label":"Power factor[8]","table":"holding","type":"f32","verified":false},{"address":1190,"key":"x.i10_power_factor","label":"Power factor[9]","table":"holding","type":"f32","verified":false},{"address":1192,"key":"x.i11_power_factor","label":"Power factor[10]","table":"holding","type":"f32","verified":false},{"address":1194,"key":"x.i12_power_factor","label":"Power factor[11]","table":"holding","type":"f32","verified":false},{"address":1196,"key":"x.i13_power_factor","label":"Power factor[12]","table":"holding","type":"f32","verified":false},{"address":1198,"key":"x.i14_power_factor","label":"Power factor[13]","table":"holding","type":"f32","verified":false},{"address":1200,"key":"x.i15_power_factor","label":"Power factor[14]","table":"holding","type":"f32","verified":false},{"address":1202,"key":"x.i16_power_factor","label":"Power factor[15]","table":"holding","type":"f32","verified":false},{"address":1204,"key":"x.i17_power_factor","label":"Power factor[16]","table":"holding","type":"f32","verified":false},{"address":1206,"key":"x.i18_power_factor","label":"Power factor[17]","table":"holding","type":"f32","verified":false},{"address":1208,"key":"x.i19_power_factor","label":"Power factor[18]","table":"holding","type":"f32","verified":false},{"address":1210,"key":"x.i20_power_factor","label":"Power factor[19]","table":"holding","type":"f32","verified":false},{"address":1314,"key":"x.i1_cos_phi","label":"cos(Phi)[0]","table":"holding","type":"f32","verified":false},{"address":1316,"key":"x.i2_cos_phi","label":"cos(Phi)[1]","table":"holding","type":"f32","verified":false},{"address":1318,"key":"x.i3_cos_phi","label":"cos(Phi)[2]","table":"holding","type":"f32","verified":false},{"address":1320,"key":"x.i4_cos_phi","label":"cos(Phi)[3]","table":"holding","type":"f32","verified":false},{"address":1322,"key":"x.i5_cos_phi","label":"cos(Phi)[4]","table":"holding","type":"f32","verified":false},{"address":1324,"key":"x.i6_cos_phi","label":"cos(Phi)[5]","table":"holding","type":"f32","verified":false},{"address":1326,"key":"x.i7_cos_phi","label":"cos(Phi)[6]","table":"holding","type":"f32","verified":false},{"address":1328,"key":"x.i8_cos_phi","label":"cos(Phi)[7]","table":"holding","type":"f32","verified":false},{"address":1330,"key":"x.i9_cos_phi","label":"cos(Phi)[8]","table":"holding","type":"f32","verified":false},{"address":1332,"key":"x.i10_cos_phi","label":"cos(Phi)[9]","table":"holding","type":"f32","verified":false},{"address":1334,"key":"x.i11_cos_phi","label":"cos(Phi)[10]","table":"holding","type":"f32","verified":false},{"address":1336,"key":"x.i12_cos_phi","label":"cos(Phi)[11]","table":"holding","type":"f32","verified":false},{"address":1338,"key":"x.i13_cos_phi","label":"cos(Phi)[12]","table":"holding","type":"f32","verified":false},{"address":1340,"key":"x.i14_cos_phi","label":"cos(Phi)[13]","table":"holding","type":"f32","verified":false},{"address":1342,"key":"x.i15_cos_phi","label":"cos(Phi)[14]","table":"holding","type":"f32","verified":false},{"address":1344,"key":"x.i16_cos_phi","label":"cos(Phi)[15]","table":"holding","type":"f32","verified":false},{"address":1346,"key":"x.i17_cos_phi","label":"cos(Phi)[16]","table":"holding","type":"f32","verified":false},{"address":1348,"key":"x.i18_cos_phi","label":"cos(Phi)[17]","table":"holding","type":"f32","verified":false},{"address":1350,"key":"x.i19_cos_phi","label":"cos(Phi)[18]","table":"holding","type":"f32","verified":false},{"address":1352,"key":"x.i20_cos_phi","label":"cos(Phi)[19]","table":"holding","type":"f32","verified":false},{"address":1212,"key":"x.i1_energy","label":"Energy[0]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1214,"key":"x.i2_energy","label":"Energy[1]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1216,"key":"x.i3_energy","label":"Energy[2]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1218,"key":"x.i4_energy","label":"Energy[3]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1220,"key":"x.i5_energy","label":"Energy[4]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1222,"key":"x.i6_energy","label":"Energy[5]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1224,"key":"x.i7_energy","label":"Energy[6]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1226,"key":"x.i8_energy","label":"Energy[7]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1228,"key":"x.i9_energy","label":"Energy[8]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1230,"key":"x.i10_energy","label":"Energy[9]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1232,"key":"x.i11_energy","label":"Energy[10]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1234,"key":"x.i12_energy","label":"Energy[11]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1236,"key":"x.i13_energy","label":"Energy[12]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1238,"key":"x.i14_energy","label":"Energy[13]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1240,"key":"x.i15_energy","label":"Energy[14]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1242,"key":"x.i16_energy","label":"Energy[15]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1244,"key":"x.i17_energy","label":"Energy[16]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1246,"key":"x.i18_energy","label":"Energy[17]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1248,"key":"x.i19_energy","label":"Energy[18]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1250,"key":"x.i20_energy","label":"Energy[19]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":2400,"key":"x.sum_1_power","label":"Sum of real power[0]","table":"holding","type":"f32","unit":"W","verified":false},{"address":2402,"key":"x.sum_2_power","label":"Sum of real power[1]","table":"holding","type":"f32","unit":"W","verified":false},{"address":2404,"key":"x.sum_3_power","label":"Sum of real power[2]","table":"holding","type":"f32","unit":"W","verified":false},{"address":2406,"key":"x.sum_4_power","label":"Sum of real power[3]","table":"holding","type":"f32","unit":"W","verified":false},{"address":2408,"key":"x.sum_5_power","label":"Sum of real power[4]","table":"holding","type":"f32","unit":"W","verified":false},{"address":2410,"key":"x.sum_6_power","label":"Sum of real power[5]","table":"holding","type":"f32","unit":"W","verified":false},{"address":2412,"key":"x.sum_7_power","label":"Sum of real power[6]","table":"holding","type":"f32","unit":"W","verified":false},{"address":2414,"key":"x.sum_1_energy","label":"Sum of energy[0]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":2416,"key":"x.sum_2_energy","label":"Sum of energy[1]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":2418,"key":"x.sum_3_energy","label":"Sum of energy[2]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":2420,"key":"x.sum_4_energy","label":"Sum of energy[3]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":2422,"key":"x.sum_5_energy","label":"Sum of energy[4]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":2424,"key":"x.sum_6_energy","label":"Sum of energy[5]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":2426,"key":"x.sum_7_energy","label":"Sum of energy[6]","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false}],"sources":[{"title":"Janitza UMG 20 CM Power Analyser, Modbus Address List, doc. no. 33.03.311.MOD-V3"}]}
