{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":16,"max_registers":125},"serial":{"baud":9600,"format":"8N2"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"active":{"0":"Not active","1":"Active"},"rotation_field":{"-1":"Left","0":"None","1":"Right"}},"id":"janitza-umg511","identify":{"checks":[{"address":19050,"range":[0,70],"table":"holding","type":"f32"},{"address":19052,"in":[-1,0,1],"table":"holding","type":"f32"},{"address":6832,"in":[50,60],"table":"holding","type":"f32"}],"serial":{"address":6943,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Janitza","modbusspec":0,"name":"UMG 511 power quality analyser","points":[{"address":19000,"key":"l1_voltage","label":"Voltage L1-N","table":"holding","type":"f32","unit":"V"},{"address":19002,"key":"l2_voltage","label":"Voltage L2-N","table":"holding","type":"f32","unit":"V"},{"address":19004,"key":"l3_voltage","label":"Voltage L3-N","table":"holding","type":"f32","unit":"V"},{"address":19006,"key":"x.l1_l2_voltage","label":"Voltage L1-L2","table":"holding","type":"f32","unit":"V"},{"address":19008,"key":"x.l2_l3_voltage","label":"Voltage L2-L3","table":"holding","type":"f32","unit":"V"},{"address":19010,"key":"x.l3_l1_voltage","label":"Voltage L3-L1","table":"holding","type":"f32","unit":"V"},{"address":19012,"key":"l1_current","label":"Apparent current L1-N","table":"holding","type":"f32","unit":"A"},{"address":19014,"key":"l2_current","label":"Apparent current L2-N","table":"holding","type":"f32","unit":"A"},{"address":19016,"key":"l3_current","label":"Apparent current L3-N","table":"holding","type":"f32","unit":"A"},{"address":19018,"key":"x.neutral_current","label":"Vector sum; IN=I1+I2+I3","table":"holding","type":"f32","unit":"A"},{"address":19020,"key":"l1_power","label":"Real power L1-N","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":19022,"key":"l2_power","label":"Real power L2-N","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":19024,"key":"l3_power","label":"Real power L3-N","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":19026,"key":"grid_power","label":"Psum3=P1+P2+P3","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":19028,"key":"x.l1_apparent_power","label":"Apparent power L1-N","table":"holding","type":"f32","unit":"VA"},{"address":19030,"key":"x.l2_apparent_power","label":"Apparent power L2-N","table":"holding","type":"f32","unit":"VA"},{"address":19032,"key":"x.l3_apparent_power","label":"Apparent power L3-N","table":"holding","type":"f32","unit":"VA"},{"address":19034,"key":"apparent_power","label":"Sum; Ssum3=S1+S2+S3","table":"holding","type":"f32","unit":"VA"},{"address":19036,"key":"x.l1_reactive_power","label":"Reactive power L1 (fundamental)","table":"holding","type":"f32","unit":"var"},{"address":19038,"key":"x.l2_reactive_power","label":"Reactive power L2 (fundamental)","table":"holding","type":"f32","unit":"var"},{"address":19040,"key":"x.l3_reactive_power","label":"Reactive power L3 (fundamental)","table":"holding","type":"f32","unit":"var"},{"address":19042,"key":"reactive_power","label":"Qsum3=Q1+Q2+Q3 (fundamental)","table":"holding","type":"f32","unit":"var"},{"address":19044,"key":"x.l1_cos_phi","label":"CosPhi UL1 IL1 (fundamental)","table":"holding","type":"f32","unit":""},{"address":19046,"key":"x.l2_cos_phi","label":"CosPhi UL2 IL2 (fundamental)","table":"holding","type":"f32","unit":""},{"address":19048,"key":"x.l3_cos_phi","label":"CosPhi UL3 IL3 (fundamental)","table":"holding","type":"f32","unit":""},{"address":19050,"key":"frequency","label":"Measured frequency","table":"holding","type":"f32","unit":"Hz"},{"address":19052,"enum":"rotation_field","key":"x.rotation_field","label":"Rotation field","table":"holding","type":"f32"},{"address":19110,"key":"x.l1_thd_u","label":"THD U L1-N","table":"holding","type":"f32","unit":"%"},{"address":19112,"key":"x.l2_thd_u","label":"THD U L2-N","table":"holding","type":"f32","unit":"%"},{"address":19114,"key":"x.l3_thd_u","label":"THD U L3-N","table":"holding","type":"f32","unit":"%"},{"address":19116,"key":"x.l1_thd_i","label":"THD I L1","table":"holding","type":"f32","unit":"%"},{"address":19118,"key":"x.l2_thd_i","label":"THD I L2","table":"holding","type":"f32","unit":"%"},{"address":19120,"key":"x.l3_thd_i","label":"THD I L3","table":"holding","type":"f32","unit":"%"},{"address":3851,"key":"x.l4_voltage","label":"Voltage L4-N","table":"holding","type":"f32","unit":"V"},{"address":3859,"key":"x.l4_current","label":"Apparent current L4","table":"holding","type":"f32","unit":"A"},{"address":3867,"key":"x.l4_power","label":"Real power L4","table":"holding","type":"f32","unit":"W"},{"address":3929,"key":"x.cos_phi","label":"CosPhi of the fundamental from Psum3 and Qsum3","table":"holding","type":"f32","unit":""},{"address":4005,"key":"x.voltage_unbalance","label":"Unsymmetrical voltage","table":"holding","type":"f32","unit":"%"},{"address":4007,"key":"x.current_unbalance","label":"Unsymmetrical current","table":"holding","type":"f32","unit":"%"},{"address":4209,"key":"temperature","label":"Internal temperature","poll":"slow","table":"holding","type":"f32","unit":"°C"},{"address":6528,"key":"x.active_tariff","label":"Current rate, real / apparent energy","poll":"slow","table":"holding","type":"s16"},{"address":6538,"key":"x.apparent_energy","label":"Apparent energy L1,L2,L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kVAh"},{"address":6550,"key":"x.net_energy","label":"Real energy L1..L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6562,"key":"x.reactive_energy","label":"Reactive energy L1..L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh"},{"address":6566,"key":"x.l1_import_energy","label":"Real energy L1, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6568,"key":"x.l2_import_energy","label":"Real energy L2, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6570,"key":"x.l3_import_energy","label":"Real energy L3, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6574,"key":"grid_import_energy","label":"Real energy L1..L3, consumed","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6578,"key":"x.l1_export_energy","label":"Real energy L1, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6580,"key":"x.l2_export_energy","label":"Real energy L2, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6582,"key":"x.l3_export_energy","label":"Real energy L3, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6586,"key":"grid_export_energy","label":"Real energy L1..L3, delivered","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6598,"key":"x.import_energy_t1","label":"Real energy L1..L3, rate 1, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6610,"key":"x.import_energy_t2","label":"Real energy L1..L3, rate 2, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6622,"key":"x.export_energy_t1","label":"Real energy L1..L3, rate 1, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6634,"key":"x.export_energy_t2","label":"Real energy L1..L3, rate 2, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6646,"key":"x.inductive_reactive_energy","label":"Reactive energy L1..L3, inductive","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh"},{"address":6658,"key":"x.capacitive_reactive_energy","label":"Reactive energy L1..L3, capacitive","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh"},{"address":6708,"enum":"active","key":"x.digital_output_1","label":"Status digital output 1","table":"holding","type":"s16"},{"address":6709,"enum":"active","key":"x.digital_output_2","label":"Status digital output 2","table":"holding","type":"s16"},{"address":6713,"enum":"active","key":"x.digital_input_1","label":"Status digital input 1","table":"holding","type":"s16"},{"address":6714,"enum":"active","key":"x.digital_input_2","label":"Status digital input 2","table":"holding","type":"s16"},{"address":6721,"key":"x.event_counter","label":"Event counter","poll":"slow","table":"holding","type":"u32"},{"address":6832,"key":"x.nominal_frequency","label":"Nominal frequency","poll":"slow","table":"holding","type":"f32","unit":"Hz"},{"address":6837,"key":"x.device_name","label":"Device name","length":32,"poll":"slow","table":"holding","type":"str"},{"address":6943,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"},{"address":6945,"key":"x.production_number","label":"Production number","poll":"slow","table":"holding","type":"u32"},{"address":12136,"key":"x.hardware_index","label":"Device hardware index","poll":"slow","table":"holding","type":"s32"}],"sources":[{"title":"Janitza UMG 511 Power Quality Analyser, Modbus-address and Formulary, doc. no. 1.037.021.9.g"}]}
