{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":16,"max_registers":125},"serial":{"baud":9600,"format":"8N2"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"active":{"0":"Not active","1":"Active"},"rotation_field":{"-1":"Left","0":"None","1":"Right"}},"id":"janitza-umg605","identify":{"checks":[{"address":3995,"range":[0,70],"table":"holding","type":"f32"},{"address":4009,"in":[-1,0,1],"table":"holding","type":"f32"},{"address":6745,"in":[50,60],"table":"holding","type":"f32"}],"serial":{"address":6856,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Janitza","modbusspec":0,"name":"UMG 605 power quality analyser","points":[{"address":3845,"key":"l1_voltage","label":"Voltage L1-N","table":"holding","type":"f32","unit":"V"},{"address":3847,"key":"l2_voltage","label":"Voltage L2-N","table":"holding","type":"f32","unit":"V"},{"address":3849,"key":"l3_voltage","label":"Voltage L3-N","table":"holding","type":"f32","unit":"V"},{"address":3851,"key":"x.l4_voltage","label":"Voltage L4-N","table":"holding","type":"f32","unit":"V"},{"address":3853,"key":"l1_current","label":"Apparent current L1","table":"holding","type":"f32","unit":"A"},{"address":3855,"key":"l2_current","label":"Apparent current L2","table":"holding","type":"f32","unit":"A"},{"address":3857,"key":"l3_current","label":"Apparent current L3","table":"holding","type":"f32","unit":"A"},{"address":3859,"key":"x.l4_current","label":"Apparent current L4","table":"holding","type":"f32","unit":"A"},{"address":3861,"key":"l1_power","label":"Real power L1","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":3863,"key":"l2_power","label":"Real power L2","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":3865,"key":"l3_power","label":"Real power L3","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":3867,"key":"x.l4_power","label":"Real power L4","table":"holding","type":"f32","unit":"W"},{"address":3869,"key":"x.l1_reactive_power","label":"Reactive power L1","table":"holding","type":"f32","unit":"var"},{"address":3871,"key":"x.l2_reactive_power","label":"Reactive power L2","table":"holding","type":"f32","unit":"var"},{"address":3873,"key":"x.l3_reactive_power","label":"Reactive power L3","table":"holding","type":"f32","unit":"var"},{"address":3877,"key":"x.l1_apparent_power","label":"Apparent power L1","table":"holding","type":"f32","unit":"VA"},{"address":3879,"key":"x.l2_apparent_power","label":"Apparent power L2","table":"holding","type":"f32","unit":"VA"},{"address":3881,"key":"x.l3_apparent_power","label":"Apparent power L3","table":"holding","type":"f32","unit":"VA"},{"address":3893,"key":"x.l1_power_factor","label":"Power factor L1","table":"holding","type":"f32","unit":""},{"address":3895,"key":"x.l2_power_factor","label":"Power factor L2","table":"holding","type":"f32","unit":""},{"address":3897,"key":"x.l3_power_factor","label":"Power factor L3","table":"holding","type":"f32","unit":""},{"address":3901,"key":"x.l1_l2_voltage","label":"Voltage L1-L2","table":"holding","type":"f32","unit":"V"},{"address":3903,"key":"x.l2_l3_voltage","label":"Voltage L2-L3","table":"holding","type":"f32","unit":"V"},{"address":3905,"key":"x.l3_l1_voltage","label":"Voltage L3-L1","table":"holding","type":"f32","unit":"V"},{"address":3919,"key":"x.neutral_current","label":"Vector sum, IN = I1 + I2 + I3","table":"holding","type":"f32","unit":"A"},{"address":3923,"key":"apparent_power","label":"Sum, S = S1 + S2 + S3","table":"holding","type":"f32","unit":"VA"},{"address":3925,"key":"grid_power","label":"Sum, P = P1 + P2 + P3","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":3927,"key":"reactive_power","label":"Sum, Q = Q1 + Q2 + Q3 (fundamental)","table":"holding","type":"f32","unit":"var"},{"address":3929,"key":"x.cos_phi","label":"CosPhi of the fundamental from Psum3 and Qsum3","table":"holding","type":"f32","unit":""},{"address":3979,"key":"x.l1_cos_phi","label":"CosPhi L1 (fundamental)","table":"holding","type":"f32","unit":""},{"address":3981,"key":"x.l2_cos_phi","label":"CosPhi L2 (fundamental)","table":"holding","type":"f32","unit":""},{"address":3983,"key":"x.l3_cos_phi","label":"CosPhi L3 (fundamental)","table":"holding","type":"f32","unit":""},{"address":3995,"key":"frequency","label":"Measured frequency","table":"holding","type":"f32","unit":"Hz"},{"address":4005,"key":"x.voltage_unbalance","label":"Unsymmetrical voltage","table":"holding","type":"f32","unit":"%"},{"address":4007,"key":"x.current_unbalance","label":"Unsymmetrical current","table":"holding","type":"f32","unit":"%"},{"address":4009,"enum":"rotation_field","key":"x.rotation_field","label":"Rotation field","table":"holding","type":"f32"},{"address":3805,"key":"x.l1_thd_u","label":"THD U L1-N","table":"holding","type":"f32","unit":"%"},{"address":3807,"key":"x.l2_thd_u","label":"THD U L2-N","table":"holding","type":"f32","unit":"%"},{"address":3809,"key":"x.l3_thd_u","label":"THD U L3-N","table":"holding","type":"f32","unit":"%"},{"address":3813,"key":"x.l1_thd_i","label":"THD I L1","table":"holding","type":"f32","unit":"%"},{"address":3815,"key":"x.l2_thd_i","label":"THD I L2","table":"holding","type":"f32","unit":"%"},{"address":3817,"key":"x.l3_thd_i","label":"THD I L3","table":"holding","type":"f32","unit":"%"},{"address":4209,"key":"x.temperature","label":"Internal temperature","poll":"slow","table":"holding","type":"f32","unit":"°C"},{"address":6462,"key":"x.active_tariff","label":"Current rate, real / apparent energy","poll":"slow","table":"holding","type":"s16"},{"address":6472,"key":"x.apparent_energy","label":"Apparent energy L1+L2+L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kVAh"},{"address":6484,"key":"x.net_energy","label":"Real energy L1+L2+L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6496,"key":"x.reactive_energy","label":"Reactive energy L1+L2+L3","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh"},{"address":6500,"key":"x.l1_import_energy","label":"Real energy L1, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6502,"key":"x.l2_import_energy","label":"Real energy L2, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6504,"key":"x.l3_import_energy","label":"Real energy L3, consumed","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6508,"key":"grid_import_energy","label":"Real energy L1+L2+L3, consumed","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6512,"key":"x.l1_export_energy","label":"Real energy L1, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6514,"key":"x.l2_export_energy","label":"Real energy L2, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6516,"key":"x.l3_export_energy","label":"Real energy L3, delivered","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6520,"key":"grid_export_energy","label":"Real energy L1+L2+L3, delivered","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6532,"key":"x.import_energy_t1","label":"Real energy L1+L2+L3, consumed, rate 1","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6544,"key":"x.import_energy_t2","label":"Real energy L1+L2+L3, consumed, rate 2","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6556,"key":"x.export_energy_t1","label":"Real energy L1+L2+L3, delivered, rate 1","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6568,"key":"x.export_energy_t2","label":"Real energy L1+L2+L3, delivered, rate 2","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":6580,"key":"x.inductive_reactive_energy","label":"Reactive energy L1+L2+L3, inductive","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh"},{"address":6592,"key":"x.capacitive_reactive_energy","label":"Reactive energy L1+L2+L3, capacitive","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh"},{"address":6630,"enum":"active","key":"x.digital_output_1","label":"Status digital output 1","table":"holding","type":"s16"},{"address":6631,"enum":"active","key":"x.digital_output_2","label":"Status digital output 2","table":"holding","type":"s16"},{"address":6632,"enum":"active","key":"x.digital_input_1","label":"Status digital input 1","table":"holding","type":"s16"},{"address":6633,"enum":"active","key":"x.digital_input_2","label":"Status digital input 2","table":"holding","type":"s16"},{"address":6634,"key":"x.event_counter","label":"Event counter","poll":"slow","table":"holding","type":"u32"},{"address":6745,"key":"x.nominal_frequency","label":"Nominal frequency","poll":"slow","table":"holding","type":"f32","unit":"Hz"},{"address":6750,"key":"x.device_name","label":"Device name","length":32,"poll":"slow","table":"holding","type":"str"},{"address":6856,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"},{"address":6858,"key":"x.production_number","label":"Production number","poll":"slow","table":"holding","type":"u32"}],"sources":[{"title":"Janitza UMG 605 Power Quality Analyser, Modbus-address list and Formulary, doc. no. 1.038.009.2"}]}
