{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"id":"janitza-umg800","identify":{"checks":[{"address":0,"length":32,"printable":true,"table":"holding","type":"str"},{"address":44,"range":[0,4],"table":"holding","type":"u16"},{"address":1000,"range":[0,1000],"table":"holding","type":"f32"},{"address":1054,"range":[0,70],"table":"holding","type":"f32"}],"serial":{"address":50,"table":"holding","type":"u64"}},"kind":"meter","manufacturer":"Janitza","modbusspec":0,"name":"UMG 800 modular energy analyser","points":[{"address":0,"key":"x.device_name","label":"Device/Info/Name","length":32,"poll":"slow","table":"holding","type":"str","verified":false},{"address":32,"key":"firmware","label":"Device/Info/SoftwareVersionString","length":8,"poll":"slow","table":"holding","type":"str","verified":false},{"address":40,"key":"x.hardware_version","label":"Device/Info/HardwareVersion","poll":"slow","table":"holding","type":"u64","verified":false},{"address":44,"key":"state","label":"Device/Maintenance/State","table":"holding","type":"u16","verified":false},{"address":45,"key":"x.device_kind","label":"Device/Info/Kind","poll":"slow","table":"holding","type":"u16","verified":false},{"address":46,"key":"x.production_number","label":"Device/Info/ProductionNumber","poll":"slow","table":"holding","type":"u64","verified":false},{"address":50,"key":"serial","label":"Device/Info/SerialNumber","poll":"slow","table":"holding","type":"u64","verified":false},{"address":1000,"key":"l1_voltage","label":"Device/Measurements/UG/U1/ULNRms","table":"holding","type":"f32","unit":"V","verified":false},{"address":1002,"key":"l2_voltage","label":"Device/Measurements/UG/U2/ULNRms","table":"holding","type":"f32","unit":"V","verified":false},{"address":1004,"key":"l3_voltage","label":"Device/Measurements/UG/U3/ULNRms","table":"holding","type":"f32","unit":"V","verified":false},{"address":1006,"key":"x.l1_l2_voltage","label":"Device/Measurements/UG/U1/ULLRms","table":"holding","type":"f32","unit":"V","verified":false},{"address":1008,"key":"x.l2_l3_voltage","label":"Device/Measurements/UG/U2/ULLRms","table":"holding","type":"f32","unit":"V","verified":false},{"address":1010,"key":"x.l3_l1_voltage","label":"Device/Measurements/UG/U3/ULLRms","table":"holding","type":"f32","unit":"V","verified":false},{"address":1054,"key":"frequency","label":"Device/Measurements/UG/Freq","table":"holding","type":"f32","unit":"Hz","verified":false},{"address":1056,"key":"x.rotation_field","label":"Device/Measurements/UG/RotationField","table":"holding","type":"u32","verified":false},{"address":1544,"key":"x.voltage_unbalance","label":"Device/Measurements/UG/SymUnbalance","table":"holding","type":"f32","unit":"%","verified":false},{"address":1546,"key":"x.voltage_ln_average","label":"Device/Measurements/UG/ULNAvg","table":"holding","type":"f32","unit":"V","verified":false},{"address":1548,"key":"x.voltage_ll_average","label":"Device/Measurements/UG/ULLAvg","table":"holding","type":"f32","unit":"V","verified":false},{"address":1114,"key":"x.l1_thd_u","label":"Device/Measurements/UG/U1/ULNThd","table":"holding","type":"f32","unit":"%","verified":false},{"address":1116,"key":"x.l2_thd_u","label":"Device/Measurements/UG/U2/ULNThd","table":"holding","type":"f32","unit":"%","verified":false},{"address":1118,"key":"x.l3_thd_u","label":"Device/Measurements/UG/U3/ULNThd","table":"holding","type":"f32","unit":"%","verified":false},{"address":1012,"key":"l1_current","label":"Device/VirtualMeter/Group1/I1/IRms","table":"holding","type":"f32","unit":"A","verified":false},{"address":1014,"key":"l2_current","label":"Device/VirtualMeter/Group1/I2/IRms","table":"holding","type":"f32","unit":"A","verified":false},{"address":1016,"key":"l3_current","label":"Device/VirtualMeter/Group1/I3/IRms","table":"holding","type":"f32","unit":"A","verified":false},{"address":1018,"key":"x.i4_current","label":"Device/VirtualMeter/Group1/I4/IRms","table":"holding","type":"f32","unit":"A","verified":false},{"address":1024,"key":"l1_power","label":"Device/VirtualMeter/Group1/I1/P","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":1026,"key":"l2_power","label":"Device/VirtualMeter/Group1/I2/P","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":1028,"key":"l3_power","label":"Device/VirtualMeter/Group1/I3/P","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":1030,"key":"grid_power","label":"Device/VirtualMeter/Group1/P","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":1032,"key":"x.l1_apparent_power","label":"Device/VirtualMeter/Group1/I1/S","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1034,"key":"x.l2_apparent_power","label":"Device/VirtualMeter/Group1/I2/S","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1036,"key":"x.l3_apparent_power","label":"Device/VirtualMeter/Group1/I3/S","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1038,"key":"apparent_power","label":"Device/VirtualMeter/Group1/S","table":"holding","type":"f32","unit":"VA","verified":false},{"address":1040,"key":"x.l1_reactive_power_fund","label":"Device/VirtualMeter/Group1/I1/Q1","table":"holding","type":"f32","unit":"var","verified":false},{"address":1042,"key":"x.l2_reactive_power_fund","label":"Device/VirtualMeter/Group1/I2/Q1","table":"holding","type":"f32","unit":"var","verified":false},{"address":1044,"key":"x.l3_reactive_power_fund","label":"Device/VirtualMeter/Group1/I3/Q1","table":"holding","type":"f32","unit":"var","verified":false},{"address":1046,"key":"x.reactive_power_fund","label":"Device/VirtualMeter/Group1/Q1","table":"holding","type":"f32","unit":"var","verified":false},{"address":1550,"key":"reactive_power","label":"Device/VirtualMeter/Group1/Q","table":"holding","type":"f32","unit":"var","verified":false},{"address":1048,"key":"x.l1_cos_phi","label":"Device/VirtualMeter/Group1/I1/PF1","table":"holding","type":"f32","verified":false},{"address":1050,"key":"x.l2_cos_phi","label":"Device/VirtualMeter/Group1/I2/PF1","table":"holding","type":"f32","verified":false},{"address":1052,"key":"x.l3_cos_phi","label":"Device/VirtualMeter/Group1/I3/PF1","table":"holding","type":"f32","verified":false},{"address":1556,"key":"x.cos_phi","label":"Device/VirtualMeter/Group1/PF1","table":"holding","type":"f32","verified":false},{"address":1554,"key":"power_factor","label":"Device/VirtualMeter/Group1/PF","table":"holding","type":"f32","verified":false},{"address":1558,"key":"x.current_unbalance","label":"Device/VirtualMeter/Group1/SymUnbalance","table":"holding","type":"f32","unit":"%","verified":false},{"address":1120,"key":"x.l1_thd_i","label":"Device/VirtualMeter/Group1/I1/IThd","table":"holding","type":"f32","unit":"%","verified":false},{"address":1122,"key":"x.l2_thd_i","label":"Device/VirtualMeter/Group1/I2/IThd","table":"holding","type":"f32","unit":"%","verified":false},{"address":1124,"key":"x.l3_thd_i","label":"Device/VirtualMeter/Group1/I3/IThd","table":"holding","type":"f32","unit":"%","verified":false},{"address":1058,"key":"x.l1_net_energy","label":"Device/VirtualMeter/Group1/I1/Energies/Base/WP","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1060,"key":"x.l2_net_energy","label":"Device/VirtualMeter/Group1/I2/Energies/Base/WP","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1062,"key":"x.l3_net_energy","label":"Device/VirtualMeter/Group1/I3/Energies/Base/WP","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1064,"key":"x.net_energy","label":"Device/VirtualMeter/Group1/Energies/Base/WP","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1066,"key":"x.l1_import_energy","label":"Device/VirtualMeter/Group1/I1/Energies/Base/WP_Cons","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1068,"key":"x.l2_import_energy","label":"Device/VirtualMeter/Group1/I2/Energies/Base/WP_Cons","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1070,"key":"x.l3_import_energy","label":"Device/VirtualMeter/Group1/I3/Energies/Base/WP_Cons","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1072,"key":"grid_import_energy","label":"Device/VirtualMeter/Group1/Energies/Base/WP_Cons","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1074,"key":"x.l1_export_energy","label":"Device/VirtualMeter/Group1/I1/Energies/Base/WP_Supp","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1076,"key":"x.l2_export_energy","label":"Device/VirtualMeter/Group1/I2/Energies/Base/WP_Supp","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1078,"key":"x.l3_export_energy","label":"Device/VirtualMeter/Group1/I3/Energies/Base/WP_Supp","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1080,"key":"grid_export_energy","label":"Device/VirtualMeter/Group1/Energies/Base/WP_Supp","scale":0.001,"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":1088,"key":"x.apparent_energy","label":"Device/VirtualMeter/Group1/Energies/Base/WS","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kVAh","verified":false},{"address":1096,"key":"x.reactive_energy","label":"Device/VirtualMeter/Group1/Energies/Base/WQ","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":1104,"key":"x.inductive_reactive_energy","label":"Device/VirtualMeter/Group1/Energies/Base/WQ_ConsInd","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":1112,"key":"x.capacitive_reactive_energy","label":"Device/VirtualMeter/Group1/Energies/Base/WQ_ConsCap","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":33000,"key":"x.vt_primary","label":"Device/Measurements/UG/TransformerRatio[0]","poll":"slow","table":"holding","type":"f32","verified":false},{"address":33002,"key":"x.vt_secondary","label":"Device/Measurements/UG/TransformerRatio[1]","poll":"slow","table":"holding","type":"f32","verified":false}],"sources":[{"title":"Janitza UMG 800 and modules, Modbus address list (janitza-default_mappings.csv) and its functional description, doc. no. 2.053.226.1.c, from firmware 1.7.0; ZIP"}]}
