{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"smart_port_id":{"0":"Nothing connected","1":"DIN rail CT interface card","4":"DIN rail CT interface floating board"},"smart_port_status":{"0":"Nothing detected","1":"Status OK","2":"Offline","3":"Invalid device detected"}},"id":"janitza-umg804","identify":{"checks":[{"address":5,"equals":22000,"table":"holding","type":"u16"},{"address":4900,"range":[0,70],"table":"holding","type":"f32"},{"address":45,"length":16,"printable":true,"table":"holding","type":"str"}],"serial":{"address":1,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Janitza","modbusspec":0,"name":"UMG 804 branch circuit power analyser","points":[{"address":1,"key":"serial","label":"Serial Number","poll":"slow","table":"holding","type":"u32","verified":false},{"address":4,"key":"firmware","label":"Firmware Version","poll":"slow","table":"holding","type":"u16","verified":false},{"address":5,"key":"x.device_id","label":"Device ID","poll":"slow","table":"holding","type":"u16","verified":false},{"address":7,"key":"x.uptime","label":"Uptime","poll":"slow","table":"holding","type":"u32","unit":"s","verified":false},{"address":29,"key":"x.brand_name","label":"Brand Name (16 Registers)","length":16,"poll":"slow","table":"holding","type":"str","verified":false},{"address":45,"key":"x.model_name","label":"Model Name (16 Register)","length":16,"poll":"slow","table":"holding","type":"str","verified":false},{"address":61,"key":"x.device_name","label":"Device Name (16 Registers)","length":16,"poll":"slow","table":"holding","type":"str","verified":false},{"address":10,"enum":"smart_port_id","key":"x.smart_port_1_id","label":"Smart Port ID #1","poll":"slow","table":"holding","type":"u16","verified":false},{"address":11,"enum":"smart_port_id","key":"x.smart_port_2_id","label":"Smart Port ID #2","poll":"slow","table":"holding","type":"u16","verified":false},{"address":12,"enum":"smart_port_id","key":"x.smart_port_3_id","label":"Smart Port ID #3","poll":"slow","table":"holding","type":"u16","verified":false},{"address":13,"enum":"smart_port_id","key":"x.smart_port_4_id","label":"Smart Port ID #4","poll":"slow","table":"holding","type":"u16","verified":false},{"address":1930,"enum":"smart_port_status","key":"x.smart_port_1_status","label":"Smart Port 1 Status","table":"holding","type":"u16","verified":false},{"address":1931,"enum":"smart_port_status","key":"x.smart_port_2_status","label":"Smart Port 2 Status","table":"holding","type":"u16","verified":false},{"address":1932,"enum":"smart_port_status","key":"x.smart_port_3_status","label":"Smart Port 3 Status","table":"holding","type":"u16","verified":false},{"address":1933,"enum":"smart_port_status","key":"x.smart_port_4_status","label":"Smart Port 4 Status","table":"holding","type":"u16","verified":false},{"address":1200,"key":"x.global_latching_alarm","label":"Global Latching Alarm Status","table":"holding","type":"u16","verified":false},{"address":4900,"key":"frequency","label":"Frequency","table":"holding","type":"f32","unit":"Hz","verified":false},{"address":4902,"key":"x.voltage_ln_average","label":"Voltage LN Average","table":"holding","type":"f32","unit":"V","verified":false},{"address":4904,"key":"x.voltage_ll_average","label":"Voltage LL Average","table":"holding","type":"f32","unit":"V","verified":false},{"address":4906,"key":"l1_voltage","label":"Voltage L1","table":"holding","type":"f32","unit":"V","verified":false},{"address":4908,"key":"l2_voltage","label":"Voltage L2","table":"holding","type":"f32","unit":"V","verified":false},{"address":4910,"key":"l3_voltage","label":"Voltage L3","table":"holding","type":"f32","unit":"V","verified":false},{"address":4912,"key":"x.l1_l2_voltage","label":"Voltage L1 - L2","table":"holding","type":"f32","unit":"V","verified":false},{"address":4914,"key":"x.l2_l3_voltage","label":"Voltage L2 - L3","table":"holding","type":"f32","unit":"V","verified":false},{"address":4916,"key":"x.l3_l1_voltage","label":"Voltage L3 - L1","table":"holding","type":"f32","unit":"V","verified":false},{"address":4918,"key":"x.thd_u_average","label":"Percent THD Average (L1, L2 & L3)","table":"holding","type":"f32","unit":"%","verified":false},{"address":4920,"key":"x.l1_thd_u","label":"Percent THD - L1","table":"holding","type":"f32","unit":"%","verified":false},{"address":4922,"key":"x.l2_thd_u","label":"Percent THD - L2","table":"holding","type":"f32","unit":"%","verified":false},{"address":4924,"key":"x.l3_thd_u","label":"Percent THD - L3","table":"holding","type":"f32","unit":"%","verified":false},{"address":15300,"key":"x.meter_1_energy","label":"kWh, meter 1 total","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":15306,"key":"x.meter_1_power","label":"kW, meter 1 total","table":"holding","type":"f32","unit":"kW","verified":false},{"address":15308,"key":"x.meter_1_reactive_power","label":"kVAR, meter 1 total","table":"holding","type":"f32","unit":"kvar","verified":false},{"address":15310,"key":"x.meter_1_apparent_power","label":"kVA, meter 1 total","table":"holding","type":"f32","unit":"kVA","verified":false},{"address":15312,"key":"x.meter_1_current","label":"Current, meter 1 total","table":"holding","type":"f32","unit":"A","verified":false},{"address":15314,"key":"x.meter_1_power_factor","label":"Power Factor Average, meter 1 total","table":"holding","type":"f32","verified":false},{"address":15316,"key":"x.meter_1_neutral_current","label":"Neutral Current, meter 1 total","table":"holding","type":"f32","unit":"A","verified":false},{"address":11152,"key":"x.circuit_1_current","label":"Current - Circuit 1","table":"holding","type":"f32","unit":"A","verified":false},{"address":11154,"key":"x.circuit_2_current","label":"Current - Circuit 2","table":"holding","type":"f32","unit":"A","verified":false},{"address":11156,"key":"x.circuit_3_current","label":"Current - Circuit 3","table":"holding","type":"f32","unit":"A","verified":false},{"address":11158,"key":"x.circuit_4_current","label":"Current - Circuit 4","table":"holding","type":"f32","unit":"A","verified":false},{"address":11160,"key":"x.circuit_5_current","label":"Current - Circuit 5","table":"holding","type":"f32","unit":"A","verified":false},{"address":11162,"key":"x.circuit_6_current","label":"Current - Circuit 6","table":"holding","type":"f32","unit":"A","verified":false},{"address":11164,"key":"x.circuit_7_current","label":"Current - Circuit 7","table":"holding","type":"f32","unit":"A","verified":false},{"address":11166,"key":"x.circuit_8_current","label":"Current - Circuit 8","table":"holding","type":"f32","unit":"A","verified":false},{"address":11168,"key":"x.circuit_9_current","label":"Current - Circuit 9","table":"holding","type":"f32","unit":"A","verified":false},{"address":11170,"key":"x.circuit_10_current","label":"Current - Circuit 10","table":"holding","type":"f32","unit":"A","verified":false},{"address":11172,"key":"x.circuit_11_current","label":"Current - Circuit 11","table":"holding","type":"f32","unit":"A","verified":false},{"address":11174,"key":"x.circuit_12_current","label":"Current - Circuit 12","table":"holding","type":"f32","unit":"A","verified":false},{"address":11176,"key":"x.circuit_13_current","label":"Current - Circuit 13","table":"holding","type":"f32","unit":"A","verified":false},{"address":11178,"key":"x.circuit_14_current","label":"Current - Circuit 14","table":"holding","type":"f32","unit":"A","verified":false},{"address":11180,"key":"x.circuit_15_current","label":"Current - Circuit 15","table":"holding","type":"f32","unit":"A","verified":false},{"address":11182,"key":"x.circuit_16_current","label":"Current - Circuit 16","table":"holding","type":"f32","unit":"A","verified":false},{"address":11184,"key":"x.circuit_17_current","label":"Current - Circuit 17","table":"holding","type":"f32","unit":"A","verified":false},{"address":11186,"key":"x.circuit_18_current","label":"Current - Circuit 18","table":"holding","type":"f32","unit":"A","verified":false},{"address":11188,"key":"x.circuit_19_current","label":"Current - Circuit 19","table":"holding","type":"f32","unit":"A","verified":false},{"address":11190,"key":"x.circuit_20_current","label":"Current - Circuit 20","table":"holding","type":"f32","unit":"A","verified":false},{"address":11192,"key":"x.circuit_21_current","label":"Current - Circuit 21","table":"holding","type":"f32","unit":"A","verified":false},{"address":11194,"key":"x.circuit_22_current","label":"Current - Circuit 22","table":"holding","type":"f32","unit":"A","verified":false},{"address":11196,"key":"x.circuit_23_current","label":"Current - Circuit 23","table":"holding","type":"f32","unit":"A","verified":false},{"address":11198,"key":"x.circuit_24_current","label":"Current - Circuit 24","table":"holding","type":"f32","unit":"A","verified":false},{"address":11200,"key":"x.circuit_25_current","label":"Current - Circuit 25","table":"holding","type":"f32","unit":"A","verified":false},{"address":11202,"key":"x.circuit_26_current","label":"Current - Circuit 26","table":"holding","type":"f32","unit":"A","verified":false},{"address":11204,"key":"x.circuit_27_current","label":"Current - Circuit 27","table":"holding","type":"f32","unit":"A","verified":false},{"address":11206,"key":"x.circuit_28_current","label":"Current - Circuit 28","table":"holding","type":"f32","unit":"A","verified":false},{"address":11208,"key":"x.circuit_29_current","label":"Current - Circuit 29","table":"holding","type":"f32","unit":"A","verified":false},{"address":11210,"key":"x.circuit_30_current","label":"Current - Circuit 30","table":"holding","type":"f32","unit":"A","verified":false},{"address":11212,"key":"x.circuit_31_current","label":"Current - Circuit 31","table":"holding","type":"f32","unit":"A","verified":false},{"address":11214,"key":"x.circuit_32_current","label":"Current - Circuit 32","table":"holding","type":"f32","unit":"A","verified":false},{"address":11216,"key":"x.circuit_33_current","label":"Current - Circuit 33","table":"holding","type":"f32","unit":"A","verified":false},{"address":11218,"key":"x.circuit_34_current","label":"Current - Circuit 34","table":"holding","type":"f32","unit":"A","verified":false},{"address":11220,"key":"x.circuit_35_current","label":"Current - Circuit 35","table":"holding","type":"f32","unit":"A","verified":false},{"address":11222,"key":"x.circuit_36_current","label":"Current - Circuit 36","table":"holding","type":"f32","unit":"A","verified":false},{"address":11224,"key":"x.circuit_37_current","label":"Current - Circuit 37","table":"holding","type":"f32","unit":"A","verified":false},{"address":11226,"key":"x.circuit_38_current","label":"Current - Circuit 38","table":"holding","type":"f32","unit":"A","verified":false},{"address":11228,"key":"x.circuit_39_current","label":"Current - Circuit 39","table":"holding","type":"f32","unit":"A","verified":false},{"address":11230,"key":"x.circuit_40_current","label":"Current - Circuit 40","table":"holding","type":"f32","unit":"A","verified":false},{"address":11232,"key":"x.circuit_41_current","label":"Current - Circuit 41","table":"holding","type":"f32","unit":"A","verified":false},{"address":11234,"key":"x.circuit_42_current","label":"Current - Circuit 42","table":"holding","type":"f32","unit":"A","verified":false},{"address":11236,"key":"x.circuit_43_current","label":"Current - Circuit 43","table":"holding","type":"f32","unit":"A","verified":false},{"address":11238,"key":"x.circuit_44_current","label":"Current - Circuit 44","table":"holding","type":"f32","unit":"A","verified":false},{"address":11240,"key":"x.circuit_45_current","label":"Current - Circuit 45","table":"holding","type":"f32","unit":"A","verified":false},{"address":11242,"key":"x.circuit_46_current","label":"Current - Circuit 46","table":"holding","type":"f32","unit":"A","verified":false},{"address":11244,"key":"x.circuit_47_current","label":"Current - Circuit 47","table":"holding","type":"f32","unit":"A","verified":false},{"address":11246,"key":"x.circuit_48_current","label":"Current - Circuit 48","table":"holding","type":"f32","unit":"A","verified":false},{"address":11248,"key":"x.circuit_49_current","label":"Current - Circuit 49","table":"holding","type":"f32","unit":"A","verified":false},{"address":11250,"key":"x.circuit_50_current","label":"Current - Circuit 50","table":"holding","type":"f32","unit":"A","verified":false},{"address":11252,"key":"x.circuit_51_current","label":"Current - Circuit 51","table":"holding","type":"f32","unit":"A","verified":false},{"address":11254,"key":"x.circuit_52_current","label":"Current - Circuit 52","table":"holding","type":"f32","unit":"A","verified":false},{"address":11256,"key":"x.circuit_53_current","label":"Current - Circuit 53","table":"holding","type":"f32","unit":"A","verified":false},{"address":11258,"key":"x.circuit_54_current","label":"Current - Circuit 54","table":"holding","type":"f32","unit":"A","verified":false},{"address":11260,"key":"x.circuit_55_current","label":"Current - Circuit 55","table":"holding","type":"f32","unit":"A","verified":false},{"address":11262,"key":"x.circuit_56_current","label":"Current - Circuit 56","table":"holding","type":"f32","unit":"A","verified":false},{"address":11264,"key":"x.circuit_57_current","label":"Current - Circuit 57","table":"holding","type":"f32","unit":"A","verified":false},{"address":11266,"key":"x.circuit_58_current","label":"Current - Circuit 58","table":"holding","type":"f32","unit":"A","verified":false},{"address":11268,"key":"x.circuit_59_current","label":"Current - Circuit 59","table":"holding","type":"f32","unit":"A","verified":false},{"address":11270,"key":"x.circuit_60_current","label":"Current - Circuit 60","table":"holding","type":"f32","unit":"A","verified":false},{"address":11272,"key":"x.circuit_61_current","label":"Current - Circuit 61","table":"holding","type":"f32","unit":"A","verified":false},{"address":11274,"key":"x.circuit_62_current","label":"Current - Circuit 62","table":"holding","type":"f32","unit":"A","verified":false},{"address":11276,"key":"x.circuit_63_current","label":"Current - Circuit 63","table":"holding","type":"f32","unit":"A","verified":false},{"address":11278,"key":"x.circuit_64_current","label":"Current - Circuit 64","table":"holding","type":"f32","unit":"A","verified":false},{"address":11280,"key":"x.circuit_65_current","label":"Current - Circuit 65","table":"holding","type":"f32","unit":"A","verified":false},{"address":11282,"key":"x.circuit_66_current","label":"Current - Circuit 66","table":"holding","type":"f32","unit":"A","verified":false},{"address":11284,"key":"x.circuit_67_current","label":"Current - Circuit 67","table":"holding","type":"f32","unit":"A","verified":false},{"address":11286,"key":"x.circuit_68_current","label":"Current - Circuit 68","table":"holding","type":"f32","unit":"A","verified":false},{"address":11288,"key":"x.circuit_69_current","label":"Current - Circuit 69","table":"holding","type":"f32","unit":"A","verified":false},{"address":11290,"key":"x.circuit_70_current","label":"Current - Circuit 70","table":"holding","type":"f32","unit":"A","verified":false},{"address":11292,"key":"x.circuit_71_current","label":"Current - Circuit 71","table":"holding","type":"f32","unit":"A","verified":false},{"address":11294,"key":"x.circuit_72_current","label":"Current - Circuit 72","table":"holding","type":"f32","unit":"A","verified":false},{"address":11296,"key":"x.circuit_73_current","label":"Current - Circuit 73","table":"holding","type":"f32","unit":"A","verified":false},{"address":11298,"key":"x.circuit_74_current","label":"Current - Circuit 74","table":"holding","type":"f32","unit":"A","verified":false},{"address":11300,"key":"x.circuit_75_current","label":"Current - Circuit 75","table":"holding","type":"f32","unit":"A","verified":false},{"address":11302,"key":"x.circuit_76_current","label":"Current - Circuit 76","table":"holding","type":"f32","unit":"A","verified":false},{"address":11304,"key":"x.circuit_77_current","label":"Current - Circuit 77","table":"holding","type":"f32","unit":"A","verified":false},{"address":11306,"key":"x.circuit_78_current","label":"Current - Circuit 78","table":"holding","type":"f32","unit":"A","verified":false},{"address":11308,"key":"x.circuit_79_current","label":"Current - Circuit 79","table":"holding","type":"f32","unit":"A","verified":false},{"address":11310,"key":"x.circuit_80_current","label":"Current - Circuit 80","table":"holding","type":"f32","unit":"A","verified":false},{"address":11312,"key":"x.circuit_81_current","label":"Current - Circuit 81","table":"holding","type":"f32","unit":"A","verified":false},{"address":11314,"key":"x.circuit_82_current","label":"Current - Circuit 82","table":"holding","type":"f32","unit":"A","verified":false},{"address":11316,"key":"x.circuit_83_current","label":"Current - Circuit 83","table":"holding","type":"f32","unit":"A","verified":false},{"address":11318,"key":"x.circuit_84_current","label":"Current - Circuit 84","table":"holding","type":"f32","unit":"A","verified":false},{"address":11320,"key":"x.circuit_85_current","label":"Current - Circuit 85","table":"holding","type":"f32","unit":"A","verified":false},{"address":11322,"key":"x.circuit_86_current","label":"Current - Circuit 86","table":"holding","type":"f32","unit":"A","verified":false},{"address":11324,"key":"x.circuit_87_current","label":"Current - Circuit 87","table":"holding","type":"f32","unit":"A","verified":false},{"address":11326,"key":"x.circuit_88_current","label":"Current - Circuit 88","table":"holding","type":"f32","unit":"A","verified":false},{"address":11328,"key":"x.circuit_89_current","label":"Current - Circuit 89","table":"holding","type":"f32","unit":"A","verified":false},{"address":11330,"key":"x.circuit_90_current","label":"Current - Circuit 90","table":"holding","type":"f32","unit":"A","verified":false},{"address":11332,"key":"x.circuit_91_current","label":"Current - Circuit 91","table":"holding","type":"f32","unit":"A","verified":false},{"address":11334,"key":"x.circuit_92_current","label":"Current - Circuit 92","table":"holding","type":"f32","unit":"A","verified":false},{"address":11336,"key":"x.circuit_93_current","label":"Current - Circuit 93","table":"holding","type":"f32","unit":"A","verified":false},{"address":11338,"key":"x.circuit_94_current","label":"Current - Circuit 94","table":"holding","type":"f32","unit":"A","verified":false},{"address":11340,"key":"x.circuit_95_current","label":"Current - Circuit 95","table":"holding","type":"f32","unit":"A","verified":false},{"address":11342,"key":"x.circuit_96_current","label":"Current - Circuit 96","table":"holding","type":"f32","unit":"A","verified":false},{"address":10576,"key":"x.circuit_1_power","label":"kW - Circuit 1","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10578,"key":"x.circuit_2_power","label":"kW - Circuit 2","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10580,"key":"x.circuit_3_power","label":"kW - Circuit 3","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10582,"key":"x.circuit_4_power","label":"kW - Circuit 4","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10584,"key":"x.circuit_5_power","label":"kW - Circuit 5","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10586,"key":"x.circuit_6_power","label":"kW - Circuit 6","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10588,"key":"x.circuit_7_power","label":"kW - Circuit 7","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10590,"key":"x.circuit_8_power","label":"kW - Circuit 8","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10592,"key":"x.circuit_9_power","label":"kW - Circuit 9","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10594,"key":"x.circuit_10_power","label":"kW - Circuit 10","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10596,"key":"x.circuit_11_power","label":"kW - Circuit 11","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10598,"key":"x.circuit_12_power","label":"kW - Circuit 12","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10600,"key":"x.circuit_13_power","label":"kW - Circuit 13","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10602,"key":"x.circuit_14_power","label":"kW - Circuit 14","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10604,"key":"x.circuit_15_power","label":"kW - Circuit 15","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10606,"key":"x.circuit_16_power","label":"kW - Circuit 16","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10608,"key":"x.circuit_17_power","label":"kW - Circuit 17","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10610,"key":"x.circuit_18_power","label":"kW - Circuit 18","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10612,"key":"x.circuit_19_power","label":"kW - Circuit 19","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10614,"key":"x.circuit_20_power","label":"kW - Circuit 20","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10616,"key":"x.circuit_21_power","label":"kW - Circuit 21","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10618,"key":"x.circuit_22_power","label":"kW - Circuit 22","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10620,"key":"x.circuit_23_power","label":"kW - Circuit 23","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10622,"key":"x.circuit_24_power","label":"kW - Circuit 24","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10624,"key":"x.circuit_25_power","label":"kW - Circuit 25","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10626,"key":"x.circuit_26_power","label":"kW - Circuit 26","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10628,"key":"x.circuit_27_power","label":"kW - Circuit 27","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10630,"key":"x.circuit_28_power","label":"kW - Circuit 28","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10632,"key":"x.circuit_29_power","label":"kW - Circuit 29","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10634,"key":"x.circuit_30_power","label":"kW - Circuit 30","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10636,"key":"x.circuit_31_power","label":"kW - Circuit 31","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10638,"key":"x.circuit_32_power","label":"kW - Circuit 32","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10640,"key":"x.circuit_33_power","label":"kW - Circuit 33","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10642,"key":"x.circuit_34_power","label":"kW - Circuit 34","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10644,"key":"x.circuit_35_power","label":"kW - Circuit 35","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10646,"key":"x.circuit_36_power","label":"kW - Circuit 36","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10648,"key":"x.circuit_37_power","label":"kW - Circuit 37","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10650,"key":"x.circuit_38_power","label":"kW - Circuit 38","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10652,"key":"x.circuit_39_power","label":"kW - Circuit 39","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10654,"key":"x.circuit_40_power","label":"kW - Circuit 40","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10656,"key":"x.circuit_41_power","label":"kW - Circuit 41","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10658,"key":"x.circuit_42_power","label":"kW - Circuit 42","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10660,"key":"x.circuit_43_power","label":"kW - Circuit 43","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10662,"key":"x.circuit_44_power","label":"kW - Circuit 44","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10664,"key":"x.circuit_45_power","label":"kW - Circuit 45","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10666,"key":"x.circuit_46_power","label":"kW - Circuit 46","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10668,"key":"x.circuit_47_power","label":"kW - Circuit 47","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10670,"key":"x.circuit_48_power","label":"kW - Circuit 48","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10672,"key":"x.circuit_49_power","label":"kW - Circuit 49","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10674,"key":"x.circuit_50_power","label":"kW - Circuit 50","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10676,"key":"x.circuit_51_power","label":"kW - Circuit 51","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10678,"key":"x.circuit_52_power","label":"kW - Circuit 52","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10680,"key":"x.circuit_53_power","label":"kW - Circuit 53","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10682,"key":"x.circuit_54_power","label":"kW - Circuit 54","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10684,"key":"x.circuit_55_power","label":"kW - Circuit 55","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10686,"key":"x.circuit_56_power","label":"kW - Circuit 56","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10688,"key":"x.circuit_57_power","label":"kW - Circuit 57","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10690,"key":"x.circuit_58_power","label":"kW - Circuit 58","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10692,"key":"x.circuit_59_power","label":"kW - Circuit 59","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10694,"key":"x.circuit_60_power","label":"kW - Circuit 60","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10696,"key":"x.circuit_61_power","label":"kW - Circuit 61","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10698,"key":"x.circuit_62_power","label":"kW - Circuit 62","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10700,"key":"x.circuit_63_power","label":"kW - Circuit 63","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10702,"key":"x.circuit_64_power","label":"kW - Circuit 64","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10704,"key":"x.circuit_65_power","label":"kW - Circuit 65","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10706,"key":"x.circuit_66_power","label":"kW - Circuit 66","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10708,"key":"x.circuit_67_power","label":"kW - Circuit 67","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10710,"key":"x.circuit_68_power","label":"kW - Circuit 68","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10712,"key":"x.circuit_69_power","label":"kW - Circuit 69","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10714,"key":"x.circuit_70_power","label":"kW - Circuit 70","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10716,"key":"x.circuit_71_power","label":"kW - Circuit 71","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10718,"key":"x.circuit_72_power","label":"kW - Circuit 72","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10720,"key":"x.circuit_73_power","label":"kW - Circuit 73","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10722,"key":"x.circuit_74_power","label":"kW - Circuit 74","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10724,"key":"x.circuit_75_power","label":"kW - Circuit 75","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10726,"key":"x.circuit_76_power","label":"kW - Circuit 76","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10728,"key":"x.circuit_77_power","label":"kW - Circuit 77","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10730,"key":"x.circuit_78_power","label":"kW - Circuit 78","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10732,"key":"x.circuit_79_power","label":"kW - Circuit 79","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10734,"key":"x.circuit_80_power","label":"kW - Circuit 80","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10736,"key":"x.circuit_81_power","label":"kW - Circuit 81","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10738,"key":"x.circuit_82_power","label":"kW - Circuit 82","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10740,"key":"x.circuit_83_power","label":"kW - Circuit 83","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10742,"key":"x.circuit_84_power","label":"kW - Circuit 84","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10744,"key":"x.circuit_85_power","label":"kW - Circuit 85","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10746,"key":"x.circuit_86_power","label":"kW - Circuit 86","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10748,"key":"x.circuit_87_power","label":"kW - Circuit 87","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10750,"key":"x.circuit_88_power","label":"kW - Circuit 88","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10752,"key":"x.circuit_89_power","label":"kW - Circuit 89","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10754,"key":"x.circuit_90_power","label":"kW - Circuit 90","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10756,"key":"x.circuit_91_power","label":"kW - Circuit 91","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10758,"key":"x.circuit_92_power","label":"kW - Circuit 92","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10760,"key":"x.circuit_93_power","label":"kW - Circuit 93","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10762,"key":"x.circuit_94_power","label":"kW - Circuit 94","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10764,"key":"x.circuit_95_power","label":"kW - Circuit 95","table":"holding","type":"f32","unit":"kW","verified":false},{"address":10766,"key":"x.circuit_96_power","label":"kW - Circuit 96","table":"holding","type":"f32","unit":"kW","verified":false},{"address":11344,"key":"x.circuit_1_power_factor","label":"Power Factor - Circuit 1","table":"holding","type":"f32","verified":false},{"address":11346,"key":"x.circuit_2_power_factor","label":"Power Factor - Circuit 2","table":"holding","type":"f32","verified":false},{"address":11348,"key":"x.circuit_3_power_factor","label":"Power Factor - Circuit 3","table":"holding","type":"f32","verified":false},{"address":11350,"key":"x.circuit_4_power_factor","label":"Power Factor - Circuit 4","table":"holding","type":"f32","verified":false},{"address":11352,"key":"x.circuit_5_power_factor","label":"Power Factor - Circuit 5","table":"holding","type":"f32","verified":false},{"address":11354,"key":"x.circuit_6_power_factor","label":"Power Factor - Circuit 6","table":"holding","type":"f32","verified":false},{"address":11356,"key":"x.circuit_7_power_factor","label":"Power Factor - Circuit 7","table":"holding","type":"f32","verified":false},{"address":11358,"key":"x.circuit_8_power_factor","label":"Power Factor - Circuit 8","table":"holding","type":"f32","verified":false},{"address":11360,"key":"x.circuit_9_power_factor","label":"Power Factor - Circuit 9","table":"holding","type":"f32","verified":false},{"address":11362,"key":"x.circuit_10_power_factor","label":"Power Factor - Circuit 10","table":"holding","type":"f32","verified":false},{"address":11364,"key":"x.circuit_11_power_factor","label":"Power Factor - Circuit 11","table":"holding","type":"f32","verified":false},{"address":11366,"key":"x.circuit_12_power_factor","label":"Power Factor - Circuit 12","table":"holding","type":"f32","verified":false},{"address":11368,"key":"x.circuit_13_power_factor","label":"Power Factor - Circuit 13","table":"holding","type":"f32","verified":false},{"address":11370,"key":"x.circuit_14_power_factor","label":"Power Factor - Circuit 14","table":"holding","type":"f32","verified":false},{"address":11372,"key":"x.circuit_15_power_factor","label":"Power Factor - Circuit 15","table":"holding","type":"f32","verified":false},{"address":11374,"key":"x.circuit_16_power_factor","label":"Power Factor - Circuit 16","table":"holding","type":"f32","verified":false},{"address":11376,"key":"x.circuit_17_power_factor","label":"Power Factor - Circuit 17","table":"holding","type":"f32","verified":false},{"address":11378,"key":"x.circuit_18_power_factor","label":"Power Factor - Circuit 18","table":"holding","type":"f32","verified":false},{"address":11380,"key":"x.circuit_19_power_factor","label":"Power Factor - Circuit 19","table":"holding","type":"f32","verified":false},{"address":11382,"key":"x.circuit_20_power_factor","label":"Power Factor - Circuit 20","table":"holding","type":"f32","verified":false},{"address":11384,"key":"x.circuit_21_power_factor","label":"Power Factor - Circuit 21","table":"holding","type":"f32","verified":false},{"address":11386,"key":"x.circuit_22_power_factor","label":"Power Factor - Circuit 22","table":"holding","type":"f32","verified":false},{"address":11388,"key":"x.circuit_23_power_factor","label":"Power Factor - Circuit 23","table":"holding","type":"f32","verified":false},{"address":11390,"key":"x.circuit_24_power_factor","label":"Power Factor - Circuit 24","table":"holding","type":"f32","verified":false},{"address":11392,"key":"x.circuit_25_power_factor","label":"Power Factor - Circuit 25","table":"holding","type":"f32","verified":false},{"address":11394,"key":"x.circuit_26_power_factor","label":"Power Factor - Circuit 26","table":"holding","type":"f32","verified":false},{"address":11396,"key":"x.circuit_27_power_factor","label":"Power Factor - Circuit 27","table":"holding","type":"f32","verified":false},{"address":11398,"key":"x.circuit_28_power_factor","label":"Power Factor - Circuit 28","table":"holding","type":"f32","verified":false},{"address":11400,"key":"x.circuit_29_power_factor","label":"Power Factor - Circuit 29","table":"holding","type":"f32","verified":false},{"address":11402,"key":"x.circuit_30_power_factor","label":"Power Factor - Circuit 30","table":"holding","type":"f32","verified":false},{"address":11404,"key":"x.circuit_31_power_factor","label":"Power Factor - Circuit 31","table":"holding","type":"f32","verified":false},{"address":11406,"key":"x.circuit_32_power_factor","label":"Power Factor - Circuit 32","table":"holding","type":"f32","verified":false},{"address":11408,"key":"x.circuit_33_power_factor","label":"Power Factor - Circuit 33","table":"holding","type":"f32","verified":false},{"address":11410,"key":"x.circuit_34_power_factor","label":"Power Factor - Circuit 34","table":"holding","type":"f32","verified":false},{"address":11412,"key":"x.circuit_35_power_factor","label":"Power Factor - Circuit 35","table":"holding","type":"f32","verified":false},{"address":11414,"key":"x.circuit_36_power_factor","label":"Power Factor - Circuit 36","table":"holding","type":"f32","verified":false},{"address":11416,"key":"x.circuit_37_power_factor","label":"Power Factor - Circuit 37","table":"holding","type":"f32","verified":false},{"address":11418,"key":"x.circuit_38_power_factor","label":"Power Factor - Circuit 38","table":"holding","type":"f32","verified":false},{"address":11420,"key":"x.circuit_39_power_factor","label":"Power Factor - Circuit 39","table":"holding","type":"f32","verified":false},{"address":11422,"key":"x.circuit_40_power_factor","label":"Power Factor - Circuit 40","table":"holding","type":"f32","verified":false},{"address":11424,"key":"x.circuit_41_power_factor","label":"Power Factor - Circuit 41","table":"holding","type":"f32","verified":false},{"address":11426,"key":"x.circuit_42_power_factor","label":"Power Factor - Circuit 42","table":"holding","type":"f32","verified":false},{"address":11428,"key":"x.circuit_43_power_factor","label":"Power Factor - Circuit 43","table":"holding","type":"f32","verified":false},{"address":11430,"key":"x.circuit_44_power_factor","label":"Power Factor - Circuit 44","table":"holding","type":"f32","verified":false},{"address":11432,"key":"x.circuit_45_power_factor","label":"Power Factor - Circuit 45","table":"holding","type":"f32","verified":false},{"address":11434,"key":"x.circuit_46_power_factor","label":"Power Factor - Circuit 46","table":"holding","type":"f32","verified":false},{"address":11436,"key":"x.circuit_47_power_factor","label":"Power Factor - Circuit 47","table":"holding","type":"f32","verified":false},{"address":11438,"key":"x.circuit_48_power_factor","label":"Power Factor - Circuit 48","table":"holding","type":"f32","verified":false},{"address":11440,"key":"x.circuit_49_power_factor","label":"Power Factor - Circuit 49","table":"holding","type":"f32","verified":false},{"address":11442,"key":"x.circuit_50_power_factor","label":"Power Factor - Circuit 50","table":"holding","type":"f32","verified":false},{"address":11444,"key":"x.circuit_51_power_factor","label":"Power Factor - Circuit 51","table":"holding","type":"f32","verified":false},{"address":11446,"key":"x.circuit_52_power_factor","label":"Power Factor - Circuit 52","table":"holding","type":"f32","verified":false},{"address":11448,"key":"x.circuit_53_power_factor","label":"Power Factor - Circuit 53","table":"holding","type":"f32","verified":false},{"address":11450,"key":"x.circuit_54_power_factor","label":"Power Factor - Circuit 54","table":"holding","type":"f32","verified":false},{"address":11452,"key":"x.circuit_55_power_factor","label":"Power Factor - Circuit 55","table":"holding","type":"f32","verified":false},{"address":11454,"key":"x.circuit_56_power_factor","label":"Power Factor - Circuit 56","table":"holding","type":"f32","verified":false},{"address":11456,"key":"x.circuit_57_power_factor","label":"Power Factor - Circuit 57","table":"holding","type":"f32","verified":false},{"address":11458,"key":"x.circuit_58_power_factor","label":"Power Factor - Circuit 58","table":"holding","type":"f32","verified":false},{"address":11460,"key":"x.circuit_59_power_factor","label":"Power Factor - Circuit 59","table":"holding","type":"f32","verified":false},{"address":11462,"key":"x.circuit_60_power_factor","label":"Power Factor - Circuit 60","table":"holding","type":"f32","verified":false},{"address":11464,"key":"x.circuit_61_power_factor","label":"Power Factor - Circuit 61","table":"holding","type":"f32","verified":false},{"address":11466,"key":"x.circuit_62_power_factor","label":"Power Factor - Circuit 62","table":"holding","type":"f32","verified":false},{"address":11468,"key":"x.circuit_63_power_factor","label":"Power Factor - Circuit 63","table":"holding","type":"f32","verified":false},{"address":11470,"key":"x.circuit_64_power_factor","label":"Power Factor - Circuit 64","table":"holding","type":"f32","verified":false},{"address":11472,"key":"x.circuit_65_power_factor","label":"Power Factor - Circuit 65","table":"holding","type":"f32","verified":false},{"address":11474,"key":"x.circuit_66_power_factor","label":"Power Factor - Circuit 66","table":"holding","type":"f32","verified":false},{"address":11476,"key":"x.circuit_67_power_factor","label":"Power Factor - Circuit 67","table":"holding","type":"f32","verified":false},{"address":11478,"key":"x.circuit_68_power_factor","label":"Power Factor - Circuit 68","table":"holding","type":"f32","verified":false},{"address":11480,"key":"x.circuit_69_power_factor","label":"Power Factor - Circuit 69","table":"holding","type":"f32","verified":false},{"address":11482,"key":"x.circuit_70_power_factor","label":"Power Factor - Circuit 70","table":"holding","type":"f32","verified":false},{"address":11484,"key":"x.circuit_71_power_factor","label":"Power Factor - Circuit 71","table":"holding","type":"f32","verified":false},{"address":11486,"key":"x.circuit_72_power_factor","label":"Power Factor - Circuit 72","table":"holding","type":"f32","verified":false},{"address":11488,"key":"x.circuit_73_power_factor","label":"Power Factor - Circuit 73","table":"holding","type":"f32","verified":false},{"address":11490,"key":"x.circuit_74_power_factor","label":"Power Factor - Circuit 74","table":"holding","type":"f32","verified":false},{"address":11492,"key":"x.circuit_75_power_factor","label":"Power Factor - Circuit 75","table":"holding","type":"f32","verified":false},{"address":11494,"key":"x.circuit_76_power_factor","label":"Power Factor - Circuit 76","table":"holding","type":"f32","verified":false},{"address":11496,"key":"x.circuit_77_power_factor","label":"Power Factor - Circuit 77","table":"holding","type":"f32","verified":false},{"address":11498,"key":"x.circuit_78_power_factor","label":"Power Factor - Circuit 78","table":"holding","type":"f32","verified":false},{"address":11500,"key":"x.circuit_79_power_factor","label":"Power Factor - Circuit 79","table":"holding","type":"f32","verified":false},{"address":11502,"key":"x.circuit_80_power_factor","label":"Power Factor - Circuit 80","table":"holding","type":"f32","verified":false},{"address":11504,"key":"x.circuit_81_power_factor","label":"Power Factor - Circuit 81","table":"holding","type":"f32","verified":false},{"address":11506,"key":"x.circuit_82_power_factor","label":"Power Factor - Circuit 82","table":"holding","type":"f32","verified":false},{"address":11508,"key":"x.circuit_83_power_factor","label":"Power Factor - Circuit 83","table":"holding","type":"f32","verified":false},{"address":11510,"key":"x.circuit_84_power_factor","label":"Power Factor - Circuit 84","table":"holding","type":"f32","verified":false},{"address":11512,"key":"x.circuit_85_power_factor","label":"Power Factor - Circuit 85","table":"holding","type":"f32","verified":false},{"address":11514,"key":"x.circuit_86_power_factor","label":"Power Factor - Circuit 86","table":"holding","type":"f32","verified":false},{"address":11516,"key":"x.circuit_87_power_factor","label":"Power Factor - Circuit 87","table":"holding","type":"f32","verified":false},{"address":11518,"key":"x.circuit_88_power_factor","label":"Power Factor - Circuit 88","table":"holding","type":"f32","verified":false},{"address":11520,"key":"x.circuit_89_power_factor","label":"Power Factor - Circuit 89","table":"holding","type":"f32","verified":false},{"address":11522,"key":"x.circuit_90_power_factor","label":"Power Factor - Circuit 90","table":"holding","type":"f32","verified":false},{"address":11524,"key":"x.circuit_91_power_factor","label":"Power Factor - Circuit 91","table":"holding","type":"f32","verified":false},{"address":11526,"key":"x.circuit_92_power_factor","label":"Power Factor - Circuit 92","table":"holding","type":"f32","verified":false},{"address":11528,"key":"x.circuit_93_power_factor","label":"Power Factor - Circuit 93","table":"holding","type":"f32","verified":false},{"address":11530,"key":"x.circuit_94_power_factor","label":"Power Factor - Circuit 94","table":"holding","type":"f32","verified":false},{"address":11532,"key":"x.circuit_95_power_factor","label":"Power Factor - Circuit 95","table":"holding","type":"f32","verified":false},{"address":11534,"key":"x.circuit_96_power_factor","label":"Power Factor - Circuit 96","table":"holding","type":"f32","verified":false},{"address":10000,"key":"x.circuit_1_energy","label":"kWh - Circuit 1","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10002,"key":"x.circuit_2_energy","label":"kWh - Circuit 2","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10004,"key":"x.circuit_3_energy","label":"kWh - Circuit 3","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10006,"key":"x.circuit_4_energy","label":"kWh - Circuit 4","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10008,"key":"x.circuit_5_energy","label":"kWh - Circuit 5","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10010,"key":"x.circuit_6_energy","label":"kWh - Circuit 6","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10012,"key":"x.circuit_7_energy","label":"kWh - Circuit 7","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10014,"key":"x.circuit_8_energy","label":"kWh - Circuit 8","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10016,"key":"x.circuit_9_energy","label":"kWh - Circuit 9","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10018,"key":"x.circuit_10_energy","label":"kWh - Circuit 10","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10020,"key":"x.circuit_11_energy","label":"kWh - Circuit 11","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10022,"key":"x.circuit_12_energy","label":"kWh - Circuit 12","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10024,"key":"x.circuit_13_energy","label":"kWh - Circuit 13","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10026,"key":"x.circuit_14_energy","label":"kWh - Circuit 14","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10028,"key":"x.circuit_15_energy","label":"kWh - Circuit 15","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10030,"key":"x.circuit_16_energy","label":"kWh - Circuit 16","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10032,"key":"x.circuit_17_energy","label":"kWh - Circuit 17","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10034,"key":"x.circuit_18_energy","label":"kWh - Circuit 18","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10036,"key":"x.circuit_19_energy","label":"kWh - Circuit 19","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10038,"key":"x.circuit_20_energy","label":"kWh - Circuit 20","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10040,"key":"x.circuit_21_energy","label":"kWh - Circuit 21","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10042,"key":"x.circuit_22_energy","label":"kWh - Circuit 22","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10044,"key":"x.circuit_23_energy","label":"kWh - Circuit 23","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10046,"key":"x.circuit_24_energy","label":"kWh - Circuit 24","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10048,"key":"x.circuit_25_energy","label":"kWh - Circuit 25","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10050,"key":"x.circuit_26_energy","label":"kWh - Circuit 26","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10052,"key":"x.circuit_27_energy","label":"kWh - Circuit 27","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10054,"key":"x.circuit_28_energy","label":"kWh - Circuit 28","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10056,"key":"x.circuit_29_energy","label":"kWh - Circuit 29","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10058,"key":"x.circuit_30_energy","label":"kWh - Circuit 30","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10060,"key":"x.circuit_31_energy","label":"kWh - Circuit 31","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10062,"key":"x.circuit_32_energy","label":"kWh - Circuit 32","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10064,"key":"x.circuit_33_energy","label":"kWh - Circuit 33","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10066,"key":"x.circuit_34_energy","label":"kWh - Circuit 34","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10068,"key":"x.circuit_35_energy","label":"kWh - Circuit 35","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10070,"key":"x.circuit_36_energy","label":"kWh - Circuit 36","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10072,"key":"x.circuit_37_energy","label":"kWh - Circuit 37","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10074,"key":"x.circuit_38_energy","label":"kWh - Circuit 38","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10076,"key":"x.circuit_39_energy","label":"kWh - Circuit 39","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10078,"key":"x.circuit_40_energy","label":"kWh - Circuit 40","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10080,"key":"x.circuit_41_energy","label":"kWh - Circuit 41","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10082,"key":"x.circuit_42_energy","label":"kWh - Circuit 42","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10084,"key":"x.circuit_43_energy","label":"kWh - Circuit 43","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10086,"key":"x.circuit_44_energy","label":"kWh - Circuit 44","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10088,"key":"x.circuit_45_energy","label":"kWh - Circuit 45","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10090,"key":"x.circuit_46_energy","label":"kWh - Circuit 46","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10092,"key":"x.circuit_47_energy","label":"kWh - Circuit 47","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10094,"key":"x.circuit_48_energy","label":"kWh - Circuit 48","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10096,"key":"x.circuit_49_energy","label":"kWh - Circuit 49","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10098,"key":"x.circuit_50_energy","label":"kWh - Circuit 50","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10100,"key":"x.circuit_51_energy","label":"kWh - Circuit 51","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10102,"key":"x.circuit_52_energy","label":"kWh - Circuit 52","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10104,"key":"x.circuit_53_energy","label":"kWh - Circuit 53","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10106,"key":"x.circuit_54_energy","label":"kWh - Circuit 54","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10108,"key":"x.circuit_55_energy","label":"kWh - Circuit 55","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10110,"key":"x.circuit_56_energy","label":"kWh - Circuit 56","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10112,"key":"x.circuit_57_energy","label":"kWh - Circuit 57","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10114,"key":"x.circuit_58_energy","label":"kWh - Circuit 58","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10116,"key":"x.circuit_59_energy","label":"kWh - Circuit 59","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10118,"key":"x.circuit_60_energy","label":"kWh - Circuit 60","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10120,"key":"x.circuit_61_energy","label":"kWh - Circuit 61","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10122,"key":"x.circuit_62_energy","label":"kWh - Circuit 62","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10124,"key":"x.circuit_63_energy","label":"kWh - Circuit 63","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10126,"key":"x.circuit_64_energy","label":"kWh - Circuit 64","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10128,"key":"x.circuit_65_energy","label":"kWh - Circuit 65","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10130,"key":"x.circuit_66_energy","label":"kWh - Circuit 66","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10132,"key":"x.circuit_67_energy","label":"kWh - Circuit 67","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10134,"key":"x.circuit_68_energy","label":"kWh - Circuit 68","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10136,"key":"x.circuit_69_energy","label":"kWh - Circuit 69","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10138,"key":"x.circuit_70_energy","label":"kWh - Circuit 70","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10140,"key":"x.circuit_71_energy","label":"kWh - Circuit 71","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10142,"key":"x.circuit_72_energy","label":"kWh - Circuit 72","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10144,"key":"x.circuit_73_energy","label":"kWh - Circuit 73","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10146,"key":"x.circuit_74_energy","label":"kWh - Circuit 74","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10148,"key":"x.circuit_75_energy","label":"kWh - Circuit 75","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10150,"key":"x.circuit_76_energy","label":"kWh - Circuit 76","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10152,"key":"x.circuit_77_energy","label":"kWh - Circuit 77","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10154,"key":"x.circuit_78_energy","label":"kWh - Circuit 78","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10156,"key":"x.circuit_79_energy","label":"kWh - Circuit 79","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10158,"key":"x.circuit_80_energy","label":"kWh - Circuit 80","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10160,"key":"x.circuit_81_energy","label":"kWh - Circuit 81","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10162,"key":"x.circuit_82_energy","label":"kWh - Circuit 82","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10164,"key":"x.circuit_83_energy","label":"kWh - Circuit 83","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10166,"key":"x.circuit_84_energy","label":"kWh - Circuit 84","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10168,"key":"x.circuit_85_energy","label":"kWh - Circuit 85","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10170,"key":"x.circuit_86_energy","label":"kWh - Circuit 86","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10172,"key":"x.circuit_87_energy","label":"kWh - Circuit 87","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10174,"key":"x.circuit_88_energy","label":"kWh - Circuit 88","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10176,"key":"x.circuit_89_energy","label":"kWh - Circuit 89","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10178,"key":"x.circuit_90_energy","label":"kWh - Circuit 90","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10180,"key":"x.circuit_91_energy","label":"kWh - Circuit 91","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10182,"key":"x.circuit_92_energy","label":"kWh - Circuit 92","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10184,"key":"x.circuit_93_energy","label":"kWh - Circuit 93","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10186,"key":"x.circuit_94_energy","label":"kWh - Circuit 94","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10188,"key":"x.circuit_95_energy","label":"kWh - Circuit 95","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false},{"address":10190,"key":"x.circuit_96_energy","label":"kWh - Circuit 96","poll":"slow","table":"holding","type":"f32","unit":"kWh","verified":false}],"sources":[{"title":"Janitza BCM Power Analyser UMG 804, Modbus address list, for firmware version 1.126 or higher, doc. no. 2.063.011.0.a"},{"title":"Janitza BCM Power Analyser UMG 804, Modbus address list, for firmware version 1.049 or lower, doc. no. 2.063.010.1.a"}]}
