{"connection":{"default_port":1502,"default_unit":71,"limits":{"max_gap":16,"max_registers":125},"serial":{"baud":19200,"format":"8N2"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","detect":{"address":152,"plausible":[45,65],"table":"holding","type":"f32"},"word_order":"detect"},"enums":{"inverter_state":{"1":"Init","10":"Standby","15":"Shutdown","6":"Feed-in"},"meter_position":{"0":"CT or meter on grid","1":"CT or meter on load"},"meter_power_direction":{"0":"Positive","1":"Negative"}},"flags":{"error_message_1":{"0":"Inverter over DC-bias current","1":"Inverter relay abnormal","10":"Internal communication error","11":"Software incompatibility","12":"Internal storage error","13":"Data inconsistency","14":"Inverter abnormal","15":"Boost abnormal","2":"Remote off","3":"Inverter over-temperature","4":"GFCI abnormal","5":"PV string reversed","6":"System type error","7":"Fan abnormal","8":"DC link unbalance or under-voltage","9":"DC link over-voltage"},"error_message_2":{"0":"Grid over-voltage","1":"Grid under-voltage","10":"PV string abnormal","11":"PV under-voltage","12":"Surge protection module defective","13":"Grid abnormal","14":"Arc fault detected","15":"Grid average voltage high","2":"Grid absent","3":"Grid over-frequency","4":"Grid under-frequency","5":"PV over-voltage","6":"PV insulation abnormal","7":"Leakage current abnormal","9":"Internal power supply abnormal"},"error_message_3":{"3":"PID device abnormal","4":"AFCI module lost","5":"Master lost","6":"Meter lost","7":"Park controller lost","8":"Grid N abnormal"}},"id":"kostal-piko-ci","identify":{"checks":[{"address":768,"length":32,"prefix":"PIKO CI","table":"holding","type":"str"}],"serial":{"address":14,"length":8,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"KOSTAL","modbusspec":0,"name":"PIKO CI 30 / 50 / 60, PIKO CI 30/50 G2 and PIKO CI 100 (KOSTAL register set)","points":[{"address":6,"key":"x.article_number","label":"Inverter article number","length":8,"poll":"slow","table":"holding","type":"str"},{"address":14,"key":"serial","label":"Inverter serial number","length":8,"poll":"slow","table":"holding","type":"str"},{"address":30,"key":"x.bidirectional_converters","label":"Number of bidirectional converter","poll":"slow","table":"holding","type":"u16"},{"address":32,"key":"x.ac_phases","label":"Number of AC phases","poll":"slow","table":"holding","type":"u16"},{"address":34,"key":"x.pv_inputs","label":"Number of PV strings","poll":"slow","table":"holding","type":"u16"},{"address":36,"key":"x.hardware_version","label":"Hardware-Version","poll":"slow","table":"holding","type":"u32"},{"address":38,"key":"firmware","label":"Software-Version Maincontroller (MC)","length":8,"poll":"slow","table":"holding","type":"str"},{"address":46,"key":"x.software_ioc","label":"Software-Version IO-Controller (IOC)","length":8,"poll":"slow","table":"holding","type":"str"},{"address":54,"key":"x.power_id","label":"Power-ID","poll":"slow","table":"holding","type":"u32"},{"address":515,"key":"x.firmware_mc","label":"Firmware Maincontroller (MC)","poll":"slow","table":"holding","type":"u32"},{"address":531,"key":"x.max_power","label":"Inverter Max Power","poll":"slow","scale_exponent_from":{"address":532,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"W"},{"address":535,"key":"x.manufacturer","label":"Inverter Manufacturer","length":16,"poll":"slow","table":"holding","type":"str"},{"address":551,"key":"x.model_id","label":"Inverter Model ID","length":8,"poll":"slow","table":"holding","type":"str"},{"address":559,"key":"x.serial_sunspec","label":"Inverter Serial Number","length":16,"poll":"slow","table":"holding","type":"str"},{"address":611,"enum":"meter_position","key":"x.meter_position","label":"Power Limit Meter Position","poll":"slow","table":"holding","type":"u16","verified":false},{"address":768,"key":"x.product_name","label":"Productname","length":32,"poll":"slow","table":"holding","type":"str"},{"address":800,"key":"x.power_class","label":"Power class","length":32,"poll":"slow","table":"holding","type":"str"},{"address":6684,"key":"x.control_board_firmware","label":"Control board firmware version","length":3,"poll":"slow","table":"holding","type":"str"},{"address":6752,"key":"x.communication_board_firmware","label":"Communication service board firmware version","length":3,"poll":"slow","table":"holding","type":"str"},{"address":56,"enum":"inverter_state","key":"state","label":"Inverter state","table":"holding","type":"u32"},{"address":4126,"flags":"error_message_1","invalid":[65535],"key":"x.error_message_1","label":"Error message 1","table":"holding","type":"u16","verified":false},{"address":4127,"flags":"error_message_2","invalid":[65535],"key":"x.error_message_2","label":"Error message 2","table":"holding","type":"u16","verified":false},{"address":4128,"flags":"error_message_3","invalid":[65535],"key":"x.error_message_3","label":"Error message 3","table":"holding","type":"u16","verified":false},{"address":100,"key":"pv_power","label":"Total DC power","table":"holding","type":"f32","unit":"W"},{"address":258,"key":"x.dc1_current","label":"Current DC1","table":"holding","type":"f32","unit":"A"},{"address":260,"key":"x.dc1_power","label":"Power DC1","table":"holding","type":"f32","unit":"W"},{"address":266,"key":"x.dc1_voltage","label":"Voltage DC1","table":"holding","type":"f32","unit":"V"},{"address":268,"key":"x.dc2_current","label":"Current DC2","table":"holding","type":"f32","unit":"A"},{"address":270,"key":"x.dc2_power","label":"Power DC2","table":"holding","type":"f32","unit":"W"},{"address":276,"key":"x.dc2_voltage","label":"Voltage DC2","table":"holding","type":"f32","unit":"V"},{"address":278,"key":"x.dc3_current","label":"Current DC3","table":"holding","type":"f32","unit":"A"},{"address":280,"key":"x.dc3_power","label":"Power DC3","table":"holding","type":"f32","unit":"W"},{"address":286,"key":"x.dc3_voltage","label":"Voltage DC3","table":"holding","type":"f32","unit":"V"},{"address":300,"key":"x.dc4_current","label":"Current DC4","table":"holding","type":"f32","unit":"A"},{"address":302,"key":"x.dc4_power","label":"Power DC4","table":"holding","type":"f32","unit":"W"},{"address":308,"key":"x.dc4_voltage","label":"Voltage DC4","table":"holding","type":"f32","unit":"V"},{"address":28672,"key":"x.mppt1_current","label":"Current DC1","table":"holding","type":"f32","unit":"A"},{"address":28674,"key":"x.mppt1_power","label":"Power DC1","table":"holding","type":"f32","unit":"W"},{"address":28676,"key":"x.mppt1_voltage","label":"Voltage DC1","table":"holding","type":"f32","unit":"V"},{"address":28678,"key":"x.mppt2_current","label":"Current DC2","table":"holding","type":"f32","unit":"A"},{"address":28680,"key":"x.mppt2_power","label":"Power DC2","table":"holding","type":"f32","unit":"W"},{"address":28682,"key":"x.mppt2_voltage","label":"Voltage DC2","table":"holding","type":"f32","unit":"V"},{"address":28684,"key":"x.mppt3_current","label":"Current DC3","table":"holding","type":"f32","unit":"A"},{"address":28686,"key":"x.mppt3_power","label":"Power DC3","table":"holding","type":"f32","unit":"W"},{"address":28688,"key":"x.mppt3_voltage","label":"Voltage DC3","table":"holding","type":"f32","unit":"V"},{"address":28690,"key":"x.mppt4_current","label":"Current DC4","table":"holding","type":"f32","unit":"A"},{"address":28692,"key":"x.mppt4_power","label":"Power DC4","table":"holding","type":"f32","unit":"W"},{"address":28694,"key":"x.mppt4_voltage","label":"Voltage DC4","table":"holding","type":"f32","unit":"V"},{"address":28696,"key":"x.mppt5_current","label":"Current DC5","table":"holding","type":"f32","unit":"A"},{"address":28698,"key":"x.mppt5_power","label":"Power DC5","table":"holding","type":"f32","unit":"W"},{"address":28700,"key":"x.mppt5_voltage","label":"Voltage DC5","table":"holding","type":"f32","unit":"V"},{"address":28702,"key":"x.mppt6_current","label":"Current DC6","table":"holding","type":"f32","unit":"A"},{"address":28704,"key":"x.mppt6_power","label":"Power DC6","table":"holding","type":"f32","unit":"W"},{"address":28706,"key":"x.mppt6_voltage","label":"Voltage DC6","table":"holding","type":"f32","unit":"V"},{"address":28708,"key":"x.mppt7_current","label":"Current DC7","table":"holding","type":"f32","unit":"A"},{"address":28710,"key":"x.mppt7_power","label":"Power DC7","table":"holding","type":"f32","unit":"W"},{"address":28712,"key":"x.mppt7_voltage","label":"Voltage DC7","table":"holding","type":"f32","unit":"V"},{"address":28714,"key":"x.mppt8_current","label":"Current DC8","table":"holding","type":"f32","unit":"A"},{"address":28716,"key":"x.mppt8_power","label":"Power DC8","table":"holding","type":"f32","unit":"W"},{"address":28718,"key":"x.mppt8_voltage","label":"Voltage DC8","table":"holding","type":"f32","unit":"V"},{"address":320,"key":"pv_energy","label":"Total yield","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":322,"key":"pv_energy_today","label":"Daily yield","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":324,"key":"x.yield_year","label":"Yearly yield","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":326,"key":"x.yield_month","label":"Monthly yield","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":575,"key":"x.generation_power","label":"Inverter Generation Power (actual)","scale_exponent_from":{"address":576,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"W"},{"address":577,"key":"x.generation_energy","label":"Generation Energy","poll":"slow","scale":0.001,"scale_exponent_from":{"address":579,"table":"holding","type":"s16"},"table":"holding","type":"u32","unit":"kWh"},{"address":150,"key":"power_factor","label":"Actual cos φ","table":"holding","type":"f32","unit":""},{"address":152,"key":"frequency","label":"Grid frequency","table":"holding","type":"f32","unit":"Hz"},{"address":154,"key":"l1_current","label":"Current Phase 1","table":"holding","type":"f32","unit":"A"},{"address":156,"key":"l1_power","label":"Active power Phase 1","positive":"export","table":"holding","type":"f32","unit":"W","verified":false},{"address":158,"key":"l1_voltage","label":"Voltage Phase 1","table":"holding","type":"f32","unit":"V"},{"address":160,"key":"l2_current","label":"Current Phase 2","table":"holding","type":"f32","unit":"A"},{"address":162,"key":"l2_power","label":"Active power Phase 2","positive":"export","table":"holding","type":"f32","unit":"W","verified":false},{"address":164,"key":"l2_voltage","label":"Voltage Phase 2","table":"holding","type":"f32","unit":"V"},{"address":166,"key":"l3_current","label":"Current Phase 3","table":"holding","type":"f32","unit":"A"},{"address":168,"key":"l3_power","label":"Active power Phase 3","positive":"export","table":"holding","type":"f32","unit":"W","verified":false},{"address":170,"key":"l3_voltage","label":"Voltage Phase 3","table":"holding","type":"f32","unit":"V"},{"address":172,"key":"x.ac_power","label":"Total AC active power","table":"holding","type":"f32","unit":"W"},{"address":174,"key":"reactive_power","label":"Total AC reactive power","table":"holding","type":"f32","unit":"var"},{"address":178,"key":"apparent_power","label":"Total AC apparent power","table":"holding","type":"f32","unit":"VA"},{"address":122,"key":"x.power_limit_evu","label":"Power limit from EVU","table":"holding","type":"f32","unit":"%"},{"address":144,"key":"x.worktime","label":"Worktime","poll":"slow","table":"holding","type":"f32","unit":"s"},{"address":108,"key":"x.home_consumption_grid","label":"Home own consumption from grid","table":"holding","type":"f32","unit":"W"},{"address":112,"key":"x.home_consumption_grid_total","label":"Total home consumption Grid","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":114,"key":"x.home_consumption_pv_total","label":"Total home consumption PV","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":116,"key":"x.home_consumption_pv","label":"Home own consumption from PV","table":"holding","type":"f32","unit":"W"},{"address":118,"key":"x.home_consumption_total","label":"Total home consumption","poll":"slow","scale":0.001,"table":"holding","type":"f32","unit":"kWh"},{"address":124,"key":"x.home_consumption_rate","label":"Total home consumption rate","table":"holding","type":"f32","unit":"%"},{"address":218,"key":"x.meter_power_factor","label":"Cos φ (powermeter)","table":"holding","type":"f32","unit":""},{"address":220,"key":"x.meter_frequency","label":"Frequency (powermeter)","table":"holding","type":"f32","unit":"Hz"},{"address":222,"key":"x.meter_l1_current","label":"Current phase 1 (powermeter)","table":"holding","type":"f32","unit":"A"},{"address":224,"key":"x.meter_l1_power","label":"Active power phase 1 (powermeter)","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":226,"key":"x.meter_l1_reactive_power","label":"Reactive power phase 1 (powermeter)","table":"holding","type":"f32","unit":"var"},{"address":228,"key":"x.meter_l1_apparent_power","label":"Apparent power phase 1 (powermeter)","table":"holding","type":"f32","unit":"VA"},{"address":230,"key":"x.meter_l1_voltage","label":"Voltage phase 1 (powermeter)","table":"holding","type":"f32","unit":"V"},{"address":232,"key":"x.meter_l2_current","label":"Current phase 2 (powermeter)","table":"holding","type":"f32","unit":"A"},{"address":234,"key":"x.meter_l2_power","label":"Active power phase 2 (powermeter)","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":236,"key":"x.meter_l2_reactive_power","label":"Reactive power phase 2 (powermeter)","table":"holding","type":"f32","unit":"var"},{"address":238,"key":"x.meter_l2_apparent_power","label":"Apparent power phase 2 (powermeter)","table":"holding","type":"f32","unit":"VA"},{"address":240,"key":"x.meter_l2_voltage","label":"Voltage phase 2 (powermeter)","table":"holding","type":"f32","unit":"V"},{"address":242,"key":"x.meter_l3_current","label":"Current phase 3 (powermeter)","table":"holding","type":"f32","unit":"A"},{"address":244,"key":"x.meter_l3_power","label":"Active power phase 3 (powermeter)","positive":"import","table":"holding","type":"f32","unit":"W","verified":false},{"address":246,"key":"x.meter_l3_reactive_power","label":"Reactive power phase 3 (powermeter)","table":"holding","type":"f32","unit":"var"},{"address":248,"key":"x.meter_l3_apparent_power","label":"Apparent power phase 3 (powermeter)","table":"holding","type":"f32","unit":"VA"},{"address":250,"key":"x.meter_l3_voltage","label":"Voltage phase 3 (powermeter)","table":"holding","type":"f32","unit":"V"},{"address":252,"key":"grid_power","label":"Total active power (powermeter)","positive":"import","table":"holding","type":"f32","unit":"W"}],"problems":[{"kind":"fault","text":"DC-bias over-current (4126 bit 0)","when":{"bit":0,"key":"x.error_message_1"}},{"kind":"fault","text":"Relay abnormal (4126 bit 1)","when":{"bit":1,"key":"x.error_message_1"}},{"kind":"warning","text":"Over-temperature (4126 bit 3)","when":{"bit":3,"key":"x.error_message_1"}},{"kind":"fault","text":"GFCI abnormal (4126 bit 4)","when":{"bit":4,"key":"x.error_message_1"}},{"kind":"fault","text":"PV string reversed (4126 bit 5)","when":{"bit":5,"key":"x.error_message_1"}},{"kind":"fault","text":"System type error (4126 bit 6)","when":{"bit":6,"key":"x.error_message_1"}},{"kind":"warning","text":"Fan abnormal (4126 bit 7)","when":{"bit":7,"key":"x.error_message_1"}},{"kind":"fault","text":"DC link unbalance or under-voltage (4126 bit 8)","when":{"bit":8,"key":"x.error_message_1"}},{"kind":"fault","text":"DC link over-voltage (4126 bit 9)","when":{"bit":9,"key":"x.error_message_1"}},{"kind":"fault","text":"Internal communication error (4126 bit 10)","when":{"bit":10,"key":"x.error_message_1"}},{"kind":"fault","text":"Software incompatibility (4126 bit 11)","when":{"bit":11,"key":"x.error_message_1"}},{"kind":"fault","text":"Internal storage error (4126 bit 12)","when":{"bit":12,"key":"x.error_message_1"}},{"kind":"fault","text":"Data inconsistency (4126 bit 13)","when":{"bit":13,"key":"x.error_message_1"}},{"kind":"fault","text":"Inverter abnormal (4126 bit 14)","when":{"bit":14,"key":"x.error_message_1"}},{"kind":"fault","text":"Boost abnormal (4126 bit 15)","when":{"bit":15,"key":"x.error_message_1"}},{"kind":"mains_lost","text":"Grid over-voltage (4127 bit 0)","when":{"bit":0,"key":"x.error_message_2"}},{"kind":"mains_lost","text":"Grid under-voltage (4127 bit 1)","when":{"bit":1,"key":"x.error_message_2"}},{"kind":"mains_lost","text":"Grid absent (4127 bit 2)","when":{"bit":2,"key":"x.error_message_2"}},{"kind":"mains_lost","text":"Grid over-frequency (4127 bit 3)","when":{"bit":3,"key":"x.error_message_2"}},{"kind":"mains_lost","text":"Grid under-frequency (4127 bit 4)","when":{"bit":4,"key":"x.error_message_2"}},{"kind":"fault","text":"PV over-voltage (4127 bit 5)","when":{"bit":5,"key":"x.error_message_2"}},{"kind":"fault","text":"PV insulation abnormal (4127 bit 6)","when":{"bit":6,"key":"x.error_message_2"}},{"kind":"fault","text":"Leakage current abnormal (4127 bit 7)","when":{"bit":7,"key":"x.error_message_2"}},{"kind":"fault","text":"Internal power supply abnormal (4127 bit 9)","when":{"bit":9,"key":"x.error_message_2"}},{"kind":"fault","text":"PV string abnormal (4127 bit 10)","when":{"bit":10,"key":"x.error_message_2"}},{"kind":"warning","text":"Surge protection module defective (4127 bit 12)","when":{"bit":12,"key":"x.error_message_2"}},{"kind":"mains_lost","text":"Grid abnormal (4127 bit 13)","when":{"bit":13,"key":"x.error_message_2"}},{"kind":"fault","text":"Arc fault detected (4127 bit 14)","when":{"bit":14,"key":"x.error_message_2"}},{"kind":"mains_lost","text":"Grid average voltage high (4127 bit 15)","when":{"bit":15,"key":"x.error_message_2"}},{"kind":"warning","text":"PID device abnormal (4128 bit 3)","when":{"bit":3,"key":"x.error_message_3"}},{"kind":"warning","text":"AFCI module lost (4128 bit 4)","when":{"bit":4,"key":"x.error_message_3"}},{"kind":"warning","text":"Master lost (4128 bit 5)","when":{"bit":5,"key":"x.error_message_3"}},{"kind":"warning","text":"Meter lost (4128 bit 6)","when":{"bit":6,"key":"x.error_message_3"}},{"kind":"warning","text":"Park controller lost (4128 bit 7)","when":{"bit":7,"key":"x.error_message_3"}},{"kind":"fault","text":"Grid N abnormal (4128 bit 8)","when":{"bit":8,"key":"x.error_message_3"}}],"sources":[{"title":"PIKO CI – KOSTAL MODBUS (TCP) with control information, interface description"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
