{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"derived":[{"key":"load_power","label":"Load power","sum":[{"key":"x.load_l1_power"},{"key":"x.load_l2_power"},{"key":"x.load_l3_power"}],"unit":"W"},{"key":"pv_power","label":"PV power","sum":[{"key":"x.pv1_power"},{"key":"x.pv2_power"}],"unit":"W"},{"key":"x.power","label":"Power","sources":["solarman"],"sum":[{"key":"x.inv_l1_power"},{"key":"x.inv_l2_power"},{"key":"x.inv_l3_power"}],"unit":"W","verified":false},{"key":"x.load_ups_power","label":"Load UPS Power","sources":["solarman"],"sum":[{"key":"x.backup_l1_power"},{"key":"x.backup_l2_power"},{"key":"x.backup_l3_power"}],"unit":"W","verified":false}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_type":{"1":"Lead-acid","6":"LFP"},"ct_direction":{"0":"Positive","1":"Negative"},"ct_or_meter":{"0":"CT","1":"Meter"},"dcdc_state":{"0":"Standby","1":"Soft start","2":"Charging","3":"Discharging"},"force_mode":{"0":"Off","1":"Charge","2":"Discharge"},"grid_standard":{"0":"China","1":"Germany","10":"France","11":"Bangkok","12":"Thailand","13":"South Africa","14":"EN50549","15":"Brazil","16":"VDE0126","17":"Ireland","18":"Israel","19":"Poland","2":"Australia","20":"Chile","21":"Local","22":"60 Hz","23":"Denmark","24":"Sweden","25":"Austria","26":"Czech","3":"Italy","4":"Spain","5":"UK","6":"Hungary","7":"Belgium","8":"West Australia","9":"Greece"},"inv_state":{"0":"Standby","1":"Off-grid","2":"On-grid","3":"Off-grid to on-grid","4":"On-grid to off-grid"},"inverter_model":{"0":"KSE-2K-048S","1":"KSE-3K-048S","11":"BluE-S 5000D","12":"BluE-S 6000D","14":"KSE-3K-048S M1","15":"BluE-S 3680D M1","17":"BluE-S 5000D M1","18":"BluE-S 6000D M1","2":"KSE-3.6K-048S","3":"KSE-4.6K-048S","32":"E10KT","33":"E8KT","34":"E12KT","4":"KSE-5K-048S","5":"KSE-3.6K-048","6":"KSE-4.6K-048","7":"KSE-5K-048","8":"KSE-6K-048","9":"BluE-S 3680D"},"meter_brand":{"0":"Acrel","1":"Eastron 3-phase","2":"Rayleigh","3":"YaDa","4":"Eastron 1-phase"},"off_on":{"0":"Disabled","1":"Enabled"},"pack_online":{"0":"Offline","1":"Online"},"pv_input_mode":{"0":"Independent inputs","1":"Parallel inputs","2":"Constant voltage"},"reactive_control":{"0":"Power factor","1":"Reactive power","2":"Q(U) curve","3":"Q(P) curve"},"remote_off":{"0":"Normal","1":"Remote off"},"sys_state":{"0":"Initialising","1":"Standby","10":"Powered on separately","11":"DSP firmware update","12":"MCU firmware update","13":"Permanent error","2":"Hybrid grid","3":"Off-grid","4":"Mains charging","5":"PV charging","6":"Mains bypass","7":"Fault","8":"Debug","9":"Forced charge"},"timing_mode":{"0":"Untimed charge / discharge","1":"Timed discharge","2":"Timed charge"},"working_mode":{"0":"Self consumption","1":"Peak shift","2":"Battery priority"}},"flags":{"arm_error":{"0":"F32 Communication with the DSP failed"},"dsp_alarm":{"0":"W00 Grid voltage low","1":"W01 Grid voltage high","10":"W10 Leakage current (GFCI) high","11":"W11 L / N reversed","12":"W12 Fan fault","13":"W13 Battery capacity low, shut down","14":"W14 BMS discharge overcurrent","15":"W15 BMS charge overcurrent","16":"W16 BMS total voltage high","17":"W17 BMS overtemperature","18":"W18 BMS discharge temperature low","19":"W19 BMS cell imbalance","2":"W02 Grid frequency low","20":"W20 BMS communication fault","21":"W21 BMS battery undervoltage","22":"W22 BMS charge low-temperature protection","23":"W23 BMS battery slightly overvoltage","24":"W24 BMS battery slightly overtemperature","25":"W25 BMS firmware updating","26":"W26 BMS firmware versions differ","27":"W27 BMS firmware update failed","28":"W28 CT reversed","29":"W29 Clock fault","3":"W03 Grid frequency high","30":"W30 PV off","31":"W31 System reset","4":"W04 PV not connected","5":"W05 Battery not connected","6":"W06 Battery undervoltage","7":"W07 Battery voltage low","8":"W08 Battery voltage high","9":"W09 Overload"},"dsp_error":{"0":"F00 Soft-start timeout","1":"F01 Inverter output short circuit","10":"F10 Inverter overcurrent","11":"F11 DC component high","12":"F12 Enclosure overtemperature","13":"F13 Heat sink overtemperature","14":"F14 Grid relay fault","15":"F15 Battery discharge overcurrent","16":"F16 Battery charge overcurrent","17":"F17 Current sensor fault","18":"F18 Inverter output abnormal","19":"F19 Backup (EPS) relay fault","2":"F02 GFCI sensor fault","20":"F20 Persistent overload","21":"F21 SPI communication fault between DSPs","22":"F22 Parallel communication fault","23":"F23 Parallel mains abnormal","24":"F24 Backup breaker abnormal","25":"F25 Parallel power imbalance","26":"F26 Parallel grid phase sequence abnormal","31":"F31 Master / slave communication fault","4":"F04 Bus voltage low","5":"F05 Bus voltage high","6":"F06 Bus short circuit","7":"F07 PV insulation resistance low","8":"F08 PV input short circuit","9":"F09 Bypass relay fault"},"pack_protection":{"0":"Cell overvoltage","1":"Cell undervoltage","10":"Charge low temperature (cells)","11":"Discharge low temperature (cells)","12":"MOSFET high temperature","13":"Ambient temperature high","14":"Ambient temperature low","2":"Pack overvoltage","3":"Pack undervoltage","4":"Charge overcurrent","5":"Discharge overcurrent","6":"Short circuit","7":"Charge overvoltage","8":"Charge high temperature (cells)","9":"Discharge high temperature (cells)"},"pack_status":{"0":"Charge MOSFET fault","1":"Discharge MOSFET fault","10":"Charge MOSFET on","11":"Discharge MOSFET on","12":"Discharge limit on","13":"Circuit breaker closed","14":"Reverse charging","15":"Heater on","2":"Temperature sensor fault","3":"Cell sampling fault","4":"Cell fault","5":"Front-end sampling communication fault","6":"Heater MOSFET fault","7":"Pack shut down by the inverter","8":"Charging","9":"Discharging"},"pack_warning":{"0":"Cell overvoltage","1":"Cell undervoltage","10":"Charge low temperature (cells)","11":"Discharge low temperature (cells)","12":"Ambient temperature high","13":"Ambient temperature low","14":"MOSFET high temperature","15":"SOC low","2":"Pack overvoltage","3":"Pack undervoltage","4":"Charge overcurrent","5":"Discharge overcurrent","8":"Charge high temperature (cells)","9":"Discharge high temperature (cells)"}},"id":"kstar-hybrid","identify":{"serial":{"address":3228,"length":11,"table":"input","type":"str"}},"kind":"inverter","manufacturer":"KSTAR","modbusspec":0,"models":[{"id":"single_phase","match":{"address":3045,"range":[0,31],"table":"input","type":"u16"},"name":"Single-phase models (KSE, BluE-S)"},{"id":"three_phase","match":{"address":3045,"range":[32,47],"table":"input","type":"u16"},"name":"Three-phase models (E8KT, E10KT, E12KT)"}],"name":"KSE / BluE-S / E-KT hybrid inverters","points":[{"address":3000,"key":"x.pv1_voltage","label":"PV1 input voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3001,"key":"x.pv2_voltage","label":"PV2 input voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3012,"key":"x.pv1_current","label":"PV1 input current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":3013,"key":"x.pv2_current","label":"PV2 input current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":3024,"key":"x.pv1_power","label":"PV1 input power","table":"input","type":"s16","unit":"W"},{"address":3025,"key":"x.pv2_power","label":"PV2 input power","table":"input","type":"s16","unit":"W"},{"address":3036,"key":"pv_energy_today","label":"Day energy (PV)","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":3037,"key":"x.pv_energy_month","label":"Month energy (PV)","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3039,"key":"x.pv_energy_year","label":"Year energy (PV)","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3041,"key":"pv_energy","label":"Total energy (PV)","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":3045,"enum":"inverter_model","key":"x.inverter_model","label":"Inverter model","poll":"slow","table":"input","type":"u16"},{"address":3046,"enum":"sys_state","key":"state","label":"SYS_STATE","table":"input","type":"u16"},{"address":3047,"enum":"inv_state","key":"x.inv_state","label":"INV_STATE","table":"input","type":"u16"},{"address":3048,"enum":"dcdc_state","key":"x.dcdc_state","label":"DCDC_STATE","table":"input","type":"u16"},{"address":3049,"flags":"dsp_alarm","key":"x.dsp_alarm","label":"DSP alarm code","table":"input","type":"u32"},{"address":3051,"flags":"dsp_error","key":"x.dsp_error","label":"DSP error code","table":"input","type":"u32"},{"address":3053,"key":"x.bus_voltage","label":"BUS voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3054,"key":"x.dc_bus_voltage","label":"DCBUS voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3055,"key":"temperature","label":"INV radiator temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":3056,"key":"x.bat_radiator_temperature","label":"BAT radiator temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":3057,"key":"x.inside_temperature","label":"Inside environment temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":3156,"key":"x.pv_temperature","label":"PV temperature","models":["three_phase"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":3157,"key":"x.llc_temperature","label":"LLC temperature","models":["three_phase"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":3062,"enum":"battery_type","key":"x.battery_type","label":"BAT type","poll":"slow","table":"input","type":"u16"},{"address":3063,"key":"battery_voltage","label":"BAT voltage","scale":0.01,"table":"input","type":"u16","unit":"V"},{"address":3064,"key":"x.battery_current","label":"BAT current","scale":0.1,"table":"input","type":"s16","unit":"A","verified":false},{"address":3065,"key":"x.battery_power","label":"BAT CHG/DISCHG power","table":"input","type":"s16","unit":"W","verified":false},{"address":3066,"key":"battery_soc","label":"BAT_SOC","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":3067,"key":"battery_temperature","label":"BAT_Temp","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":3069,"key":"x.battery_charge_voltage","label":"BAT_CHG_VOLT","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3070,"key":"x.battery_charge_current_limit","label":"BAT_CHG_LIMIT_CURR","table":"input","type":"u16","unit":"A"},{"address":3071,"key":"x.battery_discharge_current_limit","label":"BAT_DISCHG_LIMIT_CURR","table":"input","type":"u16","unit":"A"},{"address":3075,"key":"battery_soh","label":"BAT health","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":3077,"key":"x.battery_pack_count","label":"Number of battery packs","poll":"slow","table":"input","type":"u16"},{"address":3292,"key":"x.battery_discharge_total","label":"Total battery discharge","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3294,"key":"x.battery_discharge_today","label":"Daily battery discharge","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":3299,"key":"x.battery_charge_total","label":"Total battery charge","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3301,"key":"x.battery_charge_today","label":"Daily battery charge","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":3097,"key":"l1_voltage","label":"R phase grid voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3098,"key":"frequency","label":"R phase grid frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":3099,"key":"x.meter_l1_current","label":"R phase meter current","scale":0.001,"table":"input","type":"s16","unit":"A","verified":false},{"address":3100,"key":"x.meter_l1_power","label":"R phase meter power","table":"input","type":"s16","unit":"W","verified":false},{"address":3101,"key":"l2_voltage","label":"S phase grid voltage","models":["three_phase"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3102,"key":"x.grid_l2_frequency","label":"S phase grid frequency","models":["three_phase"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":3103,"key":"x.meter_l2_current","label":"S phase meter current","models":["three_phase"],"scale":0.001,"table":"input","type":"s16","unit":"A","verified":false},{"address":3104,"key":"x.meter_l2_power","label":"S phase meter power","models":["three_phase"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3105,"key":"l3_voltage","label":"T phase grid voltage","models":["three_phase"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3106,"key":"x.grid_l3_frequency","label":"T phase grid frequency","models":["three_phase"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":3107,"key":"x.meter_l3_current","label":"T phase meter current","models":["three_phase"],"scale":0.001,"table":"input","type":"s16","unit":"A","verified":false},{"address":3108,"key":"x.meter_l3_power","label":"T phase meter power","models":["three_phase"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3109,"key":"x.import_energy_today","label":"Day energy (BUY)","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":3110,"key":"x.import_energy_month","label":"Month energy (BUY)","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3112,"key":"x.import_energy_year","label":"Year energy (BUY)","poll":"slow","table":"input","type":"u32","unit":"kWh","verified":false},{"address":3114,"key":"grid_import_energy","label":"Total energy (BUY)","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3116,"key":"x.export_energy_today","label":"Day energy (SELL)","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":3117,"key":"x.export_energy_month","label":"Month energy (SELL)","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3119,"key":"x.export_energy_year","label":"Year energy (SELL)","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3121,"key":"grid_export_energy","label":"Total energy (SELL)","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":3123,"key":"x.inv_l1_voltage","label":"R-INV voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3124,"key":"x.inv_l1_current","label":"R-INV current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":3125,"key":"x.inv_l1_frequency","label":"R-INV frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":3126,"key":"x.inv_l1_power","label":"R-INV power","table":"input","type":"s16","unit":"W","verified":false},{"address":3127,"key":"x.inv_l2_voltage","label":"S-INV voltage","models":["three_phase"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3128,"key":"x.inv_l2_current","label":"S-INV current","models":["three_phase"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":3129,"key":"x.inv_l2_frequency","label":"S-INV frequency","models":["three_phase"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":3130,"key":"x.inv_l2_power","label":"S-INV power","models":["three_phase"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3131,"key":"x.inv_l3_voltage","label":"T-INV voltage","models":["three_phase"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3132,"key":"x.inv_l3_current","label":"T-INV current","models":["three_phase"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":3133,"key":"x.inv_l3_frequency","label":"T-INV frequency","models":["three_phase"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":3134,"key":"x.inv_l3_power","label":"T-INV power","models":["three_phase"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3135,"key":"x.backup_l1_voltage","label":"R-BackUp voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3136,"key":"x.backup_l1_current","label":"R-BackUp current","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":3137,"key":"x.backup_l1_power","label":"R-BackUp power","table":"input","type":"u16","unit":"W"},{"address":3138,"key":"x.backup_l2_voltage","label":"S-BackUp voltage","models":["three_phase"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3139,"key":"x.backup_l2_current","label":"S-BackUp current","models":["three_phase"],"scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":3140,"key":"x.backup_l2_power","label":"S-BackUp power","models":["three_phase"],"table":"input","type":"u16","unit":"W"},{"address":3141,"key":"x.backup_l3_voltage","label":"T-BackUp voltage","models":["three_phase"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3142,"key":"x.backup_l3_current","label":"T-BackUp current","models":["three_phase"],"scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":3143,"key":"x.backup_l3_power","label":"T-BackUp power","models":["three_phase"],"table":"input","type":"u16","unit":"W"},{"address":3144,"key":"x.load_l1_power","label":"R-Load power","table":"input","type":"u16","unit":"W"},{"address":3145,"key":"x.load_l2_power","label":"S-Load power","models":["three_phase"],"optional":true,"table":"input","type":"u16","unit":"W"},{"address":3146,"key":"x.load_l3_power","label":"T-Load power","models":["three_phase"],"optional":true,"table":"input","type":"u16","unit":"W"},{"address":3147,"key":"x.load_energy_today","label":"Day energy (LOAD)","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":3148,"key":"x.load_energy_month","label":"Month energy (LOAD)","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3150,"key":"x.load_energy_year","label":"Year energy (LOAD)","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3152,"key":"x.load_energy_total","label":"Total energy (LOAD)","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":3154,"key":"x.on_grid_count","label":"On_GRID_COUNT","poll":"slow","table":"input","type":"u32"},{"address":3176,"enum":"timing_mode","key":"x.timing_mode","label":"Timing charge / discharge","poll":"slow","table":"input","type":"u16"},{"address":3187,"enum":"remote_off","key":"x.remote_off_state","label":"Remote off state","table":"input","type":"u16"},{"address":3194,"flags":"arm_error","key":"x.arm_error","label":"ARM error code","table":"input","type":"u16"},{"address":3227,"bits":[8,15],"key":"x.dsp_version","label":"DSP version","poll":"slow","scale":0.1,"table":"input","type":"u16"},{"address":3227,"bits":[0,7],"key":"x.arm_version","label":"ARM version","poll":"slow","scale":0.1,"table":"input","type":"u16"},{"address":3228,"key":"serial","label":"Inverter SN","length":11,"poll":"slow","table":"input","type":"str"},{"address":3239,"datetime":{"day":{"bcd":true,"register":2},"hour":{"bcd":true,"register":3},"minute":{"bcd":true,"register":4},"month":{"bcd":true,"register":1},"second":{"bcd":true,"register":5},"year":{"bcd":true,"offset":2000,"register":0}},"key":"x.clock","label":"Inverter clock","length":6,"poll":"slow","table":"input","type":"datetime"},{"address":3442,"flags":"pack_warning","key":"x.pack1_warning","label":"Pack 1 warning flags","table":"input","type":"u16"},{"address":3443,"flags":"pack_protection","key":"x.pack1_protection","label":"Pack 1 protection flags","table":"input","type":"u16"},{"address":3444,"flags":"pack_status","key":"x.pack1_status","label":"Pack 1 status / fault flags","table":"input","type":"u16"},{"address":3445,"key":"x.pack1_voltage","label":"Pack 1 voltage","scale":0.01,"table":"input","type":"u16","unit":"V"},{"address":3446,"key":"x.pack1_current","label":"Pack 1 current","scale":0.01,"table":"input","type":"s16","unit":"A","verified":false},{"address":3448,"key":"x.pack1_cycles","label":"Pack 1 cycle count","poll":"slow","table":"input","type":"u16"},{"address":3449,"key":"x.pack1_soh","label":"Pack 1 SOH","table":"input","type":"u16","unit":"%"},{"address":3450,"key":"x.pack1_soc","label":"Pack 1 SOC","table":"input","type":"u16","unit":"%"},{"address":3452,"enum":"pack_online","key":"x.pack1_online","label":"Pack 1 online","table":"input","type":"u16"},{"address":3461,"key":"x.pack1_max_cell_temperature","label":"Pack 1 max cell temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":3462,"key":"x.pack1_min_cell_temperature","label":"Pack 1 min cell temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":3470,"key":"x.pack1_max_cell_voltage","label":"Pack 1 max cell voltage","scale":0.01,"table":"input","type":"u16","unit":"V"},{"address":3471,"key":"x.pack1_min_cell_voltage","label":"Pack 1 min cell voltage","scale":0.01,"table":"input","type":"u16","unit":"V"},{"address":3200,"key":"x.model_name","label":"Inverter model (text)","length":8,"poll":"slow","table":"holding","type":"str"},{"address":3208,"key":"x.battery_name","label":"Battery name","length":8,"poll":"slow","table":"holding","type":"str"},{"address":3216,"bits":[8,15],"key":"firmware","label":"ARM version number","poll":"slow","scale":0.1,"table":"holding","type":"u16"},{"address":3216,"bits":[0,7],"key":"x.arm_test_version","label":"ARM testing version number","poll":"slow","table":"holding","type":"u16"},{"address":3217,"bits":[8,15],"key":"x.dsp_version_number","label":"DSP version number","poll":"slow","scale":0.1,"table":"holding","type":"u16"},{"address":3217,"bits":[0,7],"key":"x.dsp_test_version","label":"DSP testing version number","poll":"slow","table":"holding","type":"u16"},{"address":3218,"bits":[8,15],"key":"x.dsp2_version_number","label":"DSP2 version number","models":["three_phase"],"poll":"slow","scale":0.1,"table":"holding","type":"u16"},{"address":3218,"bits":[0,7],"key":"x.dsp2_test_version","label":"DSP2 testing version number","models":["three_phase"],"poll":"slow","table":"holding","type":"u16"},{"address":3216,"key":"x.arm_version_number","label":"ARM Version Number","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":3217,"key":"x.dsp_version_number_3217","label":"DSP Version Number","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":3494,"key":"x.battery_2","label":"Battery 2","sources":["solarman"],"table":"input","type":"u16","unit":"%","verified":false},{"address":3538,"key":"x.battery_3","label":"Battery 3","sources":["solarman"],"table":"input","type":"u16","unit":"%","verified":false}],"problems":[{"kind":"fault","text":"Inverter fault (system state 7)","when":{"equals":7,"key":"state"}},{"kind":"fault","text":"Inverter permanent error (system state 13)","when":{"equals":13,"key":"state"}},{"kind":"backup_mode","text":"Inverter running off-grid","when":{"equals":1,"key":"x.inv_state"}},{"kind":"fault","text":"F32: communication with the DSP failed","when":{"bit":0,"key":"x.arm_error"}},{"kind":"warning","text":"W00 Grid voltage low","when":{"bit":0,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W01 Grid voltage high","when":{"bit":1,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W02 Grid frequency low","when":{"bit":2,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W03 Grid frequency high","when":{"bit":3,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W05 Battery not connected","when":{"bit":5,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W06 Battery undervoltage","when":{"bit":6,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W07 Battery voltage low","when":{"bit":7,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W08 Battery voltage high","when":{"bit":8,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W09 Overload","when":{"bit":9,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W10 Leakage current (GFCI) high","when":{"bit":10,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W11 L / N reversed","when":{"bit":11,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W12 Fan fault","when":{"bit":12,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W13 Battery capacity low, shut down","when":{"bit":13,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W14 BMS discharge overcurrent","when":{"bit":14,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W15 BMS charge overcurrent","when":{"bit":15,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W16 BMS total voltage high","when":{"bit":16,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W17 BMS overtemperature","when":{"bit":17,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W18 BMS discharge temperature low","when":{"bit":18,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W19 BMS cell imbalance","when":{"bit":19,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W20 BMS communication fault","when":{"bit":20,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W21 BMS battery undervoltage","when":{"bit":21,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W22 BMS charge low-temperature protection","when":{"bit":22,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W23 BMS battery slightly overvoltage","when":{"bit":23,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W24 BMS battery slightly overtemperature","when":{"bit":24,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W25 BMS firmware updating","when":{"bit":25,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W26 BMS firmware versions differ","when":{"bit":26,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W27 BMS firmware update failed","when":{"bit":27,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W28 CT reversed","when":{"bit":28,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W29 Clock fault","when":{"bit":29,"key":"x.dsp_alarm"}},{"kind":"warning","text":"W31 System reset","when":{"bit":31,"key":"x.dsp_alarm"}},{"kind":"fault","text":"F00 Soft-start timeout","when":{"bit":0,"key":"x.dsp_error"}},{"kind":"fault","text":"F01 Inverter output short circuit","when":{"bit":1,"key":"x.dsp_error"}},{"kind":"fault","text":"F02 GFCI sensor fault","when":{"bit":2,"key":"x.dsp_error"}},{"kind":"fault","text":"F04 Bus voltage low","when":{"bit":4,"key":"x.dsp_error"}},{"kind":"fault","text":"F05 Bus voltage high","when":{"bit":5,"key":"x.dsp_error"}},{"kind":"fault","text":"F06 Bus short circuit","when":{"bit":6,"key":"x.dsp_error"}},{"kind":"fault","text":"F07 PV insulation resistance low","when":{"bit":7,"key":"x.dsp_error"}},{"kind":"fault","text":"F08 PV input short circuit","when":{"bit":8,"key":"x.dsp_error"}},{"kind":"fault","text":"F09 Bypass relay fault","when":{"bit":9,"key":"x.dsp_error"}},{"kind":"fault","text":"F10 Inverter overcurrent","when":{"bit":10,"key":"x.dsp_error"}},{"kind":"fault","text":"F11 DC component high","when":{"bit":11,"key":"x.dsp_error"}},{"kind":"fault","text":"F12 Enclosure overtemperature","when":{"bit":12,"key":"x.dsp_error"}},{"kind":"fault","text":"F13 Heat sink overtemperature","when":{"bit":13,"key":"x.dsp_error"}},{"kind":"fault","text":"F14 Grid relay fault","when":{"bit":14,"key":"x.dsp_error"}},{"kind":"fault","text":"F15 Battery discharge overcurrent","when":{"bit":15,"key":"x.dsp_error"}},{"kind":"fault","text":"F16 Battery charge overcurrent","when":{"bit":16,"key":"x.dsp_error"}},{"kind":"fault","text":"F17 Current sensor fault","when":{"bit":17,"key":"x.dsp_error"}},{"kind":"fault","text":"F18 Inverter output abnormal","when":{"bit":18,"key":"x.dsp_error"}},{"kind":"fault","text":"F19 Backup (EPS) relay fault","when":{"bit":19,"key":"x.dsp_error"}},{"kind":"fault","text":"F20 Persistent overload","when":{"bit":20,"key":"x.dsp_error"}},{"kind":"fault","text":"F21 SPI communication fault between DSPs","when":{"bit":21,"key":"x.dsp_error"}},{"kind":"fault","text":"F22 Parallel communication fault","when":{"bit":22,"key":"x.dsp_error"}},{"kind":"fault","text":"F23 Parallel mains abnormal","when":{"bit":23,"key":"x.dsp_error"}},{"kind":"fault","text":"F24 Backup breaker abnormal","when":{"bit":24,"key":"x.dsp_error"}},{"kind":"fault","text":"F25 Parallel power imbalance","when":{"bit":25,"key":"x.dsp_error"}},{"kind":"fault","text":"F26 Parallel grid phase sequence abnormal","when":{"bit":26,"key":"x.dsp_error"}},{"kind":"fault","text":"F31 Master / slave communication fault","when":{"bit":31,"key":"x.dsp_error"}},{"kind":"warning","text":"Battery pack 1 protection: Cell overvoltage","when":{"bit":0,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Cell undervoltage","when":{"bit":1,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Pack overvoltage","when":{"bit":2,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Pack undervoltage","when":{"bit":3,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Charge overcurrent","when":{"bit":4,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Discharge overcurrent","when":{"bit":5,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Short circuit","when":{"bit":6,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Charge overvoltage","when":{"bit":7,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Charge high temperature (cells)","when":{"bit":8,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Discharge high temperature (cells)","when":{"bit":9,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Charge low temperature (cells)","when":{"bit":10,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Discharge low temperature (cells)","when":{"bit":11,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: MOSFET high temperature","when":{"bit":12,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Ambient temperature high","when":{"bit":13,"key":"x.pack1_protection"}},{"kind":"warning","text":"Battery pack 1 protection: Ambient temperature low","when":{"bit":14,"key":"x.pack1_protection"}},{"kind":"fault","text":"Battery pack 1: Charge MOSFET fault","when":{"bit":0,"key":"x.pack1_status"}},{"kind":"fault","text":"Battery pack 1: Discharge MOSFET fault","when":{"bit":1,"key":"x.pack1_status"}},{"kind":"fault","text":"Battery pack 1: Temperature sensor fault","when":{"bit":2,"key":"x.pack1_status"}},{"kind":"fault","text":"Battery pack 1: Cell sampling fault","when":{"bit":3,"key":"x.pack1_status"}},{"kind":"fault","text":"Battery pack 1: Cell fault","when":{"bit":4,"key":"x.pack1_status"}},{"kind":"fault","text":"Battery pack 1: Front-end sampling communication fault","when":{"bit":5,"key":"x.pack1_status"}},{"kind":"fault","text":"Battery pack 1: Heater MOSFET fault","when":{"bit":6,"key":"x.pack1_status"}}],"sources":[{"title":"KSTAR Hybrid Inverter MODBUS RS485 Communication Protocol (SFT-KSE-001)"},{"id":"solarman","title":"ha-solarman (Home Assistant integration)"}]}
