{"connection":{"default_port":502,"default_unit":88,"input_equals_holding":true,"limits":{"max_registers":40},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"fault_code":{"0":"System without fault (00)","104":"Interruption, return temperature sensor 17 (68)","112":"Short circuit, supply/return temperature sensor 17B (70)","120":"Interruption, supply/return temperature sensor 17B (78)","146":"Solar: collector temperature sensor short circuit (92)","147":"Solar: collector return temperature sensor short circuit (93)","148":"Solar: DHW tank temperature sensor short circuit (94)","15":"Perform maintenance check-up (0F)","154":"Solar: collector temperature sensor open circuit (9A)","155":"Solar: collector return temperature sensor open circuit (9B)","156":"Solar: DHW tank temperature sensor open circuit (9C)","159":"Solar: general fault (9F)","16":"Short circuit, outdoor temperature sensor (10)","167":"Fault, control unit wireless clock module (A7)","174":"Internal fault, mixing valve (AE)","175":"Internal fault, mixing valve (AF)","176":"Short circuit, flue gas temperature sensor (B0)","177":"Communication fault, programming unit (internal) (B1)","180":"Internal fault (B4)","181":"Internal fault (B5)","182":"Internal fault, invalid hardware recognition (B6)","183":"Internal fault, boiler protection coding card (B7)","184":"Interruption, flue gas temperature sensor (B8)","186":"Fault, mixing valve module (KM-BUS) (BA)","188":"Fault, Vitotrol heating circuit 1 (KM-BUS) (BC)","189":"Fault, Vitotrol heating circuit 2 (KM-BUS) (BD)","190":"Fault, Vitotrol heating circuit 3 (KM-BUS) (BE)","193":"External fault indication, boiler (C1)","194":"Communication fault, solar control unit (KM-BUS) (C2)","197":"Fault, speed controlled pump heating circuit 1 (KM-BUS) (C5)","198":"Fault, speed controlled pump heating circuit 2 (KM-BUS) (C6)","199":"Fault, speed controlled pump heating circuit 3 (KM-BUS) (C7)","200":"Fault, water level control (C8)","201":"Fault, maximum pressure (C9)","202":"Fault, minimum pressure / maximum pressure 2 (CA)","203":"Fault, maximum pressure 2 (CB)","204":"Reserved, external periphery (CC)","205":"Communication fault, Vitocom 300 (KM-BUS) (CD)","206":"Communication fault, fault indicator module (KM-BUS) (CE)","207":"Communication fault, wrong LON module (CF)","209":"Burner fault, boiler (D1)","212":"Fixed high limit fault, boiler (D4)","213":"Cascade: boiler not responding (D5)","214":"External fault 1, plug-in adaptor (D6)","215":"External fault 2, plug-in adaptor (D7)","216":"External fault 3, plug-in adaptor (D8)","218":"Short circuit, room temperature sensor heating circuit 1 (DA)","219":"Short circuit, room temperature sensor heating circuit 2 (DB)","220":"Short circuit, room temperature sensor heating circuit 3 (DC)","221":"Interruption, room temperature sensor heating circuit 1 (DD)","222":"Interruption, room temperature sensor heating circuit 2 (DE)","223":"Interruption, room temperature sensor heating circuit 3 (DF)","224":"Fault, external participant/device on LON (E0)","228":"Fault, power supply voltage (E4)","229":"Internal fault, combustion control unit (E5)","230":"Flue gas / air supply system blocked (E6)","24":"Interruption, outdoor temperature sensor (18)","240":"Communication fault, combustion control unit (F0)","241":"Flue gas temperature limit tripped (F1)","242":"Temperature limit tripped (F2)","243":"Flame signal present at burner start (F3)","244":"Flame signal not present (F4)","245":"Air pressure switch not open for burner start (F5)","246":"Gas pressure switch not open for burner start (F6)","247":"Air pressure sensor short circuit or offset out of tolerance (F7)","248":"Fuel valve closure delayed (F8)","249":"Blower speed too low at burner start (F9)","250":"Blower speed too high at burner start (FA)","252":"Modulation valve control defective (FC)","253":"Fault, combustion control unit (FD)","254":"Coding plug defective or wrong EMV error (FE)","255":"Internal fault (FF)","32":"Short circuit, supply temperature sensor HC1/system (20)","40":"Interruption, supply temperature sensor HC1/system (28)","48":"Short circuit, boiler water temperature sensor (30)","56":"Interruption, boiler water temperature sensor (38)","64":"Short circuit, supply temperature sensor heating circuit 2 (40)","65":"Short circuit, return temperature sensor heating circuit 2 (41)","68":"Short circuit, supply temperature sensor heating circuit 3 (44)","69":"Short circuit, return temperature sensor heating circuit 3 (45)","72":"Interruption, supply temperature sensor heating circuit 2 (48)","73":"Interruption, return temperature sensor heating circuit 2 (49)","76":"Interruption, supply temperature sensor heating circuit 3 (4C)","77":"Interruption, return temperature sensor heating circuit 3 (4D)","80":"Short circuit, DHW tank temperature sensor (50)","81":"Short circuit, DHW tank temperature sensor 2 (51)","88":"Interruption, DHW tank temperature sensor (58)","89":"Interruption, DHW tank temperature sensor 2 (59)","96":"Short circuit, return temperature sensor 17 (60)"},"temperature_unit":{"0":"Celsius","1":"Fahrenheit"}},"flags":{"relay_state":{"0":"DHW tank loading pump","1":"Re-circulation pump","10":"Boiler circuit / common supply pump; internal pump (Vitodens, Vitotronic 300-K)","11":"Shunt pump / diverting valve in space heating position (Vitodens)","12":"Flue gas heat exchanger pump","13":"ThermControl switching contact / diverting valve in DHW position (Vitodens)","14":"Burner 1st stage","15":"Burner fault / compiled fault (Vitodens)","2":"Heating circuit pump 1","3":"Heating circuit pump 2","4":"Heating circuit pump 3","5":"Night-time contact HKP 1","6":"Night-time contact HKP 2","7":"Night-time contact HKP 3","8":"Supply pump","9":"DHW primary pump (heat exchanger set) / DHW tank pump (Vitodens)"}},"id":"kwe-versatronik-502","kind":"boiler","manufacturer":"KWE Technologies","modbusspec":0,"name":"Versatronik 502 / 502D Modbus gateway (Viessmann Vitotronic / Vitocontrol-S boiler controls)","points":[{"address":22,"enum":"temperature_unit","key":"x.temperature_unit","label":"Units","poll":"slow","table":"holding","type":"u16"},{"address":24,"key":"x.boiler1_modulation","label":"Boiler 1 state","table":"holding","type":"u16","unit":"%","verified":false},{"address":25,"key":"x.boiler2_modulation","label":"Boiler 2 state","table":"holding","type":"u16","unit":"%","verified":false},{"address":26,"key":"x.boiler3_modulation","label":"Boiler 3 state","table":"holding","type":"u16","unit":"%","verified":false},{"address":27,"key":"x.boiler4_modulation","label":"Boiler 4 state","table":"holding","type":"u16","unit":"%","verified":false},{"address":29,"key":"x.boiler1_temperature","label":"Boiler 1 actual temperature","table":"holding","type":"s16","unit":"°C"},{"address":30,"key":"x.boiler1_return1_temperature","label":"Boiler 1 return temperature sensor 1","table":"holding","type":"s16","unit":"°C"},{"address":31,"key":"x.boiler1_return2_temperature","label":"Boiler 1 return temperature sensor 2","table":"holding","type":"s16","unit":"°C"},{"address":32,"key":"x.boiler1_flue_gas_temperature","label":"Boiler 1 flue gas temperature","table":"holding","type":"s16","unit":"°C"},{"address":33,"enum":"fault_code","key":"x.boiler1_fault_code","label":"Boiler 1 fault code","table":"holding","type":"u16"},{"address":34,"flags":"relay_state","key":"x.boiler1_relays","label":"Boiler 1 relay state","table":"holding","type":"u16"},{"address":35,"key":"x.boiler2_temperature","label":"Boiler 2 actual temperature","table":"holding","type":"s16","unit":"°C"},{"address":36,"key":"x.boiler2_return1_temperature","label":"Boiler 2 return temperature sensor 1","table":"holding","type":"s16","unit":"°C"},{"address":37,"key":"x.boiler2_return2_temperature","label":"Boiler 2 return temperature sensor 2","table":"holding","type":"s16","unit":"°C"},{"address":38,"key":"x.boiler2_flue_gas_temperature","label":"Boiler 2 flue gas temperature","table":"holding","type":"s16","unit":"°C"},{"address":39,"enum":"fault_code","key":"x.boiler2_fault_code","label":"Boiler 2 fault code","table":"holding","type":"u16"},{"address":40,"flags":"relay_state","key":"x.boiler2_relays","label":"Boiler 2 relay state","table":"holding","type":"u16"},{"address":41,"key":"x.boiler3_temperature","label":"Boiler 3 actual temperature","table":"holding","type":"s16","unit":"°C"},{"address":42,"key":"x.boiler3_return1_temperature","label":"Boiler 3 return temperature sensor 1","table":"holding","type":"s16","unit":"°C"},{"address":43,"key":"x.boiler3_return2_temperature","label":"Boiler 3 return temperature sensor 2","table":"holding","type":"s16","unit":"°C"},{"address":44,"key":"x.boiler3_flue_gas_temperature","label":"Boiler 3 flue gas temperature","table":"holding","type":"s16","unit":"°C"},{"address":45,"enum":"fault_code","key":"x.boiler3_fault_code","label":"Boiler 3 fault code","table":"holding","type":"u16"},{"address":46,"flags":"relay_state","key":"x.boiler3_relays","label":"Boiler 3 relay state","table":"holding","type":"u16"},{"address":47,"key":"x.boiler4_temperature","label":"Boiler 4 actual temperature","table":"holding","type":"s16","unit":"°C"},{"address":48,"key":"x.boiler4_return1_temperature","label":"Boiler 4 return temperature sensor 1","table":"holding","type":"s16","unit":"°C"},{"address":49,"key":"x.boiler4_return2_temperature","label":"Boiler 4 return temperature sensor 2","table":"holding","type":"s16","unit":"°C"},{"address":50,"key":"x.boiler4_flue_gas_temperature","label":"Boiler 4 flue gas temperature","table":"holding","type":"s16","unit":"°C"},{"address":51,"enum":"fault_code","key":"x.boiler4_fault_code","label":"Boiler 4 fault code","table":"holding","type":"u16"},{"address":52,"flags":"relay_state","key":"x.boiler4_relays","label":"Boiler 4 relay state","table":"holding","type":"u16"},{"address":53,"key":"x.outdoor_temperature","label":"Outdoor temperature","table":"holding","type":"s16","unit":"°C"},{"address":54,"flags":"relay_state","key":"x.relays","label":"Zone/cascade/boiler relay state","table":"holding","type":"u16"},{"address":55,"enum":"fault_code","key":"error_code","label":"Zone/cascade/boiler fault code","table":"holding","type":"u16"},{"address":56,"key":"x.dhw_setpoint","label":"DHW set-point","table":"holding","type":"s16","unit":"°C"},{"address":57,"key":"x.dhw_temperature","label":"DHW actual temperature","table":"holding","type":"s16","unit":"°C"},{"address":58,"key":"x.a1_supply_setpoint","label":"Zone A1 supply set-point","table":"holding","type":"s16","unit":"°C"},{"address":59,"key":"x.a1_supply_temperature","label":"Zone A1 supply actual temperature","table":"holding","type":"s16","unit":"°C"},{"address":60,"key":"x.a1_return_temperature","label":"Zone A1 actual return temperature","table":"holding","type":"s16","unit":"°C"},{"address":61,"key":"x.a1_curve_shift","label":"Zone A1 curve shift","poll":"slow","table":"holding","type":"s16","unit":"K"},{"address":62,"key":"x.a1_curve_slope","label":"Zone A1 curve slope","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":""},{"address":63,"key":"x.a1_room_normal","label":"Zone A1 room temp. normal","poll":"slow","table":"holding","type":"s16","unit":"°C"},{"address":64,"key":"x.a1_room_reduced","label":"Zone A1 room temp. reduced","poll":"slow","table":"holding","type":"s16","unit":"°C"},{"address":65,"key":"x.m2_supply_setpoint","label":"Zone M2 supply set-point","table":"holding","type":"s16","unit":"°C"},{"address":66,"key":"x.m2_supply_temperature","label":"Zone M2 supply actual temperature","table":"holding","type":"s16","unit":"°C"},{"address":67,"key":"x.m2_curve_shift","label":"Zone M2 curve shift","poll":"slow","table":"holding","type":"s16","unit":"K"},{"address":68,"key":"x.m2_curve_slope","label":"Zone M2 curve slope","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":""},{"address":69,"key":"x.m2_room_normal","label":"Zone M2 room temp. normal","poll":"slow","table":"holding","type":"s16","unit":"°C"},{"address":70,"key":"x.m2_room_reduced","label":"Zone M2 room temp. reduced","poll":"slow","table":"holding","type":"s16","unit":"°C"},{"address":71,"key":"x.m3_supply_setpoint","label":"Zone M3 supply set-point","table":"holding","type":"s16","unit":"°C"},{"address":72,"key":"x.m3_supply_temperature","label":"Zone M3 supply actual temperature","table":"holding","type":"s16","unit":"°C"},{"address":73,"key":"x.m3_curve_shift","label":"Zone M3 curve shift","poll":"slow","table":"holding","type":"s16","unit":"K"},{"address":74,"key":"x.m3_curve_slope","label":"Zone M3 curve slope","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":""},{"address":75,"key":"x.m3_room_normal","label":"Zone M3 room temp. normal","poll":"slow","table":"holding","type":"s16","unit":"°C"},{"address":76,"key":"x.m3_room_reduced","label":"Zone M3 room temp. reduced","poll":"slow","table":"holding","type":"s16","unit":"°C"}],"problems":[{"kind":"warning","text":"Heating system: maintenance due","when":{"equals":15,"key":"error_code"}},{"kind":"fault","text":"Heating system fault {text} (code {value})","when":{"key":"error_code","not_in":[0,15]}},{"kind":"warning","text":"Boiler 1: maintenance due","when":{"equals":15,"key":"x.boiler1_fault_code"}},{"kind":"fault","text":"Boiler 1 fault {text} (code {value})","when":{"key":"x.boiler1_fault_code","not_in":[0,15]}},{"kind":"warning","text":"Boiler 2: maintenance due","when":{"equals":15,"key":"x.boiler2_fault_code"}},{"kind":"fault","text":"Boiler 2 fault {text} (code {value})","when":{"key":"x.boiler2_fault_code","not_in":[0,15]}},{"kind":"warning","text":"Boiler 3: maintenance due","when":{"equals":15,"key":"x.boiler3_fault_code"}},{"kind":"fault","text":"Boiler 3 fault {text} (code {value})","when":{"key":"x.boiler3_fault_code","not_in":[0,15]}},{"kind":"warning","text":"Boiler 4: maintenance due","when":{"equals":15,"key":"x.boiler4_fault_code"}},{"kind":"fault","text":"Boiler 4 fault {text} (code {value})","when":{"key":"x.boiler4_fault_code","not_in":[0,15]}}],"sources":[{"title":"Versatronik 502 & 502D Communication Gateway MODBUS (P/N 394046)"}]}
