{"connection":{"default_port":502,"default_unit":88,"input_equals_holding":true,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"control_method":{"0":"Temperature set-point control","1":"Modulation control"},"temperature_unit":{"0":"Celsius","1":"Fahrenheit"}},"id":"kwe-versatronik-522-ot","kind":"boiler","manufacturer":"KWE Technologies","modbusspec":0,"name":"Versatronik 522 / 522D OT Modbus gateway (OpenTherm boilers, Viessmann Vitodens 100 WB1A / WB1B)","points":[{"address":8,"key":"x.fault","label":"Boiler - fault indication","table":"coil","type":"bool"},{"address":9,"key":"x.ch_mode","label":"Boiler - CH mode active","table":"coil","type":"bool"},{"address":10,"key":"x.dhw_mode","label":"Boiler - DHW mode active","table":"coil","type":"bool"},{"address":11,"key":"x.flame","label":"Boiler - flame status","table":"coil","type":"bool"},{"address":12,"key":"x.cooling","label":"Boiler - cooling status","table":"coil","type":"bool"},{"address":13,"key":"x.ch2_mode","label":"Boiler - CH2 mode","table":"coil","type":"bool"},{"address":14,"key":"x.diagnostic","label":"Boiler - diagnostic indication","table":"coil","type":"bool"},{"address":16,"key":"x.service_request","label":"Fault - service request","table":"coil","type":"bool"},{"address":17,"key":"x.lockout","label":"Fault - lockout - reset","table":"coil","type":"bool"},{"address":18,"key":"x.low_water_pressure","label":"Fault - low water pressure","table":"coil","type":"bool"},{"address":19,"key":"x.flame_fault","label":"Fault - gas / flame fault","table":"coil","type":"bool"},{"address":20,"key":"x.air_pressure_fault","label":"Fault - air pressure fault","table":"coil","type":"bool"},{"address":21,"key":"x.water_over_temperature","label":"Fault - water over temp","table":"coil","type":"bool"},{"address":2,"invalid":[-99],"key":"x.boiler_temperature","label":"Boiler water temperature","table":"holding","type":"s16","unit":"°C"},{"address":3,"invalid":[-99],"key":"x.modulation","label":"Modulation level","table":"holding","type":"s16","unit":"%"},{"address":4,"invalid":[-99],"key":"x.return_temperature","label":"Return water temperature","table":"holding","type":"s16","unit":"°C"},{"address":5,"invalid":[-99],"key":"x.flue_gas_temperature","label":"Flue gas temperature","table":"holding","type":"s16","unit":"°C"},{"address":6,"invalid":[-99],"key":"x.heat_exchanger_temperature","label":"Boiler heat exchanger temperature","table":"holding","type":"s16","unit":"°C"},{"address":7,"invalid":[-99],"key":"x.outdoor_temperature","label":"Outdoor temperature","table":"holding","type":"s16","unit":"°C"},{"address":8,"invalid":[-99],"key":"x.fan_speed","label":"Boiler fan speed","table":"holding","type":"s16","unit":"Hz"},{"address":9,"invalid":[-99],"key":"x.water_pressure","label":"Water pressure","table":"holding","type":"s16","unit":"mbar","verified":false},{"address":10,"invalid":[-99],"key":"error_code","label":"OEM fault code","table":"holding","type":"s16"},{"address":11,"invalid":[-99],"key":"x.diagnostic_code","label":"OEM diagnostic code","table":"holding","type":"s16"},{"address":12,"invalid":[-99],"key":"x.dhw_setpoint_max","label":"DHW set-point upper bound","poll":"slow","table":"holding","type":"s16","unit":"°C"},{"address":13,"invalid":[-99],"key":"x.dhw_setpoint_min","label":"DHW set-point lower bound","poll":"slow","table":"holding","type":"s16","unit":"°C"}],"problems":[{"kind":"fault","text":"Boiler fault","when":{"equals":1,"key":"x.fault"}},{"kind":"fault","text":"Boiler lockout, reset needed","when":{"equals":1,"key":"x.lockout"}},{"kind":"fault","text":"Low water pressure","when":{"equals":1,"key":"x.low_water_pressure"}},{"kind":"fault","text":"Gas / flame fault","when":{"equals":1,"key":"x.flame_fault"}},{"kind":"fault","text":"Air pressure fault","when":{"equals":1,"key":"x.air_pressure_fault"}},{"kind":"fault","text":"Water over-temperature","when":{"equals":1,"key":"x.water_over_temperature"}},{"kind":"warning","text":"Service requested","when":{"equals":1,"key":"x.service_request"}},{"kind":"warning","text":"Boiler diagnostic indication","when":{"equals":1,"key":"x.diagnostic"}}],"sources":[{"title":"Versatronik 522 & 522D OT Communication Gateway Modbus RTU/RS485 (P/N 394041)"}]}
