{"connection":{"default_port":502,"default_unit":88,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"derived":[{"key":"x.heat_quantity","label":"Heat quantity","models":["bsplus","bs","es","bx","sksc3"],"sum":[{"key":"x.heat_quantity_wh"},{"key":"x.heat_quantity_kwh"},{"key":"x.heat_quantity_mwh"}],"unit":"kWh"}],"encoding":{"byte_order":"big","word_order":"big"},"flags":{"option_bits":{"0":"Collector cooling, collector 1 (OCX)","1":"Minimum limitation, collector 1 (OCN)","2":"Antifreeze, collector 1 (OCF)","3":"Tube collector special function (OTC)","4":"Re-cooling function (OREC)","5":"Heat quantity measurement (OHQM)"}},"id":"kwe-versatronik-532-solar","kind":"boiler","manufacturer":"KWE Technologies","modbusspec":0,"model_choice":"user","models":[{"id":"m","name":"RESOL DeltaSol M / Viessmann Vitosolic 200"},{"id":"bsplus","name":"RESOL DeltaSol BS Plus / Viessmann SCU 124 / SCU 224"},{"id":"bs","name":"RESOL DeltaSol BS1 / BS2 / BS3 / BS4"},{"id":"e","name":"RESOL DeltaSol E"},{"id":"es","name":"RESOL DeltaSol ES"},{"id":"bx","name":"RESOL DeltaSol BX / BXL / Viessmann SCU 345"},{"id":"bxplus","name":"RESOL DeltaSol BX Plus"},{"id":"mx","name":"RESOL DeltaSol MX"},{"id":"sksc3","name":"RESOL DeltaSol SKSC3"}],"name":"Versatronik 532 / 532D Solar Modbus gateway (RESOL VBus solar controllers)","points":[{"address":96,"key":"x.temperature_unit","label":"Controls temperature units","poll":"slow","table":"coil","type":"bool"},{"address":0,"key":"x.sensor1_temperature","label":"Temperature Sensor 1","table":"input","type":"s16","unit":"°C"},{"address":1,"key":"x.sensor2_temperature","label":"Temperature Sensor 2","table":"input","type":"s16","unit":"°C"},{"address":2,"key":"x.sensor3_temperature","label":"Temperature Sensor 3","table":"input","type":"s16","unit":"°C"},{"address":3,"key":"x.sensor4_temperature","label":"Temperature Sensor 4","table":"input","type":"s16","unit":"°C"},{"address":4,"key":"x.sensor5_temperature","label":"Temperature Sensor 5","models":["m","e","es","bx","bxplus","mx","sksc3"],"table":"input","type":"s16","unit":"°C"},{"address":5,"key":"x.sensor6_temperature","label":"Temperature Sensor 6","models":["m","e","es","bxplus","mx","sksc3"],"table":"input","type":"s16","unit":"°C"},{"address":6,"key":"x.sensor7_temperature","label":"Temperature Sensor 7","models":["m","e","es","bxplus","mx","sksc3"],"table":"input","type":"s16","unit":"°C"},{"address":7,"key":"x.sensor8_temperature","label":"Temperature Sensor 8","models":["m","e","es","bxplus","mx","sksc3"],"table":"input","type":"s16","unit":"°C"},{"address":8,"key":"x.sensor9_temperature","label":"Temperature Sensor 9","models":["m","e","bxplus","mx"],"table":"input","type":"s16","unit":"°C"},{"address":9,"key":"x.sensor10_temperature","label":"Temperature Sensor 10","models":["m","e","bxplus","mx"],"table":"input","type":"s16","unit":"°C"},{"address":10,"key":"x.sensor11_temperature","label":"Temperature Sensor 11","models":["m","bxplus","mx"],"table":"input","type":"s16","unit":"°C"},{"address":11,"key":"x.sensor12_temperature","label":"Temperature Sensor 12","models":["m","bxplus","mx"],"table":"input","type":"s16","unit":"°C"},{"address":12,"key":"x.irradiation","label":"Irradiation","models":["m","e","es","mx","sksc3"],"table":"input","type":"s16","unit":"W/m2"},{"address":13,"key":"x.pulse_counter1","label":"Pulse Counter 1","models":["m","e"],"table":"input","type":"s16"},{"address":14,"key":"x.pulse_counter2","label":"Pulse Counter 2","models":["m"],"table":"input","type":"s16"},{"address":15,"key":"x.relay1_speed","label":"Speed Relay 1","table":"input","type":"s16","unit":"%"},{"address":16,"key":"x.relay2_speed","label":"Speed Relay 2","table":"input","type":"s16","unit":"%"},{"address":17,"key":"x.relay3_speed","label":"Speed Relay 3","models":["m","e","es","bx","bxplus","mx","sksc3"],"table":"input","type":"s16","unit":"%"},{"address":18,"key":"x.relay4_speed","label":"Speed Relay 4","models":["m","e","bx","bxplus","mx","sksc3"],"table":"input","type":"s16","unit":"%"},{"address":19,"key":"x.relay5_speed","label":"Speed Relay 5","models":["m","e","bxplus","mx"],"table":"input","type":"s16","unit":"%"},{"address":20,"key":"x.relay6_speed","label":"Speed Relay 6","models":["m","e","mx"],"table":"input","type":"s16","unit":"%"},{"address":21,"key":"x.relay7_speed","label":"Speed Relay 7","models":["m","e","mx"],"table":"input","type":"s16","unit":"%"},{"address":22,"key":"x.relay8_speed","label":"Speed Relay 8","models":["m","mx"],"table":"input","type":"s16","unit":"%"},{"address":23,"key":"x.relay9_speed","label":"Speed Relay 9","models":["m","mx"],"table":"input","type":"s16","unit":"%"},{"address":24,"key":"x.relay10_speed","label":"Speed Relay 10","models":["m","mx"],"table":"input","type":"s16","unit":"%"},{"address":25,"key":"x.relay11_speed","label":"Speed Relay 11","models":["bx","mx"],"table":"input","type":"s16","unit":"%"},{"address":26,"key":"x.relay12_speed","label":"Speed Relay 12","models":["bx","mx"],"table":"input","type":"s16","unit":"%"},{"address":27,"flags":"option_bits","key":"x.option_mask","label":"Option Mask","models":["bsplus","es"],"poll":"slow","table":"input","type":"s16"},{"address":27,"key":"x.system_arrangement","label":"System Arrangement","models":["e"],"poll":"slow","table":"input","type":"s16"},{"address":28,"key":"x.heat_quantity_wh","label":"Heat Quantity in Wh","models":["bsplus","bs","es","bx","sksc3"],"poll":"slow","scale":0.001,"table":"input","type":"s16","unit":"kWh"},{"address":29,"key":"x.heat_quantity_kwh","label":"Heat Quantity in kWh","models":["bsplus","bs","es","bx","sksc3"],"poll":"slow","table":"input","type":"s16","unit":"kWh"},{"address":30,"key":"x.heat_quantity_mwh","label":"Heat Quantity in MWh","models":["bsplus","bs","es","bx","sksc3"],"poll":"slow","scale":1000,"table":"input","type":"s16","unit":"kWh"},{"address":31,"key":"x.operating_hours1","label":"Operating Hours 1","models":["bsplus","bs","es","bx"],"poll":"slow","table":"input","type":"s16","unit":"h"},{"address":32,"key":"x.operating_hours2","label":"Operating Hours 2","models":["bsplus","bs","es","bx"],"poll":"slow","table":"input","type":"s16","unit":"h"},{"address":33,"key":"x.operating_hours3","label":"Operating Hours 3","models":["es","bx"],"poll":"slow","table":"input","type":"s16","unit":"h"},{"address":34,"key":"x.operating_hours4","label":"Operating Hours 4","models":["es","bx"],"poll":"slow","table":"input","type":"s16","unit":"h"},{"address":35,"key":"x.operating_hours5","label":"Operating Hours 5","models":["es"],"poll":"slow","table":"input","type":"s16","unit":"h"},{"address":36,"key":"x.operating_hours6","label":"Operating Hours 6","models":["es"],"poll":"slow","table":"input","type":"s16","unit":"h"},{"address":37,"key":"x.zone1_supply_temperature","label":"Zone Supply 1","models":["e"],"table":"input","type":"s16","unit":"°C"},{"address":38,"key":"x.zone2_supply_temperature","label":"Zone Supply 2","models":["e"],"table":"input","type":"s16","unit":"°C"},{"address":39,"key":"x.zone3_supply_temperature","label":"Zone Supply 3","models":["e"],"table":"input","type":"s16","unit":"°C"},{"address":40,"key":"x.zone4_supply_temperature","label":"Zone Supply 4","models":["e"],"table":"input","type":"s16","unit":"°C"},{"address":41,"key":"x.zone1_status","label":"Zone Status 1","models":["e"],"table":"input","type":"s16"},{"address":42,"key":"x.zone2_status","label":"Zone Status 2","models":["e"],"table":"input","type":"s16"},{"address":43,"key":"x.zone3_status","label":"Zone Status 3","models":["e"],"table":"input","type":"s16"},{"address":44,"key":"x.zone4_status","label":"Zone Status 4","models":["e"],"table":"input","type":"s16"},{"address":45,"key":"x.flow_volume","label":"Flow Volume (VFS)","models":["es","bx","bxplus","sksc3"],"table":"input","type":"s16","unit":"l/h"},{"address":0,"key":"x.sensor1_open","label":"Sensor 1 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":1,"key":"x.sensor2_open","label":"Sensor 2 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":2,"key":"x.sensor3_open","label":"Sensor 3 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":3,"key":"x.sensor4_open","label":"Sensor 4 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":4,"key":"x.sensor5_open","label":"Sensor 5 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":5,"key":"x.sensor6_open","label":"Sensor 6 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":6,"key":"x.sensor7_open","label":"Sensor 7 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":7,"key":"x.sensor8_open","label":"Sensor 8 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":8,"key":"x.sensor9_open","label":"Sensor 9 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":9,"key":"x.sensor10_open","label":"Sensor 10 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":10,"key":"x.sensor11_open","label":"Sensor 11 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":11,"key":"x.sensor12_open","label":"Sensor 12 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":12,"key":"x.sensor13_open","label":"Sensor 13 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":13,"key":"x.sensor14_open","label":"Sensor 14 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":14,"key":"x.sensor15_open","label":"Sensor 15 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":15,"key":"x.sensor16_open","label":"Sensor 16 Open Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":16,"key":"x.sensor1_shorted","label":"Sensor 1 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":17,"key":"x.sensor2_shorted","label":"Sensor 2 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":18,"key":"x.sensor3_shorted","label":"Sensor 3 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":19,"key":"x.sensor4_shorted","label":"Sensor 4 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":20,"key":"x.sensor5_shorted","label":"Sensor 5 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":21,"key":"x.sensor6_shorted","label":"Sensor 6 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":22,"key":"x.sensor7_shorted","label":"Sensor 7 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":23,"key":"x.sensor8_shorted","label":"Sensor 8 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":24,"key":"x.sensor9_shorted","label":"Sensor 9 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":25,"key":"x.sensor10_shorted","label":"Sensor 10 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":26,"key":"x.sensor11_shorted","label":"Sensor 11 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":27,"key":"x.sensor12_shorted","label":"Sensor 12 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":28,"key":"x.sensor13_shorted","label":"Sensor 13 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":29,"key":"x.sensor14_shorted","label":"Sensor 14 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":30,"key":"x.sensor15_shorted","label":"Sensor 15 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":31,"key":"x.sensor16_shorted","label":"Sensor 16 Shorted Error","models":["m","sksc3"],"table":"discrete","type":"bool"},{"address":32,"key":"x.sensor1_connected","label":"Sensor 1 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":33,"key":"x.sensor2_connected","label":"Sensor 2 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":34,"key":"x.sensor3_connected","label":"Sensor 3 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":35,"key":"x.sensor4_connected","label":"Sensor 4 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":36,"key":"x.sensor5_connected","label":"Sensor 5 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":37,"key":"x.sensor6_connected","label":"Sensor 6 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":38,"key":"x.sensor7_connected","label":"Sensor 7 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":39,"key":"x.sensor8_connected","label":"Sensor 8 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":40,"key":"x.sensor9_connected","label":"Sensor 9 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":41,"key":"x.sensor10_connected","label":"Sensor 10 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":42,"key":"x.sensor11_connected","label":"Sensor 11 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":43,"key":"x.sensor12_connected","label":"Sensor 12 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":44,"key":"x.sensor13_connected","label":"Sensor 13 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":45,"key":"x.sensor14_connected","label":"Sensor 14 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":46,"key":"x.sensor15_connected","label":"Sensor 15 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":47,"key":"x.sensor16_connected","label":"Sensor 16 Connected","models":["m","e"],"table":"discrete","type":"bool"},{"address":48,"key":"x.relay1_on","label":"Relay Flag 1","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":49,"key":"x.relay2_on","label":"Relay Flag 2","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":50,"key":"x.relay3_on","label":"Relay Flag 3","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":51,"key":"x.relay4_on","label":"Relay Flag 4","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":52,"key":"x.relay5_on","label":"Relay Flag 5","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":53,"key":"x.relay6_on","label":"Relay Flag 6","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":54,"key":"x.relay7_on","label":"Relay Flag 7","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":55,"key":"x.relay8_on","label":"Relay Flag 8","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":56,"key":"x.relay9_on","label":"Relay Flag 9","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":57,"key":"x.relay10_on","label":"Relay Flag 10","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":58,"key":"x.relay11_on","label":"Relay Flag 11","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":59,"key":"x.relay12_on","label":"Relay Flag 12","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":60,"key":"x.relay13_on","label":"Relay Flag 13","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":61,"key":"x.relay14_on","label":"Relay Flag 14","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":62,"key":"x.relay15_on","label":"Relay Flag 15","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":63,"key":"x.relay16_on","label":"Relay Flag 16","models":["m","bsplus","es"],"table":"discrete","type":"bool"},{"address":64,"key":"x.error_flag1","label":"Error Flag 1","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":65,"key":"x.error_flag2","label":"Error Flag 2","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":66,"key":"x.error_flag3","label":"Error Flag 3","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":67,"key":"x.error_flag4","label":"Error Flag 4","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":68,"key":"x.error_flag5","label":"Error Flag 5","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":69,"key":"x.error_flag6","label":"Error Flag 6","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":70,"key":"x.error_flag7","label":"Error Flag 7","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":71,"key":"x.error_flag8","label":"Error Flag 8","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":72,"key":"x.error_flag9","label":"Error Flag 9","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":73,"key":"x.error_flag10","label":"Error Flag 10","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":74,"key":"x.error_flag11","label":"Error Flag 11","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":75,"key":"x.error_flag12","label":"Error Flag 12","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":76,"key":"x.error_flag13","label":"Error Flag 13","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":77,"key":"x.error_flag14","label":"Error Flag 14","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":78,"key":"x.error_flag15","label":"Error Flag 15","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":79,"key":"x.error_flag16","label":"Error Flag 16","models":["m","bsplus","bs","e","bx","bxplus","mx","sksc3"],"table":"discrete","type":"bool"},{"address":80,"key":"x.warning_flag1","label":"Warning Flag 1 (Broken sensor)","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":81,"key":"x.warning_flag2","label":"Warning Flag 2 (Short circuit sensor)","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":82,"key":"x.warning_flag3","label":"Warning Flag 3 (DT high)","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":83,"key":"x.warning_flag4","label":"Warning Flag 4 (Warning circulation at night)","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":84,"key":"x.warning_flag5","label":"Warning Flag 5","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":85,"key":"x.warning_flag6","label":"Warning Flag 6","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":86,"key":"x.warning_flag7","label":"Warning Flag 7","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":87,"key":"x.warning_flag8","label":"Warning Flag 8","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":88,"key":"x.warning_flag9","label":"Warning Flag 9","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":89,"key":"x.warning_flag10","label":"Warning Flag 10","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":90,"key":"x.warning_flag11","label":"Warning Flag 11","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":91,"key":"x.warning_flag12","label":"Warning Flag 12","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":92,"key":"x.warning_flag13","label":"Warning Flag 13","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":93,"key":"x.warning_flag14","label":"Warning Flag 14","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":94,"key":"x.warning_flag15","label":"Warning Flag 15","models":["m"],"table":"discrete","type":"bool","verified":false},{"address":95,"key":"x.warning_flag16","label":"Warning Flag 16","models":["m"],"table":"discrete","type":"bool","verified":false}],"problems":[{"kind":"fault","text":"Sensor 1 open circuit","when":{"equals":1,"key":"x.sensor1_open"}},{"kind":"fault","text":"Sensor 1 short circuit","when":{"equals":1,"key":"x.sensor1_shorted"}},{"kind":"fault","text":"Sensor 2 open circuit","when":{"equals":1,"key":"x.sensor2_open"}},{"kind":"fault","text":"Sensor 2 short circuit","when":{"equals":1,"key":"x.sensor2_shorted"}},{"kind":"fault","text":"Sensor 3 open circuit","when":{"equals":1,"key":"x.sensor3_open"}},{"kind":"fault","text":"Sensor 3 short circuit","when":{"equals":1,"key":"x.sensor3_shorted"}},{"kind":"fault","text":"Sensor 4 open circuit","when":{"equals":1,"key":"x.sensor4_open"}},{"kind":"fault","text":"Sensor 4 short circuit","when":{"equals":1,"key":"x.sensor4_shorted"}},{"kind":"fault","text":"Sensor 5 open circuit","when":{"equals":1,"key":"x.sensor5_open"}},{"kind":"fault","text":"Sensor 5 short circuit","when":{"equals":1,"key":"x.sensor5_shorted"}},{"kind":"fault","text":"Sensor 6 open circuit","when":{"equals":1,"key":"x.sensor6_open"}},{"kind":"fault","text":"Sensor 6 short circuit","when":{"equals":1,"key":"x.sensor6_shorted"}},{"kind":"fault","text":"Sensor 7 open circuit","when":{"equals":1,"key":"x.sensor7_open"}},{"kind":"fault","text":"Sensor 7 short circuit","when":{"equals":1,"key":"x.sensor7_shorted"}},{"kind":"fault","text":"Sensor 8 open circuit","when":{"equals":1,"key":"x.sensor8_open"}},{"kind":"fault","text":"Sensor 8 short circuit","when":{"equals":1,"key":"x.sensor8_shorted"}},{"kind":"fault","text":"Sensor 9 open circuit","when":{"equals":1,"key":"x.sensor9_open"}},{"kind":"fault","text":"Sensor 9 short circuit","when":{"equals":1,"key":"x.sensor9_shorted"}},{"kind":"fault","text":"Sensor 10 open circuit","when":{"equals":1,"key":"x.sensor10_open"}},{"kind":"fault","text":"Sensor 10 short circuit","when":{"equals":1,"key":"x.sensor10_shorted"}},{"kind":"fault","text":"Sensor 11 open circuit","when":{"equals":1,"key":"x.sensor11_open"}},{"kind":"fault","text":"Sensor 11 short circuit","when":{"equals":1,"key":"x.sensor11_shorted"}},{"kind":"fault","text":"Sensor 12 open circuit","when":{"equals":1,"key":"x.sensor12_open"}},{"kind":"fault","text":"Sensor 12 short circuit","when":{"equals":1,"key":"x.sensor12_shorted"}},{"kind":"fault","text":"Sensor 13 open circuit","when":{"equals":1,"key":"x.sensor13_open"}},{"kind":"fault","text":"Sensor 13 short circuit","when":{"equals":1,"key":"x.sensor13_shorted"}},{"kind":"fault","text":"Sensor 14 open circuit","when":{"equals":1,"key":"x.sensor14_open"}},{"kind":"fault","text":"Sensor 14 short circuit","when":{"equals":1,"key":"x.sensor14_shorted"}},{"kind":"fault","text":"Sensor 15 open circuit","when":{"equals":1,"key":"x.sensor15_open"}},{"kind":"fault","text":"Sensor 15 short circuit","when":{"equals":1,"key":"x.sensor15_shorted"}},{"kind":"fault","text":"Sensor 16 open circuit","when":{"equals":1,"key":"x.sensor16_open"}},{"kind":"fault","text":"Sensor 16 short circuit","when":{"equals":1,"key":"x.sensor16_shorted"}},{"kind":"fault","text":"Controller error flag 1","when":{"equals":1,"key":"x.error_flag1"}},{"kind":"fault","text":"Controller error flag 2","when":{"equals":1,"key":"x.error_flag2"}},{"kind":"fault","text":"Controller error flag 3","when":{"equals":1,"key":"x.error_flag3"}},{"kind":"fault","text":"Controller error flag 4","when":{"equals":1,"key":"x.error_flag4"}},{"kind":"fault","text":"Controller error flag 5","when":{"equals":1,"key":"x.error_flag5"}},{"kind":"fault","text":"Controller error flag 6","when":{"equals":1,"key":"x.error_flag6"}},{"kind":"fault","text":"Controller error flag 7","when":{"equals":1,"key":"x.error_flag7"}},{"kind":"fault","text":"Controller error flag 8","when":{"equals":1,"key":"x.error_flag8"}},{"kind":"fault","text":"Controller error flag 9","when":{"equals":1,"key":"x.error_flag9"}},{"kind":"fault","text":"Controller error flag 10","when":{"equals":1,"key":"x.error_flag10"}},{"kind":"fault","text":"Controller error flag 11","when":{"equals":1,"key":"x.error_flag11"}},{"kind":"fault","text":"Controller error flag 12","when":{"equals":1,"key":"x.error_flag12"}},{"kind":"fault","text":"Controller error flag 13","when":{"equals":1,"key":"x.error_flag13"}},{"kind":"fault","text":"Controller error flag 14","when":{"equals":1,"key":"x.error_flag14"}},{"kind":"fault","text":"Controller error flag 15","when":{"equals":1,"key":"x.error_flag15"}},{"kind":"fault","text":"Controller error flag 16","when":{"equals":1,"key":"x.error_flag16"}},{"kind":"warning","text":"Broken sensor (warning flag 1)","when":{"equals":1,"key":"x.warning_flag1"}},{"kind":"warning","text":"Short circuit sensor (warning flag 2)","when":{"equals":1,"key":"x.warning_flag2"}},{"kind":"warning","text":"DT high (warning flag 3)","when":{"equals":1,"key":"x.warning_flag3"}},{"kind":"warning","text":"Warning circulation at night (warning flag 4)","when":{"equals":1,"key":"x.warning_flag4"}},{"kind":"warning","text":"Warning flag 5","when":{"equals":1,"key":"x.warning_flag5"}},{"kind":"warning","text":"Warning flag 6","when":{"equals":1,"key":"x.warning_flag6"}},{"kind":"warning","text":"Warning flag 7","when":{"equals":1,"key":"x.warning_flag7"}},{"kind":"warning","text":"Warning flag 8","when":{"equals":1,"key":"x.warning_flag8"}},{"kind":"warning","text":"Warning flag 9","when":{"equals":1,"key":"x.warning_flag9"}},{"kind":"warning","text":"Warning flag 10","when":{"equals":1,"key":"x.warning_flag10"}},{"kind":"warning","text":"Warning flag 11","when":{"equals":1,"key":"x.warning_flag11"}},{"kind":"warning","text":"Warning flag 12","when":{"equals":1,"key":"x.warning_flag12"}},{"kind":"warning","text":"Warning flag 13","when":{"equals":1,"key":"x.warning_flag13"}},{"kind":"warning","text":"Warning flag 14","when":{"equals":1,"key":"x.warning_flag14"}},{"kind":"warning","text":"Warning flag 15","when":{"equals":1,"key":"x.warning_flag15"}},{"kind":"warning","text":"Warning flag 16","when":{"equals":1,"key":"x.warning_flag16"}}],"sources":[{"title":"Versatronik 532 & 532D Solar Communication Gateway for solar controls – Modbus (P/N 394047)"}]}
