{"connection":{"default_port":502,"default_unit":1,"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"output":{"0":"Output off","1":"Output on"}},"flags":{"alarms":{"0":"Overvoltage","1":"Undervoltage","2":"Overcurrent","3":"Overpower","4":"Over-current (second entry)","5":"Over-temperature","6":"Voltage imbalance","7":"Current imbalance"}},"id":"kws-306l","kind":"meter","manufacturer":"KWS","modbusspec":0,"name":"KWS-306L three-phase power meter with output relay","points":[{"address":14,"key":"l1_voltage","label":"Phase A voltage","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":15,"key":"l2_voltage","label":"Phase B voltage","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":16,"key":"l3_voltage","label":"Phase C voltage","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":17,"key":"l1_current","label":"Phase A current","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":19,"key":"l2_current","label":"Phase B current","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":21,"key":"l3_current","label":"Phase C current","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":23,"key":"grid_power","label":"Total active power","positive":"import","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":25,"key":"l1_power","label":"Phase A active power","positive":"import","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":27,"key":"l2_power","label":"Phase B active power","positive":"import","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":29,"key":"l3_power","label":"Phase C active power","positive":"import","scale":0.1,"table":"holding","type":"s32","unit":"W","verified":false},{"address":31,"key":"reactive_power","label":"Total reactive power","scale":0.1,"table":"holding","type":"s32","unit":"var","verified":false},{"address":39,"key":"apparent_power","label":"Total apparent power","scale":0.1,"table":"holding","type":"u32","unit":"VA"},{"address":47,"key":"power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s16","unit":"","verified":false},{"address":51,"key":"frequency","label":"Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":52,"key":"grid_import_energy","label":"Total power (energy)","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":54,"key":"x.l1_energy","label":"Phase A electricity","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":56,"key":"x.l2_energy","label":"Phase B electricity","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":58,"key":"x.l3_energy","label":"Phase C electricity","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":60,"key":"temperature","label":"Temperature","table":"holding","type":"s16","unit":"°C","verified":false},{"address":61,"key":"x.runtime","label":"Runtime","poll":"slow","table":"holding","type":"u16","unit":"min"},{"address":62,"flags":"alarms","key":"x.alarms","label":"Alarm marker","table":"holding","type":"u16"}],"problems":[{"kind":"warning","text":"Overvoltage (alarm bit 0)","when":{"bit":0,"key":"x.alarms"}},{"kind":"warning","text":"Undervoltage (alarm bit 1)","when":{"bit":1,"key":"x.alarms"}},{"kind":"warning","text":"Overcurrent (alarm bit 2)","when":{"bit":2,"key":"x.alarms"}},{"kind":"warning","text":"Overpower (alarm bit 3)","when":{"bit":3,"key":"x.alarms"}},{"kind":"warning","text":"Over-current (alarm bit 4)","when":{"bit":4,"key":"x.alarms"}},{"kind":"warning","text":"Over-temperature (alarm bit 5)","when":{"bit":5,"key":"x.alarms"}},{"kind":"warning","text":"Voltage imbalance (alarm bit 6)","when":{"bit":6,"key":"x.alarms"}},{"kind":"warning","text":"Current imbalance (alarm bit 7)","when":{"bit":7,"key":"x.alarms"}}],"sources":[{"title":"KWS-306L modbus (register table, spreadsheet)"}]}
