{"connection":{"default_port":502,"default_unit":1},"encoding":{"word_order":"big"},"id":"lovato-dmg610","kind":"meter","manufacturer":"Lovato","modbusspec":0,"name":"DMG610 multifunction meter","points":[{"address":1,"key":"l1_voltage","label":"L1 Voltage","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"V","verified":false},{"address":3,"key":"l2_voltage","label":"L2 Voltage","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"V","verified":false},{"address":5,"key":"l3_voltage","label":"L3 Voltage","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"V","verified":false},{"address":7,"key":"l1_current","label":"L1 Current","scale":0.0001,"sources":["mbmd"],"table":"input","type":"u32","unit":"A","verified":false},{"address":9,"key":"l2_current","label":"L2 Current","scale":0.0001,"sources":["mbmd"],"table":"input","type":"u32","unit":"A","verified":false},{"address":11,"key":"l3_current","label":"L3 Current","scale":0.0001,"sources":["mbmd"],"table":"input","type":"u32","unit":"A","verified":false},{"address":19,"key":"x.power_l1","label":"L1 Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"W","verified":false},{"address":21,"key":"x.power_l2","label":"L2 Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"W","verified":false},{"address":23,"key":"x.power_l3","label":"L3 Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"W","verified":false},{"address":25,"key":"x.reactive_power_l1","label":"L1 Reactive Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"var","verified":false},{"address":27,"key":"x.reactive_power_l2","label":"L2 Reactive Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"var","verified":false},{"address":29,"key":"x.reactive_power_l3","label":"L3 Reactive Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"var","verified":false},{"address":31,"key":"x.apparent_power_l1","label":"L1 Apparent Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":33,"key":"x.apparent_power_l2","label":"L2 Apparent Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":35,"key":"x.apparent_power_l3","label":"L3 Apparent Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":49,"key":"frequency","label":"Frequency","scale":0.001,"sources":["mbmd"],"table":"input","type":"u32","unit":"Hz","verified":false},{"address":57,"key":"x.power","label":"Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"W","verified":false},{"address":59,"key":"reactive_power","label":"Reactive Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"var","verified":false},{"address":61,"key":"apparent_power","label":"Apparent Power","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"VA","verified":false},{"address":83,"key":"x.thd_l1","label":"L1 Voltage to neutral THD","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"%","verified":false},{"address":85,"key":"x.thd_l2","label":"L2 Voltage to neutral THD","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"%","verified":false},{"address":87,"key":"x.thd_l3","label":"L3 Voltage to neutral THD","scale":0.01,"sources":["mbmd"],"table":"input","type":"u32","unit":"%","verified":false},{"address":6943,"key":"grid_import_energy","label":"Total Import","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":6947,"key":"grid_export_energy","label":"Total Export","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":6951,"key":"x.reactive_import","label":"Reactive Import","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kvarh","verified":false},{"address":6955,"key":"x.reactive_export","label":"Reactive Export","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kvarh","verified":false},{"address":7711,"key":"x.import_l1","label":"L1 Import","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":7715,"key":"x.export_l1","label":"L1 Export","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":7751,"key":"x.import_l2","label":"L2 Import","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":7755,"key":"x.export_l2","label":"L2 Export","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":7791,"key":"x.import_l3","label":"L3 Import","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":7795,"key":"x.export_l3","label":"L3 Export","scale":0.01,"sources":["mbmd"],"table":"input","type":"u64","unit":"kWh","verified":false}],"sources":[{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
