{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":115200,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"word_order":"big"},"enums":{"backup_function":{"0":"On","1":"Off"},"grid_standard":{"0":"Auto","1":"EN50549","2":"Netherlands","3":"Germany","4":"Austria","5":"United Kingdom","6":"Spain","7":"Poland","8":"Italy","9":"China"},"inverter_state":{"0":"Sleep","1":"Standby","2":"Charge","3":"Discharge","4":"Backup Mode","5":"OTA Upgrade","6":"Backup Passthrough"},"schedule_1_enabled":{"0":"Off","1":"On"},"schedule_2_enabled":{"0":"Off","1":"On"},"schedule_3_enabled":{"0":"Off","1":"On"},"schedule_4_enabled":{"0":"Off","1":"On"},"schedule_5_enabled":{"0":"Off","1":"On"},"schedule_6_enabled":{"0":"Off","1":"On"}},"flags":{"alarm_status":{"0":"PLL Abnormal Restart","1":"Overtemperature Limit","2":"Low Temperature Limit","3":"Fan Abnormal Warning","4":"Low Battery SOC Warning","5":"Output Overcurrent Warning","6":"Abnormal Line Sequence Detection"},"fault_status":{"0":"Grid Overvoltage","1":"Grid Undervoltage","2":"Grid Overfrequency","3":"Grid Underfrequency","4":"Grid Peak Voltage","5":"Current Dcover","6":"Voltage Dcover"},"schedule_1_days":{"0":"Monday","1":"Tuesday","2":"Wednesday","3":"Thursday","4":"Friday","5":"Saturday","6":"Sunday"},"schedule_2_days":{"0":"Monday","1":"Tuesday","2":"Wednesday","3":"Thursday","4":"Friday","5":"Saturday","6":"Sunday"},"schedule_3_days":{"0":"Monday","1":"Tuesday","2":"Wednesday","3":"Thursday","4":"Friday","5":"Saturday","6":"Sunday"},"schedule_4_days":{"0":"Monday","1":"Tuesday","2":"Wednesday","3":"Thursday","4":"Friday","5":"Saturday","6":"Sunday"},"schedule_5_days":{"0":"Monday","1":"Tuesday","2":"Wednesday","3":"Thursday","4":"Friday","5":"Saturday","6":"Sunday"},"schedule_6_days":{"0":"Monday","1":"Tuesday","2":"Wednesday","3":"Thursday","4":"Friday","5":"Saturday","6":"Sunday"}},"id":"marstek-venus-e-v1-v2","kind":"battery","manufacturer":"Marstek","modbusspec":0,"name":"Venus E","points":[{"address":30300,"key":"x.wifi_status","label":"WiFi Status","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":30301,"key":"x.bluetooth_status","label":"Bluetooth Status","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":30302,"key":"x.cloud_status","label":"Cloud Status","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":30303,"key":"x.wifi_signal_strength","label":"WiFi Signal Strength","scale":-1,"sources":["marstek-modbus-suite"],"table":"holding","type":"u16","unit":"dBm","verified":false},{"address":30402,"key":"x.ble_mac_address","label":"Bluetooth MAC","length":6,"sources":["marstek-modbus-suite"],"table":"holding","type":"str","verified":false},{"address":30800,"key":"x.comm_module_firmware","label":"Communication Module Firmware","length":6,"sources":["marstek-modbus-suite"],"table":"holding","type":"str","verified":false},{"address":31000,"key":"x.device_name","label":"Device Name","length":10,"sources":["marstek-modbus-suite"],"table":"holding","type":"str","verified":false},{"address":31100,"key":"x.software_version","label":"Software Version","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":31101,"key":"x.ems_version","label":"EMS Version","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":31102,"key":"x.bms_version","label":"BMS Version","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":31200,"key":"serial","label":"Serial Number","length":10,"sources":["marstek-modbus-suite"],"table":"holding","type":"str","verified":false},{"address":32100,"key":"battery_voltage","label":"Battery Voltage","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":32101,"key":"x.battery_current","label":"Battery Current","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32102,"key":"battery_power","label":"Battery Power","positive":"charge","sources":["marstek-modbus-suite"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":32104,"key":"battery_soc","label":"Battery state of charge","sources":["evcc","marstek-modbus-suite","openwb"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":32105,"key":"x.battery_total_energy","label":"Battery Total Energy","scale":0.001,"sources":["marstek-modbus-suite"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":32200,"key":"x.ac_voltage","label":"AC Voltage","scale":0.1,"sources":["marstek-modbus-suite"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":32201,"key":"x.ac_current","label":"AC Current","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":32202,"key":"x.battery_power","label":"Battery power","sources":["evcc","marstek-modbus-suite","openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":32204,"key":"frequency","label":"AC Frequency","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":32300,"key":"x.ac_offgrid_voltage","label":"AC Offgrid Voltage","scale":0.1,"sources":["marstek-modbus-suite"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":32301,"key":"x.ac_offgrid_current","label":"AC Offgrid Current","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":32302,"key":"x.ac_offgrid_power","label":"AC Offgrid Power","sources":["marstek-modbus-suite"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":33000,"key":"x.total_charging_energy","label":"Total Charging Energy","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":33002,"key":"x.battery_energy","label":"Battery energy","scale":0.01,"sources":["evcc"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":33004,"key":"x.total_daily_charging_energy","label":"Daily Charging Energy","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":33006,"key":"x.total_daily_discharging_energy","label":"Daily Discharging Energy","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":33008,"key":"x.total_monthly_charging_energy","label":"Monthly Charging Energy","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":33010,"key":"x.total_monthly_discharging_energy","label":"Monthly Discharging Energy","scale":0.01,"sources":["marstek-modbus-suite"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":35000,"key":"temperature","label":"Internal Temperature","scale":0.1,"sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35001,"key":"x.internal_mos1_temperature","label":"Internal MOS1 Temperature","scale":0.1,"sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35002,"key":"x.internal_mos2_temperature","label":"Internal MOS2 Temperature","scale":0.1,"sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35010,"key":"x.max_cell_temperature","label":"Max Cell Temperature","sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35011,"key":"x.min_cell_temperature","label":"Min Cell Temperature","sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":35100,"enum":"inverter_state","key":"state","label":"Inverter State","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":36000,"flags":"alarm_status","key":"x.alarm_status","label":"Alarm Status","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":36100,"flags":"fault_status","key":"x.fault_status","label":"Fault Status","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":37007,"key":"x.max_cell_voltage","label":"Max Cell Voltage","scale":0.001,"sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":37008,"key":"x.min_cell_voltage","label":"Min Cell Voltage","scale":0.001,"sources":["marstek-modbus-suite"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":41010,"key":"x.discharge_limit_mode","label":"Discharge Limit","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false},{"address":41100,"key":"x.modbus_address","label":"Modbus Address","sources":["marstek-modbus-suite"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"marstek-modbus-suite","title":"marstek-modbus-suite (Home Assistant integration)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
