{"connection":{"default_port":502,"default_unit":11,"serial":{"baud":19200,"format":"8N2"},"transports":["rtu"]},"derived":[{"key":"x.compressor_hours_avg","label":"Average compressor hours","sum":[{"key":"x.compressor_hours_avg_thousands"},{"key":"x.compressor_hours_avg_units"}],"unit":"h"},{"key":"x.compressor_1_hours","label":"Compressor 1 hours","sum":[{"key":"x.compressor_1_hours_thousands"},{"key":"x.compressor_1_hours_units"}],"unit":"h"},{"key":"consumer_energy","label":"Network analyser: energy","sum":[{"key":"x.analyser_energy_millions"},{"key":"x.analyser_energy_thousands"},{"key":"x.analyser_energy_units"}],"unit":"kWh"},{"key":"consumer_power","label":"Unit power absorbed","positive":"consumption","sum":[{"key":"x.power_absorbed_mw"},{"key":"x.power_absorbed_kw"}],"unit":"W"},{"key":"x.power_produced","label":"Unit power produced","sum":[{"key":"x.power_produced_mw"},{"key":"x.power_produced_kw"}],"unit":"kW"},{"key":"x.energy_produced_today","label":"Current day: total energy produced","sum":[{"key":"x.energy_produced_today_mwh"},{"key":"x.energy_produced_today_kwh"}],"unit":"kWh"},{"key":"x.energy_absorbed_today","label":"Current day: total absorbed energy","sum":[{"key":"x.energy_absorbed_today_mwh"},{"key":"x.energy_absorbed_today_kwh"}],"unit":"kWh"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"compressor_type":{"0":"Centrifugal","1":"Hermetic","2":"Alternative (reciprocating)","3":"Screw"},"operating_mode":{"0":"Auto","1":"Recovery","10":"Summer auto","11":"Summer recovery","12":"Summer chiller + recovery","13":"Summer chiller","14":"Winter heat pump","15":"Winter recovery","16":"Winter auto","2":"Chiller + recovery","3":"Chiller","4":"Heat pump","7":"Chiller","8":"Chiller + free cooling"},"timing_status":{"0":"Unit off","1":"Unit timing","3":"Unit at full power","4":"Switching off","5":"Timing of compressors","6":"Pump timing","8":"Unit off from alarm"},"unit_status":{"0":"On from keyboard","1":"On from digital input","10":"On Plant Manager C1","11":"On Master-Client","12":"On Group Manager C1","2":"On from time bands","20":"Off from alarm","21":"Off from ClimaPRO","22":"Off from Manager 3000","23":"Off from sequencer","24":"Off from supervisor","25":"Off from KIPlink","26":"Off from time bands","27":"Off from digital input","28":"Off from keyboard","29":"Off from deselection of compressors","3":"On from KIPlink","30":"Shutdown","31":"Standby","32":"Off LAN","33":"Off Manager+","34":"Off Master-Client","35":"Off Plant Manager C1","36":"Off unit lock","37":"Off Group Manager C1","4":"On from supervisor","5":"On from sequencer","6":"On from Manager 3000","7":"On from ClimaPRO","8":"On LAN","9":"On Manager+"},"unit_type":{"0":"Chiller","1":"Chiller + recovery","10":"Heat pump","11":"Heat pump + recovery","14":"Heat pump + DHW","15":"+2P module","2":"Chiller + free cooling","21":"Energy raiser","25":"Energy raiser and +2P module"}},"flags":{"compressor_status":{"0":"Not configured","1":"Enabled","10":"Heat pump","11":"Recovery","12":"Defrost","13":"Free cooling","14":"Dripping","15":"Request","2":"On","3":"Pump-down active","4":"Alarm active","5":"On with 3 steps (start for screw and centrifugal compressors)","6":"On with 2 steps","7":"On with 1 step","8":"On whole","9":"Chiller"},"configuration_1":{"0":"Heat pump enabled","1":"Quick Mind enabled","11":"Recovery enabled","2":"Control on outlet (clear = inlet)","3":"Free cooling enabled"},"configuration_2":{"0":"Time bands enabled","1":"Pumpdown enabled","2":"Setpoint modification enabled","3":"Water cooled (clear = air cooled)","4":"Sequencer enabled","5":"DHW enabled","6":"Anti-legionella enabled","7":"+2P module enabled"},"function_status":{"0":"Anti-legionella function active","1":"Sniffer function on pumps enabled","10":"Defrost enabled","11":"Energy storage","12":"Drip phase active in at least one circuit","13":"Maximum forcing of at least one circuit","14":"Minimum forcing of at least one circuit","15":"Producing DHW","2":"Unit start delay after power failure","3":"Thermoregulator on hold / timing","4":"Fast Restart enabled","5":"+2P module enabled","7":"Power limitation enabled","8":"Antifreeze limitation active","9":"High temperature pressure switch control"},"pump_code":{"0":"Pump 1 enabled","1":"Pump 2 enabled","10":"Recovery pump in alarm","11":"DHW pump in alarm","12":"Condenser pump in alarm","13":"Condenser antifreeze or flow alarm","14":"Unit no longer available (stopped by alarm)","15":"Unit in alarm but with pumps requested","2":"Recovery pump enabled","3":"DHW pump enabled","4":"Condenser pump enabled","6":"Pumps 1 and 2 stopped by machine or hydraulic circuit alarms","7":"Recovery pump stopped by machine or hydraulic circuit alarms","8":"Pump 1 in alarm","9":"Pump 2 in alarm"},"shutdown_status":{"0":"Unit shut down","1":"Circuit 1 shut down","2":"Circuit 2 shut down","3":"Circuit 3 shut down","4":"Circuit 4 shut down"}},"id":"mehits-w3000","identify":{"checks":[{"address":131,"equals":2001,"table":"input","type":"u16"},{"address":132,"range":[2200,9999],"table":"input","type":"u16"},{"address":133,"in":[0,1,2,10,11,14,15,21,25],"table":"input","type":"u16"}]},"kind":"heat_pump","manufacturer":"MEHITS","modbusspec":0,"name":"W3000+ controller for chillers and heat pumps (software TA22 and later, Modbus RTU card)","points":[{"address":1,"key":"x.unit_on","label":"Unit status","table":"coil","type":"bool"},{"address":3,"key":"x.evaporator_pump_1","label":"Evaporator pump 1 status","optional":true,"table":"coil","type":"bool"},{"address":4,"key":"x.evaporator_pump_2","label":"Evaporator pump 2 status","optional":true,"table":"coil","type":"bool"},{"address":5,"key":"x.recuperator_pump","label":"Recuperator pump status","optional":true,"table":"coil","type":"bool"},{"address":6,"key":"x.condenser_pump","label":"Condenser pump status","optional":true,"table":"coil","type":"bool"},{"address":4,"invalid":[-999,-888],"key":"x.active_setpoint","label":"Active principle setpoint","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5,"invalid":[-999,-888],"key":"x.recovery_active_setpoint","label":"Recovery setpoint active","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":6,"invalid":[-999,-888],"key":"x.evaporator_inlet_temperature","label":"Inlet temperature of evaporator","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":7,"invalid":[-999,-888],"key":"x.evaporator_outlet_temperature","label":"Evaporator outlet temperature (average)","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":8,"invalid":[-999,-888],"key":"x.condenser_inlet_temperature","label":"Condenser inlet temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":9,"invalid":[-999,-888],"key":"x.condenser_outlet_temperature","label":"Condenser outlet temperature (average)","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":10,"invalid":[-999,-888],"key":"x.recuperator_inlet_temperature","label":"Recuperator inlet temperature / DHW storage tank temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":11,"invalid":[-999,-888],"key":"x.recuperator_outlet_temperature","label":"Recuperator outlet temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":12,"invalid":[-999,-888],"key":"x.high_pressure_1","label":"High pressure transducer 1","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":13,"invalid":[-999,-888],"key":"x.high_pressure_2","label":"High pressure transducer 2","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":14,"invalid":[-999,-888],"key":"x.high_pressure_3","label":"High pressure transducer 3","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":15,"invalid":[-999,-888],"key":"x.high_pressure_4","label":"High pressure transducer 4","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":16,"invalid":[-999,-888],"key":"x.low_pressure_1","label":"Low pressure transducer 1","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":17,"invalid":[-999,-888],"key":"x.low_pressure_2","label":"Low pressure transducer 2","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":18,"invalid":[-999,-888],"key":"x.low_pressure_3","label":"Low pressure transducer 3","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":19,"invalid":[-999,-888],"key":"x.low_pressure_4","label":"Low pressure transducer 4","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":20,"invalid":[-999,-888],"key":"x.outdoor_temperature","label":"External air temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":21,"invalid":[-999,-888],"key":"x.optional_probe_temperature","label":"Optional probe temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":22,"invalid":[-999,-888],"key":"x.freecooling_inlet_temperature","label":"Freecooling inlet temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":23,"invalid":[-999,-888],"key":"x.evaporator_differential_pressure","label":"Differential pressure transducer on hydraulic side of evaporator","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"kPa"},{"address":25,"invalid":[-999,-888],"key":"x.compressor_1_discharge_temperature","label":"Compressor 1 discharge temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":26,"invalid":[-999,-888],"key":"x.compressor_2_discharge_temperature","label":"Compressor 2 discharge temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":27,"invalid":[-999,-888],"key":"x.compressor_3_discharge_temperature","label":"Compressor 3 discharge temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":28,"invalid":[-999,-888],"key":"x.compressor_4_discharge_temperature","label":"Compressor 4 discharge temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":29,"invalid":[-999,-888],"key":"x.compressor_5_discharge_temperature","label":"Compressor 5 discharge temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":30,"invalid":[-999,-888],"key":"x.compressor_6_discharge_temperature","label":"Compressor 6 discharge temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":31,"invalid":[-999,-888],"key":"x.compressor_7_discharge_temperature","label":"Compressor 7 discharge temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":32,"invalid":[-999,-888],"key":"x.compressor_8_discharge_temperature","label":"Compressor 8 discharge temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":33,"invalid":[-999,-888],"key":"x.storage_tank_setpoint","label":"Plant storage tank setpoint enabled","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":34,"invalid":[-999,-888],"key":"x.storage_tank_temperature","label":"Plant storage tank temperature","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":131,"key":"x.software_release","label":"Software version","poll":"slow","table":"input","type":"u16"},{"address":132,"key":"firmware","label":"Software version (revision)","poll":"slow","table":"input","type":"u16"},{"address":133,"enum":"unit_type","key":"x.unit_type","label":"Unit type configuration","poll":"slow","table":"input","type":"u16"},{"address":134,"key":"x.circuits","label":"No. circuits","poll":"slow","table":"input","type":"u16"},{"address":135,"key":"x.compressors","label":"No. compressors","poll":"slow","table":"input","type":"u16"},{"address":137,"enum":"compressor_type","key":"x.compressor_type","label":"Type of compressors","poll":"slow","table":"input","type":"u16"},{"address":138,"flags":"configuration_1","key":"x.configuration_1","label":"Unit configuration status 1","poll":"slow","table":"input","type":"u16"},{"address":139,"flags":"configuration_2","key":"x.configuration_2","label":"Unit configuration status 2","poll":"slow","table":"input","type":"u16"},{"address":141,"enum":"timing_status","key":"x.timing_status","label":"Unit timing status","table":"input","type":"u16"},{"address":143,"flags":"compressor_status","key":"x.compressor_1_status","label":"Compressor 1 status","table":"input","type":"u16"},{"address":144,"flags":"compressor_status","key":"x.compressor_2_status","label":"Compressor 2 status","optional":true,"table":"input","type":"u16"},{"address":145,"flags":"compressor_status","key":"x.compressor_3_status","label":"Compressor 3 status","optional":true,"table":"input","type":"u16"},{"address":146,"flags":"compressor_status","key":"x.compressor_4_status","label":"Compressor 4 status","optional":true,"table":"input","type":"u16"},{"address":147,"flags":"compressor_status","key":"x.compressor_5_status","label":"Compressor 5 status","optional":true,"table":"input","type":"u16"},{"address":148,"flags":"compressor_status","key":"x.compressor_6_status","label":"Compressor 6 status","optional":true,"table":"input","type":"u16"},{"address":149,"flags":"compressor_status","key":"x.compressor_7_status","label":"Compressor 7 status","optional":true,"table":"input","type":"u16"},{"address":150,"flags":"compressor_status","key":"x.compressor_8_status","label":"Compressor 8 status","optional":true,"table":"input","type":"u16"},{"address":151,"key":"x.compressor_hours_avg_thousands","label":"Average hours compressors (thousands)","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"h"},{"address":152,"key":"x.compressor_hours_avg_units","label":"Average hours compressors (units)","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":153,"datetime":{"day":{"bits":[0,4],"register":1},"hour":{"bits":[5,9],"register":1},"minute":{"bits":[10,15],"register":1},"month":{"bits":[12,15],"register":0},"year":{"bits":[0,11],"register":0}},"key":"x.clock","label":"Date and time","length":2,"poll":"slow","table":"input","type":"datetime"},{"address":155,"flags":"pump_code","key":"x.pump_code","label":"Pump code","table":"input","type":"u16"},{"address":156,"flags":"function_status","key":"x.function_status","label":"Flash operating mode","table":"input","type":"u16"},{"address":158,"enum":"unit_status","key":"state","label":"Unit status","table":"input","type":"u16"},{"address":160,"key":"error_code","label":"Active alarm code (with greater priority)","table":"input","type":"u16","verified":false},{"address":162,"key":"x.cooling_demand","label":"Chiller temperature controller request","optional":true,"table":"input","type":"s16","unit":"%"},{"address":163,"key":"x.cooling_power_active","label":"Active power of chiller thermoregulator","optional":true,"table":"input","type":"s16","unit":"%"},{"address":165,"key":"x.heating_demand","label":"Heat pump temperature controller request","optional":true,"table":"input","type":"s16","unit":"%"},{"address":166,"key":"x.heating_power_active","label":"Active power of heat pump thermoregulator","optional":true,"table":"input","type":"s16","unit":"%"},{"address":182,"key":"x.compressor_1_hours_thousands","label":"Compressor 1 hours (thousands)","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"h"},{"address":183,"key":"x.compressor_1_hours_units","label":"Compressor 1 hours (units)","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":254,"key":"l1_voltage","label":"Network analyser: line 1 - N voltage","optional":true,"table":"input","type":"s16","unit":"V"},{"address":255,"key":"l2_voltage","label":"Network analyser: line 2 - N voltage","optional":true,"table":"input","type":"s16","unit":"V"},{"address":256,"key":"l3_voltage","label":"Network analyser: line 3 - N voltage","optional":true,"table":"input","type":"s16","unit":"V"},{"address":260,"key":"l1_current","label":"Network analyser: line 1 current","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":261,"key":"l2_current","label":"Network analyser: line 2 current","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":262,"key":"l3_current","label":"Network analyser: line 3 current","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":264,"key":"power_factor","label":"Network analyser: power factor","optional":true,"scale":0.001,"table":"input","type":"s16","unit":""},{"address":265,"key":"l1_power","label":"Network analyser: line 1 power","optional":true,"positive":"consumption","scale":100,"table":"input","type":"s16","unit":"W","verified":false},{"address":266,"key":"l2_power","label":"Network analyser: line 2 power","optional":true,"positive":"consumption","scale":100,"table":"input","type":"s16","unit":"W","verified":false},{"address":267,"key":"l3_power","label":"Network analyser: line 3 power","optional":true,"positive":"consumption","scale":100,"table":"input","type":"s16","unit":"W","verified":false},{"address":268,"key":"x.analyser_power","label":"Network analyser: total capacity","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"kW"},{"address":269,"key":"x.analyser_energy_millions","label":"Network analyser: energy (millions)","optional":true,"poll":"slow","scale":1000000,"table":"input","type":"u16","unit":"kWh"},{"address":270,"key":"x.analyser_energy_thousands","label":"Network analyser: energy (thousands)","optional":true,"poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":271,"key":"x.analyser_energy_units","label":"Network analyser: energy (units)","optional":true,"poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":284,"key":"x.evaporator_flow","label":"Thermal power analyser: evaporator flow rate","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"m³/h"},{"address":288,"key":"x.thermal_power","label":"Thermal power analyser: calculated thermal power","optional":true,"table":"input","type":"s16","unit":"kW"},{"address":345,"key":"x.active_alarm_1","label":"Active alarm [01] (highest priority of 10)","table":"input","type":"u16"},{"address":375,"key":"x.power_produced_mw","label":"Unit power produced (MW)","optional":true,"scale":1000,"table":"input","type":"s16","unit":"kW"},{"address":376,"key":"x.power_produced_kw","label":"Unit power produced (kW)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"kW"},{"address":377,"key":"x.power_absorbed_mw","label":"Unit power absorbed (MW)","optional":true,"scale":1000000,"table":"input","type":"s16","unit":"W"},{"address":378,"key":"x.power_absorbed_kw","label":"Unit power absorbed (kW)","optional":true,"scale":100,"table":"input","type":"s16","unit":"W"},{"address":379,"key":"x.efficiency","label":"Instantaneous efficiency (EER / COP / DHW COP)","optional":true,"scale":0.01,"table":"input","type":"s16","unit":""},{"address":392,"key":"x.energy_produced_today_mwh","label":"Current day: total energy produced (MWh)","optional":true,"poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":393,"key":"x.energy_produced_today_kwh","label":"Current day: total energy produced (kWh)","optional":true,"poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":394,"key":"x.energy_absorbed_today_mwh","label":"Current day: total absorbed energy (MWh)","optional":true,"poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":395,"key":"x.energy_absorbed_today_kwh","label":"Current day: total absorbed energy (kWh)","optional":true,"poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":654,"flags":"shutdown_status","key":"x.shutdown_status","label":"Shutdown status","optional":true,"table":"input","type":"u16"}],"problems":[{"kind":"fault","text":"Unit alarm (code {value})","when":{"key":"error_code","not":0}},{"kind":"fault","text":"Unit off from alarm","when":{"equals":20,"key":"state"}},{"kind":"fault","text":"Pump 1 in alarm","when":{"bit":8,"key":"x.pump_code"}},{"kind":"fault","text":"Pump 2 in alarm","when":{"bit":9,"key":"x.pump_code"}},{"kind":"fault","text":"Recovery pump in alarm","when":{"bit":10,"key":"x.pump_code"}},{"kind":"fault","text":"DHW pump in alarm","when":{"bit":11,"key":"x.pump_code"}},{"kind":"fault","text":"Condenser pump in alarm","when":{"bit":12,"key":"x.pump_code"}},{"kind":"fault","text":"Condenser antifreeze or flow alarm","when":{"bit":13,"key":"x.pump_code"}},{"kind":"fault","text":"Compressor 1 alarm","when":{"bit":4,"key":"x.compressor_1_status"}}],"sources":[{"title":"W3000+ Version TA22 Interface Manual (SM_W3000+_TA22_00_04_26_EN)"}]}
