{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":120,"min_interval_ms":200},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"external_heat_source":{"0":"Not used","1":"Heating only","2":"Hot water only","3":"Heating and hot water"},"machine_status":{"0":"Off","1":"Standby","2":"Preparing compressor start","3":"Compressor running","4":"Compressor running at maximum frequency","5":"Fault shutdown","6":"Defrosting"},"mode":{"0":"Hot water","1":"Heating","2":"Cooling","3":"Hot water + heating","4":"Hot water + cooling"},"on_off":{"0":"Off","1":"On"},"sg_mode":{"1":"Super mode","2":"Energy-saving mode","3":"Normal mode","4":"Extended mode"}},"flags":{"common_fault":{"0":"Water tank temperature sensor","2":"Ambient temperature sensor","3":"Total outlet water temperature sensor"},"common_status":{"0":"Hot water demand","1":"Heating / air-conditioning demand","10":"SG signal open","11":"EVU signal open","2":"Cooling demand","3":"Antifreeze stage 1","4":"Antifreeze stage 2","8":"Emergency stop switch open","9":"Air-conditioning switch open"},"control_flags_1":{"0":"On","1":"Fahrenheit / Celsius","2":"Automatic heating target temperature","3":"No frequency reduction at temperature","4":"Smart grid function active","5":"Outlet water control","6":"Powerful mode","7":"Silent mode"},"drive_fault_high":{"0":"Communication","1":"AC input phase loss","2":"AC input overcurrent","3":"AC input voltage low","4":"High voltage","5":"IPM overtemperature","6":"Compressor peak current too high","7":"PFC module overtemperature"},"drive_fault_low":{"0":"IPM overcurrent","1":"Drive synchronisation fault","3":"Compressor output phase loss","4":"DC bus voltage low","5":"DC bus voltage high","6":"Heat sink overtemperature","7":"Heat sink temperature sensor"},"fault_1":{"0":"Er14 water tank temperature sensor","1":"Er21 ambient temperature sensor","2":"Er16 external coil temperature sensor","3":"Return water temperature sensor","4":"Er27 outlet water temperature sensor","5":"Er05 high pressure","6":"Er06 low pressure","7":"Er01 phase sequence"},"fault_2":{"0":"Er03 water flow","1":"DC water pump communication","2":"Er32 heating outlet temperature too high","3":"Current fault","5":"DC water pump undervoltage","6":"DC water pump blocked","7":"DC water pump, other fault"},"fault_3":{"5":"Er73 power expansion board communication","6":"Er18 discharge temperature sensor"},"fault_4":{"0":"Er15 inlet water temperature sensor","1":"Er12 discharge overheat protection","5":"Er23 cooling outlet water too cold","6":"Er29 return gas temperature sensor"},"fault_5":{"0":"Er69 low pressure protection","1":"Pressure too high","2":"Er33 coil temperature too high","3":"Er42 cooling coil temperature sensor","5":"Er72 DC fan communication","7":"Er67 low pressure sensor"},"fault_6":{"0":"Total outlet water temperature sensor"},"fault_7":{"0":"Ambient temperature too high","1":"Ambient temperature too low","4":"Inverter module communication","5":"Er66 DC fan 2","6":"Er64 DC fan 1"},"outputs_1":{"0":"Compressor","5":"Fan","6":"Four-way valve"},"outputs_2":{"0":"Chassis heater","5":"Electric heater (heating)","6":"Three-way valve","7":"Electric heater (water tank)"},"outputs_3":{"0":"External heat source","1":"Crankcase heater","2":"Circulation pump","4":"Air-conditioning water pump"},"switch_status":{"0":"SG signal open","1":"EVU signal open","2":"Energy-saving mode","3":"Emergency stop switch open","4":"Air-conditioning demand switch open","5":"Water flow switch open","6":"Low-pressure switch open","7":"High-pressure switch open"},"work_status":{"0":"Hot water","2":"Heating","3":"Cooling","4":"DC fan","5":"DC fan","7":"Defrosting"}},"id":"michl-twre-v3","kind":"heat_pump","manufacturer":"Michl","modbusspec":0,"name":"TWRE V3 monoblock heat pumps","points":[{"address":1,"key":"firmware","label":"Motherboard version","poll":"slow","table":"holding","type":"u16"},{"address":2,"flags":"switch_status","key":"x.switch_status","label":"Switch status","table":"holding","type":"u16"},{"address":3,"flags":"work_status","key":"x.work_status","label":"Working status","table":"holding","type":"u16"},{"address":4,"flags":"outputs_1","key":"x.outputs_1","label":"Output flags 1","table":"holding","type":"u16"},{"address":5,"flags":"outputs_2","key":"x.outputs_2","label":"Output flags 2","table":"holding","type":"u16"},{"address":6,"flags":"outputs_3","key":"x.outputs_3","label":"Output flags 3","table":"holding","type":"u16"},{"address":7,"flags":"fault_1","key":"x.fault_1","label":"Fault flags 1","table":"holding","type":"u16"},{"address":8,"flags":"fault_2","key":"x.fault_2","label":"Fault flags 2","table":"holding","type":"u16"},{"address":9,"flags":"fault_3","key":"x.fault_3","label":"Fault flags 3","table":"holding","type":"u16"},{"address":10,"flags":"fault_4","key":"x.fault_4","label":"Fault flags 4","table":"holding","type":"u16"},{"address":11,"flags":"fault_5","key":"x.fault_5","label":"Fault flags 5","table":"holding","type":"u16"},{"address":12,"flags":"fault_6","key":"x.fault_6","label":"Fault flags 6","table":"holding","type":"u16"},{"address":13,"flags":"fault_7","key":"x.fault_7","label":"Fault flags 7","table":"holding","type":"u16"},{"address":14,"key":"x.inlet_water_temperature","label":"Inlet water temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":15,"key":"x.tank_temperature","label":"Water tank temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":17,"key":"x.outdoor_temperature","label":"Ambient temperature","scale":0.5,"table":"holding","type":"s16","unit":"°C"},{"address":18,"key":"x.outlet_water_temperature","label":"Outlet water temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":21,"key":"x.suction_temperature","label":"Suction (return gas) temperature","scale":0.5,"table":"holding","type":"s16","unit":"°C"},{"address":22,"key":"x.outer_coil_temperature","label":"External coil temperature","scale":0.5,"table":"holding","type":"s16","unit":"°C"},{"address":24,"key":"x.total_outlet_water_temperature","label":"Total outlet water temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":26,"key":"x.coil_temperature","label":"Coil temperature","scale":0.5,"table":"holding","type":"s16","unit":"°C"},{"address":27,"key":"x.discharge_temperature","label":"Discharge (exhaust gas) temperature","table":"holding","type":"s16","unit":"°C"},{"address":28,"key":"x.main_eev_opening","label":"Main expansion valve opening","table":"holding","type":"u16"},{"address":29,"key":"x.aux_eev_opening","label":"Auxiliary expansion valve opening","table":"holding","type":"u16"},{"address":30,"key":"x.compressor_frequency","label":"Compressor actual frequency","table":"holding","type":"u16","unit":"Hz","verified":false},{"address":31,"flags":"drive_fault_low","key":"x.drive_fault_low","label":"Inverter drive fault, low byte","table":"holding","type":"u16"},{"address":32,"flags":"drive_fault_high","key":"x.drive_fault_high","label":"Inverter drive fault, high byte","table":"holding","type":"u16"},{"address":33,"key":"x.dc_bus_voltage","label":"DC voltage","table":"holding","type":"u16"},{"address":34,"key":"x.heatsink_temperature","label":"Heat sink temperature","table":"holding","type":"s16"},{"address":35,"key":"x.compressor_current","label":"Compressor current","table":"holding","type":"u16"},{"address":36,"key":"x.compressor_target_frequency","label":"Target frequency","table":"holding","type":"u16"},{"address":38,"key":"x.fan1_speed","label":"DC fan 1 speed","table":"holding","type":"u16"},{"address":39,"key":"x.fan2_speed","label":"DC fan 2 speed","table":"holding","type":"u16"},{"address":40,"key":"x.low_pressure_saturation_temperature","label":"Low pressure converted to temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":42,"key":"x.pump_speed","label":"DC water pump actual speed","table":"holding","type":"u16","unit":"%"},{"address":43,"key":"x.low_pressure","label":"Low pressure","scale":0.1,"table":"holding","type":"u16","unit":"bar"},{"address":45,"key":"x.auto_target_temperature","label":"Automatically adjusted target temperature","table":"holding","type":"s16"},{"address":48,"key":"x.water_flow","label":"Water flow","scale":0.01,"table":"holding","type":"u16","unit":"m³/h"},{"address":49,"key":"x.supply_voltage","label":"Total voltage","table":"holding","type":"u16","unit":"V"},{"address":50,"key":"l1_current","label":"Phase A current (single-phase current)","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":51,"key":"l2_current","label":"Phase B current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":52,"key":"l3_current","label":"Phase C current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":53,"key":"consumer_power","label":"Total power","positive":"consumption","table":"holding","type":"u16","unit":"W","verified":false},{"address":54,"key":"x.thermal_power","label":"Heating / cooling capacity","scale":0.1,"table":"holding","type":"u16","unit":"kW"},{"address":55,"key":"x.cop","label":"COP","scale":0.1,"table":"holding","type":"u16"},{"address":56,"key":"x.pump_target_speed","label":"Water pump target speed","table":"holding","type":"u16","unit":"%"},{"address":57,"enum":"machine_status","key":"state","label":"Machine status","table":"holding","type":"u16"},{"address":2048,"flags":"common_status","key":"x.common_status","label":"Common status 1","table":"holding","type":"u16"},{"address":2050,"flags":"common_fault","key":"x.common_fault","label":"Common fault 1","table":"holding","type":"u16"},{"address":2052,"key":"x.common_tank_temperature","label":"Common water tank temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2054,"key":"x.common_outdoor_temperature","label":"Common ambient temperature","scale":0.5,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2055,"key":"x.common_outlet_water_temperature","label":"Common total outlet water temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2057,"enum":"sg_mode","key":"x.sg_mode","label":"Common SG / EVU mode","table":"holding","type":"u16"},{"address":2058,"key":"x.units_defrosting","label":"Units defrosting now","table":"holding","type":"u16"},{"address":2059,"key":"x.units_allowed_on","label":"Cascaded units allowed to run","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"Heat pump stopped by a fault","when":{"equals":5,"key":"state"}},{"kind":"fault","text":"Er14 water tank temperature sensor fault","when":{"bit":0,"key":"x.fault_1"}},{"kind":"fault","text":"Er21 ambient temperature sensor fault","when":{"bit":1,"key":"x.fault_1"}},{"kind":"fault","text":"Er16 external coil temperature sensor fault","when":{"bit":2,"key":"x.fault_1"}},{"kind":"fault","text":"Return water temperature sensor fault","when":{"bit":3,"key":"x.fault_1"}},{"kind":"fault","text":"Er27 outlet water temperature sensor fault","when":{"bit":4,"key":"x.fault_1"}},{"kind":"fault","text":"Er05 high pressure fault","when":{"bit":5,"key":"x.fault_1"}},{"kind":"fault","text":"Er06 low pressure fault","when":{"bit":6,"key":"x.fault_1"}},{"kind":"fault","text":"Er01 phase sequence fault","when":{"bit":7,"key":"x.fault_1"}},{"kind":"fault","text":"Er03 water flow fault","when":{"bit":0,"key":"x.fault_2"}},{"kind":"fault","text":"DC water pump communication fault","when":{"bit":1,"key":"x.fault_2"}},{"kind":"fault","text":"Er32 heating outlet temperature too high","when":{"bit":2,"key":"x.fault_2"}},{"kind":"fault","text":"Current fault","when":{"bit":3,"key":"x.fault_2"}},{"kind":"fault","text":"DC water pump undervoltage","when":{"bit":5,"key":"x.fault_2"}},{"kind":"fault","text":"DC water pump blocked","when":{"bit":6,"key":"x.fault_2"}},{"kind":"fault","text":"DC water pump fault","when":{"bit":7,"key":"x.fault_2"}},{"kind":"fault","text":"Er73 power expansion board communication fault","when":{"bit":5,"key":"x.fault_3"}},{"kind":"fault","text":"Er18 discharge temperature sensor fault","when":{"bit":6,"key":"x.fault_3"}},{"kind":"fault","text":"Er15 inlet water temperature sensor fault","when":{"bit":0,"key":"x.fault_4"}},{"kind":"fault","text":"Er12 discharge overheat protection","when":{"bit":1,"key":"x.fault_4"}},{"kind":"fault","text":"Er23 cooling outlet water too cold","when":{"bit":5,"key":"x.fault_4"}},{"kind":"fault","text":"Er29 return gas temperature sensor fault","when":{"bit":6,"key":"x.fault_4"}},{"kind":"fault","text":"Er69 low pressure protection","when":{"bit":0,"key":"x.fault_5"}},{"kind":"fault","text":"Pressure too high","when":{"bit":1,"key":"x.fault_5"}},{"kind":"fault","text":"Er33 coil temperature too high","when":{"bit":2,"key":"x.fault_5"}},{"kind":"fault","text":"Er42 cooling coil temperature sensor fault","when":{"bit":3,"key":"x.fault_5"}},{"kind":"fault","text":"Er72 DC fan communication fault","when":{"bit":5,"key":"x.fault_5"}},{"kind":"fault","text":"Er67 low pressure sensor fault","when":{"bit":7,"key":"x.fault_5"}},{"kind":"fault","text":"Total outlet water temperature sensor fault","when":{"bit":0,"key":"x.fault_6"}},{"kind":"warning","text":"Ambient temperature too high","when":{"bit":0,"key":"x.fault_7"}},{"kind":"warning","text":"Ambient temperature too low","when":{"bit":1,"key":"x.fault_7"}},{"kind":"fault","text":"Inverter module communication fault","when":{"bit":4,"key":"x.fault_7"}},{"kind":"fault","text":"Er66 DC fan 2 fault","when":{"bit":5,"key":"x.fault_7"}},{"kind":"fault","text":"Er64 DC fan 1 fault","when":{"bit":6,"key":"x.fault_7"}},{"kind":"fault","text":"Compressor drive fault (low byte 0x{value:X})","when":{"key":"x.drive_fault_low","not":0}},{"kind":"fault","text":"Compressor drive fault (high byte 0x{value:X})","when":{"key":"x.drive_fault_high","not":0}}],"sources":[{"title":"Modbus Beschreibung Michl TWRE V3 Monoblock Serie"}]}
