{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":8}},"enums":{"fault_history_1":{"0":"OK","1":"E0 — Water flow fault (E8 displayed 3 times)","10":"E9 — Suction temp sensor (Th) fault","11":"EA — Discharge temp sensor (Tp) fault","112":"bH — PED PCB fault","116":"F1 — Low DC bus voltage protection","12":"Eb — Solar temp sensor (Tsolar) fault","13":"Ec — Buffer tank lower temp sensor (Tbt2) fault","134":"L0 — Module protection","135":"L1 — DC bus low voltage protection","136":"L2 — DC bus high voltage protection","138":"L4 — MCE fault","139":"L5 — Zero speed protection","14":"Ed — Inlet water temp sensor (Tw_in) malfunction","141":"L7 — Phase sequence fault","142":"L8 — Speed difference > 15 Hz (front vs back clock)","143":"L9 — Speed difference > 15 Hz (real vs setting speed)","15":"EE — Hydraulic module EEPROM failure","2":"E1 — Phase loss / neutral-live reversed (three-phase only)","20":"P0 — Low pressure switch protection","21":"P1 — High pressure switch protection","23":"P3 — Compressor overcurrent protection","24":"P4 — High discharge temperature protection","25":"P5 — |Tw_out − Tw_in| too big protection","26":"P6 — Inverter module protection","3":"E2 — Comm fault: controller ↔ hydraulic module","31":"Pb — Anti-freeze mode","33":"Pd — Condenser refrigerant outlet high-temp protection","38":"PP — Tw_out − Tw_in unusual protection","39":"H0 — Comm fault: main board PCB B ↔ hydraulic module control board","4":"E3 — Final outlet water temp sensor (T1) fault","40":"H1 — Comm fault: inverter PCB A ↔ main control PCB B","41":"H2 — Refrigerant liquid temp sensor (T2) fault","42":"H3 — Refrigerant gas temp sensor (T2B) fault","43":"H4 — Three times P6 (L0/L1) protection","44":"H5 — Room temp sensor (Ta) fault","45":"H6 — DC fan motor fault","46":"H7 — Voltage protection","47":"H8 — Pressure sensor fault","48":"H9 — Zone 2 outlet water temp sensor (Tw2) fault","49":"HA — Outlet water temp sensor (Tw_out) fault","5":"E4 — Water tank temp sensor (T5) fault","50":"Hb — 3× PP protection and Tw_out < 7","52":"Hd — Comm fault between parallel hydraulic modules","53":"HE — Comm error: main board ↔ thermostat transfer board","54":"HF — Inverter module board EEPROM fault","55":"HH — H6 displayed 10 times in 2 hours","57":"HP — Low pressure protection (Pe<0.6) 3× in 1 hour","6":"E5 — Condenser outlet refrigerant temp sensor (T3) fault","65":"C7 — Transducer module temperature too high protection","7":"E6 — Ambient temp sensor (T4) fault","8":"E7 — Buffer tank upper temp sensor (Tbt1) fault","9":"E8 — Water flow failure"},"mode_set":{"1":"Auto","2":"Cool","3":"Heat"},"operating_mode":{"0":"Off","2":"Cool","3":"Heat","5":"DHW Heating"}},"id":"midea-heat-pump","kind":"heat_pump","manufacturer":"Midea","modbusspec":0,"name":"Air-to-water heat pump (171H120F controller)","points":[{"address":0,"key":"x.control_flags","label":"Control Flags","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":1,"enum":"mode_set","key":"x.mode_set","label":"Mode Set","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":2,"key":"x.heating_water_setpoint_raw","label":"Heating Water Setpoint Raw","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":3,"key":"x.room_air_setpoint_raw","label":"Room Air Setpoint Raw","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":5,"key":"x.function_setting","label":"Function Setting","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":5,"bits":[4,4],"key":"x.disinfect","label":"Disinfection Active","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":5,"bits":[10,10],"key":"x.eco_mode","label":"ECO Mode","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":6,"bits":[0,7],"key":"x.curve_selection","label":"Curve Selection","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":8,"key":"x.forced_tbh","label":"Forced TBH","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":10,"key":"x.sg_max","label":"SG Max Duration","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"h","verified":false},{"address":100,"key":"x.operating_frequency","label":"Operating Frequency","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":101,"enum":"operating_mode","key":"x.operating_mode","label":"Operating Mode","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":102,"key":"x.fan_speed","label":"Fan Speed","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":103,"key":"x.pmv_openness","label":"PMV Openness","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"steps","verified":false},{"address":104,"key":"x.water_inlet_temperature","label":"Water Inlet Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":105,"key":"x.water_outlet_temperature","label":"Water Outlet Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":106,"key":"x.condenser_temperature","label":"Condenser Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":107,"key":"x.outdoor_temperature","label":"Outdoor Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":108,"key":"x.discharge_temperature","label":"Discharge Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":109,"key":"x.return_air_temperature","label":"Return Air Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":110,"key":"x.total_water_outlet_temperature","label":"Total Water Outlet Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":111,"key":"x.water_outlet_after_backup_heater_temperature","label":"Water Outlet After Backup Heater Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":112,"key":"x.refrigerant_liquid_temperature","label":"Refrigerant Liquid Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":113,"key":"x.refrigerant_gas_temperature","label":"Refrigerant Gas Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":114,"key":"x.room_temperature","label":"Room Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":115,"key":"x.water_tank_temperature","label":"Water Tank Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":116,"key":"x.high_pressure","label":"High Pressure","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"kPa","verified":false},{"address":117,"key":"x.low_pressure","label":"Low Pressure","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"kPa","verified":false},{"address":118,"key":"x.outdoor_current","label":"Outdoor Unit Current","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":119,"key":"x.outdoor_voltage","label":"Outdoor Unit Voltage","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":120,"key":"x.buffer_tank_upper_temperature","label":"Buffer Tank Upper Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":121,"key":"x.buffer_tank_lower_temperature","label":"Buffer Tank Lower Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":122,"key":"x.compressor_runtime","label":"Compressor Runtime","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"h","verified":false},{"address":123,"key":"x.unit_capacity","label":"Unit Capacity","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":124,"enum":"fault_history_1","key":"x.current_fault","label":"Current Fault Code","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":125,"enum":"fault_history_1","key":"x.fault_history_1","label":"Fault History 1","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":126,"enum":"fault_history_1","key":"x.fault_history_2","label":"Fault History 2","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":127,"enum":"fault_history_1","key":"x.fault_history_3","label":"Fault History 3","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":128,"bits":[1,1],"key":"x.defrosting","label":"Defrosting","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":128,"bits":[2,2],"key":"x.anti_freezing","label":"Anti-freezing","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":128,"bits":[3,3],"key":"x.oil_return","label":"Oil Return","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":128,"bits":[4,4],"key":"x.remote_on_off_active","label":"Remote On/Off Active","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":128,"bits":[6,6],"key":"x.thermostat_heat_call","label":"Thermostat Heat Call","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":128,"bits":[7,7],"key":"x.thermostat_cool_call","label":"Thermostat Cool Call","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":128,"bits":[9,9],"key":"x.tank_anti_freezing","label":"Tank Anti-freezing","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":128,"bits":[10,10],"key":"x.sg_signal","label":"SG Signal Normal","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":128,"bits":[11,11],"key":"x.euv_signal","label":"EUV Free Electricity","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[0,0],"key":"x.ibh1","label":"Backup Heater IBH1","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[1,1],"key":"x.ibh2","label":"Backup Heater IBH2","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[2,2],"key":"x.tbh","label":"Tank Booster Heater TBH","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[3,3],"key":"x.internal_water_pump","label":"Internal Water Pump","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[4,4],"key":"x.dhw_diverter_valve","label":"DHW Diverter Valve","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[5,5],"key":"x.valve_sv2","label":"Valve SV2","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[6,6],"key":"x.external_water_pump","label":"External Water Pump","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[7,7],"key":"x.dhw_recirculation_pump","label":"DHW Recirculation Pump","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[8,8],"key":"x.mixing_pump","label":"Mixing Pump","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[9,9],"key":"x.valve_sv3","label":"Valve SV3","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[10,10],"key":"x.heat4_output","label":"HEAT4 Output","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[11,11],"key":"x.solar_pump","label":"Solar Pump","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[12,12],"key":"x.alarm","label":"Alarm","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[13,13],"key":"x.unit_running","label":"Unit Running","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[14,14],"key":"x.aux_heat_source","label":"Auxiliary Heat Source","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[15,15],"key":"x.defrost_output","label":"Defrost Output","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":131,"key":"x.wired_controller_version","label":"Wired Controller Version","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":132,"key":"x.target_frequency","label":"Target Frequency","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":133,"key":"x.dc_bus_current","label":"DC Bus Current","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":134,"key":"x.dc_bus_voltage","label":"DC Bus Voltage","scale":10,"sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":135,"key":"x.inverter_module_temperature","label":"Inverter Module Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":136,"invalid":[255,0],"key":"x.curve_calculated_water_setpoint","label":"Curve Calculated Water Setpoint","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":137,"invalid":[255,0],"key":"x.curve_calculated_water_setpoint_zone2","label":"Curve Calculated Water Setpoint Zone2","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":138,"key":"x.water_flow","label":"Water Flow","scale":0.01,"sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"m³/h","verified":false},{"address":140,"key":"x.hydraulic_power","label":"Hydraulic Power","scale":10,"sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":141,"key":"x.solar_temperature","label":"Solar Temperature","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":142,"key":"x.parallel_units_raw","label":"Parallel Units Raw","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":143,"key":"x.electricity_consumption","label":"Electricity Consumption","sources":["modbus-local-gateway"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":145,"key":"x.energy_output","label":"Energy Output","sources":["modbus-local-gateway"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":203,"bits":[0,7],"key":"x.heating_upper_limit","label":"Heating Upper Limit","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":204,"bits":[0,7],"key":"x.heating_lower_limit","label":"Heating Lower Limit","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":205,"key":"x.room_setpoint_limit_upper","label":"Room Setpoint Limit Upper","scale":0.5,"sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":206,"key":"x.room_setpoint_limit_lower","label":"Room Setpoint Limit Lower","scale":0.5,"sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":207,"key":"x.dhw_upper_limit","label":"DHW Upper Limit","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":208,"key":"x.dhw_lower_limit","label":"DHW Lower Limit","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":210,"key":"x.parameter_setting_1","label":"Parameter Setting 1 Raw","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":211,"key":"x.parameter_setting_2","label":"Parameter Setting 2 Raw","sources":["modbus-local-gateway"],"table":"holding","type":"u16","verified":false},{"address":217,"key":"x.tbh_delay","label":"TBH Delay","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":218,"key":"x.tbh_off_delta","label":"TBH Off Delta","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":219,"key":"x.tbh_on_outdoor_temp","label":"TBH On Outdoor Temp","sources":["modbus-local-gateway"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":221,"key":"x.disinfect_max_duration","label":"Disinfect Max Duration","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":222,"key":"x.disinfect_hold_time","label":"Disinfect Hold Time","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":231,"key":"x.heating_outdoor_temp_max","label":"Heating Outdoor Temp Max","sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":252,"key":"x.tbh_power","label":"TBH Power","scale":100,"sources":["modbus-local-gateway"],"table":"holding","type":"u16","unit":"W","verified":false}],"sources":[{"id":"modbus-local-gateway","title":"modbus_local_gateway (Home Assistant integration)"}]}
