{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"derived":[{"key":"x.run_time","label":"Heat pump run time","sum":[{"key":"x.run_time_hundreds"},{"key":"x.run_time_hours"}],"unit":"h"},{"key":"x.heating_consumed","label":"Last measured heating energy consumption","sum":[{"key":"x.heating_consumed_kwh"},{"key":"x.heating_consumed_wh"}],"unit":"kWh"},{"key":"x.cooling_consumed","label":"Last measured cooling energy consumption","sum":[{"key":"x.cooling_consumed_kwh"},{"key":"x.cooling_consumed_wh"}],"unit":"kWh"},{"key":"x.dhw_consumed","label":"Last measured DHW energy consumption","sum":[{"key":"x.dhw_consumed_kwh"},{"key":"x.dhw_consumed_wh"}],"unit":"kWh"},{"key":"x.heating_produced","label":"Last measured heating energy produced","sum":[{"key":"x.heating_produced_kwh"},{"key":"x.heating_produced_wh"}],"unit":"kWh"},{"key":"x.cooling_produced","label":"Last measured cooling energy produced","sum":[{"key":"x.cooling_produced_kwh"},{"key":"x.cooling_produced_wh"}],"unit":"kWh"},{"key":"x.dhw_produced","label":"Last measured DHW energy produced","sum":[{"key":"x.dhw_produced_kwh"},{"key":"x.dhw_produced_wh"}],"unit":"kWh"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"9600","1":"1200","10":"57600","11":"115200","2":"2400","3":"4800","4":"9600","5":"14400","6":"19200","7":"28800","8":"38400","9":"56000"},"capacity_mode":{"0":"COP priority","1":"Capacity priority"},"defrost":{"0":"Normal","1":"Standby","2":"Defrost","3":"Waiting restart"},"dhw_mode":{"0":"Normal","1":"Eco"},"emergency_operation":{"0":"Normal","1":"Standby","2":"Backup"},"error_digit1":{"0":"A","1":"b","2":"E","3":"F","4":"J","5":"L","6":"P","7":"U"},"error_digit2":{"0":"0","1":"1","10":"A","11":"b","12":"c","13":"d","14":"E","15":"F","16":"O","17":"H","18":"J","19":"L","2":"2","20":"P","21":"U","3":"3","4":"4","5":"5","6":"6","7":"7","8":"8","9":"9"},"fault_code":{"6999":"No communication with the unit","8000":"No error"},"force_dhw":{"0":"Normal","1":"Force DHW"},"heat_source":{"0":"Heat pump","1":"Immersion heater","2":"Booster heater","3":"Immersion + booster heater","4":"Boiler"},"holiday":{"0":"Normal","1":"Holiday"},"legionella_prevention":{"0":"Normal","1":"Legionella prevention"},"model_profile":{"0":"FTC2B","1":"FTC4","128":"CAHV1A","129":"CAHV1B","130":"CRHV1A","131":"CRHV1B","132":"EAHV1A","133":"EAHV1B","134":"QAHV1A","135":"QAHV1B","144":"PWFY1","2":"FTC5","3":"FTC6","5":"FTC7"},"operating_mode":{"0":"Stop","1":"Hot water","10":"Mode 3","11":"No-voltage contact input (heating up)","2":"Heating","3":"Cooling","4":"No-voltage contact input (hot water storage)","5":"Freeze stat","6":"Legionella","7":"Heating eco","8":"Mode 1","9":"Mode 2"},"parity":{"0":"None","1":"Even","2":"Odd"},"refrigerant_error":{"0":"Normal","1":"Error (system)","2":"Error (startup)","3":"Maintenance error"},"stop_run":{"0":"Stop","1":"Run"},"system_on_off":{"0":"System off","1":"System on","2":"Emergency run","3":"Test run"},"system_type":{"0":"Air-to-air unit","1":"Air-to-water system","2":"Lossnay","255":"Not detected yet"},"zone_mode":{"0":"Heating room temperature","1":"Heating flow temperature","2":"Heating heat curve","4":"Cooling flow temperature","5":"Floor dry-up","6":"Cooling compensation curve"}},"id":"mitsubishi-melcobems-atw","kind":"heat_pump","manufacturer":"Mitsubishi Electric","modbusspec":0,"name":"Procon MelcoBEMS MINI (A1M / A1M+ / A1M R5) interface, air-to-water heat pumps","points":[{"address":9,"key":"x.fault_code_hex","label":"Fault/Error Code (hex)","poll":"slow","table":"holding","type":"u16"},{"address":10,"key":"firmware","label":"A1M+ Firmware Version","poll":"slow","table":"holding","type":"u16"},{"address":11,"key":"x.comms_counter","label":"Modbus Comms Counter","table":"holding","type":"u16"},{"address":12,"enum":"fault_code","key":"error_code","label":"Fault Code (decimal)","table":"holding","type":"u16"},{"address":13,"enum":"system_type","key":"x.system_type","label":"System Type Detected","poll":"slow","table":"holding","type":"u16"},{"address":25,"enum":"system_on_off","key":"x.system_on_off","label":"System On/Off","table":"holding","type":"u16"},{"address":26,"enum":"operating_mode","key":"state","label":"Operating Mode","table":"holding","type":"u16"},{"address":67,"enum":"defrost","key":"x.defrost","label":"Defrost","table":"holding","type":"u16"},{"address":69,"enum":"refrigerant_error","key":"x.refrigerant_error","label":"Refrigerant Error Info","table":"holding","type":"u16"},{"address":70,"enum":"error_digit1","key":"x.error_digit1","label":"7-Segment Display Error Code Digit 1","table":"holding","type":"u16"},{"address":71,"enum":"error_digit2","key":"x.error_digit2","label":"7-Segment Display Error Code Digit 2","table":"holding","type":"u16"},{"address":73,"key":"x.compressor_frequency","label":"Heat Pump Frequency – Master","table":"holding","type":"u16","unit":"Hz"},{"address":80,"enum":"heat_source","key":"x.heat_source","label":"Heat Source Status","table":"holding","type":"u16"},{"address":81,"key":"x.zone1_setpoint","label":"Temperature Setpoint – Zone 1 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":83,"key":"x.zone2_setpoint","label":"Temperature Setpoint – Zone 2 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":85,"key":"x.zone1_flow_setpoint","label":"Flow Temperature Setpoint – Zone 1 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":87,"key":"x.zone2_flow_setpoint","label":"Flow Temperature Setpoint – Zone 2 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":89,"key":"x.legionella_setpoint","label":"Legionella Temperature Setpoint (signed)","poll":"slow","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":91,"key":"x.dhw_temperature_drop","label":"DHW Temperature Drop (signed)","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":93,"key":"x.zone1_room_temperature","label":"Room Temperature – Zone 1 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":95,"key":"x.zone2_room_temperature","label":"Room Temperature – Zone 2 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":97,"key":"x.refrigerant_liquid_temperature","label":"Refrigerant Liquid Temperature (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":99,"key":"x.outdoor_temperature","label":"Outdoor Ambient Temperature (signed)","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":101,"key":"x.flow_temperature","label":"Flow Temperature / Water Outlet Temperature (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":103,"key":"x.return_temperature","label":"Return Temperature / Water Inlet Temperature (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":105,"key":"x.tank_temperature","label":"Tank Water Temperature (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":107,"key":"x.zone1_flow_temperature","label":"Flow Temperature – Zone 1 / External Water Temperature 1 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":109,"key":"x.zone1_return_temperature","label":"Return Temperature – Zone 1 / External Water Temperature 3 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":111,"key":"x.zone2_flow_temperature","label":"Flow Temperature – Zone 2 / External Water Temperature 2 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":113,"key":"x.zone2_return_temperature","label":"Return Temperature – Zone 2 / External Water Temperature 6 (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":115,"key":"x.boiler_flow_temperature","label":"Boiler Flow Temperature (signed)","optional":true,"scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":117,"key":"x.boiler_return_temperature","label":"Boiler Return Temperature (signed)","optional":true,"scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":127,"enum":"stop_run","key":"x.heat_pump_running","label":"Heat Pump Master ON/OFF","table":"holding","type":"u16"},{"address":136,"key":"x.run_time_hours","label":"Heat Pump Run Time (hours)","poll":"slow","table":"holding","type":"u16","unit":"h"},{"address":137,"key":"x.run_time_hundreds","label":"Heat Pump Run Time (hours x100)","poll":"slow","scale":100,"table":"holding","type":"u16","unit":"h"},{"address":144,"enum":"stop_run","key":"x.boiler_running","label":"Boiler ON/OFF","table":"holding","type":"u16"},{"address":145,"enum":"stop_run","key":"x.booster_heater1","label":"Booster Heater 1 ON/OFF","table":"holding","type":"u16"},{"address":146,"enum":"stop_run","key":"x.booster_heater2","label":"Booster Heater 2 ON/OFF","table":"holding","type":"u16"},{"address":147,"enum":"stop_run","key":"x.booster_heater2_plus","label":"Booster Heater 2+ ON/OFF","table":"holding","type":"u16"},{"address":148,"enum":"stop_run","key":"x.immersion_heater","label":"Immersion Heater ON/OFF","table":"holding","type":"u16"},{"address":149,"enum":"stop_run","key":"x.water_pump1","label":"Water Pump 1 ON/OFF","table":"holding","type":"u16"},{"address":150,"enum":"stop_run","key":"x.water_pump2","label":"Water Pump 2 ON/OFF","table":"holding","type":"u16"},{"address":151,"enum":"stop_run","key":"x.water_pump3","label":"Water Pump 3 ON/OFF","table":"holding","type":"u16"},{"address":152,"enum":"stop_run","key":"x.three_way_valve","label":"3-Way Valve ON/OFF","table":"holding","type":"u16"},{"address":230,"key":"x.evaporating_temperature","label":"Evaporating Temperature (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":232,"key":"x.condensing_temperature","label":"Condensing Temperature (signed)","scale":0.01,"table":"holding","type":"s16","unit":"°C"},{"address":262,"key":"x.water_pump1_duty","label":"Water Pump 1 – PWM Duty","table":"holding","type":"u16","unit":"%"},{"address":270,"enum":"model_profile","key":"x.model_profile","label":"Model Profile 1","poll":"slow","table":"holding","type":"u16"},{"address":279,"key":"x.consumed_date_year","label":"Energy Consumption Measured Date – Year","poll":"slow","table":"holding","type":"u16"},{"address":280,"key":"x.consumed_date_month","label":"Energy Consumption Measured Date – Month","poll":"slow","table":"holding","type":"u16"},{"address":281,"key":"x.consumed_date_day","label":"Energy Consumption Measured Date – Day","poll":"slow","table":"holding","type":"u16"},{"address":282,"key":"x.heating_consumed_kwh","label":"Last Measured Heating Energy Consumption – kWh part","poll":"slow","table":"holding","type":"u16","unit":"kWh"},{"address":283,"key":"x.heating_consumed_wh","label":"Last Measured Heating Energy Consumption – Wh part","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":284,"key":"x.cooling_consumed_kwh","label":"Last Measured Cooling Energy Consumption – kWh part","poll":"slow","table":"holding","type":"u16","unit":"kWh"},{"address":285,"key":"x.cooling_consumed_wh","label":"Last Measured Cooling Energy Consumption – Wh part","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":286,"key":"x.dhw_consumed_kwh","label":"Last Measured DHW Energy Consumption – kWh part","poll":"slow","table":"holding","type":"u16","unit":"kWh"},{"address":287,"key":"x.dhw_consumed_wh","label":"Last Measured DHW Energy Consumption – Wh part","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":288,"key":"x.total_consumed","label":"Last Measured Total Energy Consumption","poll":"slow","table":"holding","type":"u16","unit":"kWh"},{"address":289,"key":"x.produced_date_year","label":"Energy Produced Measured Date – Year","poll":"slow","table":"holding","type":"u16"},{"address":290,"key":"x.produced_date_month","label":"Energy Produced Measured Date – Month","poll":"slow","table":"holding","type":"u16"},{"address":291,"key":"x.produced_date_day","label":"Energy Produced Measured Date – Day","poll":"slow","table":"holding","type":"u16"},{"address":292,"key":"x.heating_produced_kwh","label":"Last Measured Heating Energy Produced – kWh part","poll":"slow","table":"holding","type":"u16","unit":"kWh"},{"address":293,"key":"x.heating_produced_wh","label":"Last Measured Heating Energy Produced – Wh part","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":294,"key":"x.cooling_produced_kwh","label":"Last Measured Cooling Energy Produced – kWh part","poll":"slow","table":"holding","type":"u16","unit":"kWh"},{"address":295,"key":"x.cooling_produced_wh","label":"Last Measured Cooling Energy Produced – Wh part","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":296,"key":"x.dhw_produced_kwh","label":"Last Measured DHW Energy Produced – kWh part","poll":"slow","table":"holding","type":"u16","unit":"kWh"},{"address":297,"key":"x.dhw_produced_wh","label":"Last Measured DHW Energy Produced – Wh part","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":298,"key":"x.total_produced","label":"Last Measured Total Energy Produced","poll":"slow","table":"holding","type":"u16","unit":"kWh"},{"address":299,"key":"x.flow_rate","label":"Flow Rate","table":"holding","type":"u16","unit":"l/min"},{"address":342,"datetime":{"day":{"register":2},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"offset":2000,"register":0}},"key":"x.clock","label":"Date and time","length":6,"poll":"slow","table":"holding","type":"datetime"},{"address":348,"key":"x.controller_software","label":"Version of main software","poll":"slow","table":"holding","type":"u16"},{"address":350,"enum":"legionella_prevention","key":"x.legionella_prevention","label":"Legionella Prevention","table":"holding","type":"u16"},{"address":351,"enum":"emergency_operation","key":"x.emergency_operation","label":"Emergency Operation Type","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"No communication between the interface and the heat pump","when":{"equals":6999,"key":"error_code"}},{"kind":"fault","text":"Heat pump fault code {value}","when":{"key":"error_code","not_in":[8000,6999]}},{"kind":"fault","text":"Refrigerant system error ({text})","when":{"in":[1,2],"key":"x.refrigerant_error"}},{"kind":"warning","text":"Refrigerant system maintenance error","when":{"equals":3,"key":"x.refrigerant_error"}},{"kind":"warning","text":"Running in emergency mode","when":{"equals":2,"key":"x.system_on_off"}}],"sources":[{"title":"Procon MelcoBEMS MINI (A1M+) / MelcoBEMS MINI (A1M R5) Modbus Register Tables (A1M+ firmware 4.1.2, A1M R5 firmware 3.1.05)"},{"title":"Procon MelcoBEMS MINI (A1M) ATW Modbus Register Tables (firmware 3.0.25)"}]}
