{"connection":{"default_port":502,"default_unit":1,"input_equals_holding":true,"serial":{"baud":9600,"format":"8N2"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"charge_state":{"0":"Start","1":"Night check","2":"Disconnect","3":"Night","4":"Fault","5":"Bulk","6":"Absorption","7":"Float","8":"Equalize"},"led_state":{"0":"Start","1":"Start 2","10":"Blinking red","11":"Red","12":"R-Y-G error","13":"R/Y-G error","14":"R/G-Y error","15":"R-Y error","16":"R-G error","17":"R/Y-G/Y error","18":"G/Y/R error","19":"G/Y/R ×2","2":"Branch","20":"Off","21":"G/Y/R ×2 – green ×2","22":"G/Y/R ×2 – red ×2","3":"Equalize (fast green blink)","4":"Float (slow green blink)","5":"Absorption (green blink, 1 Hz)","6":"Green","7":"Green / yellow","8":"Yellow","9":"Yellow / red"},"load_state":{"0":"Start","1":"Load on","2":"LVD warning","3":"LVD","4":"Fault","5":"Disconnect","6":"Load off","7":"Override"}},"flags":{"alarms":{"0":"RTS open","1":"RTS shorted","10":"Uncalibrated","11":"Battery temperature out of range","12":"FP10 supply out of range","13":"FET open","14":"Array current offset","15":"Load current offset","16":"3 V supply out of range","19":"Reset","2":"RTS disconnected","20":"LVD","21":"Log timeout","22":"EEPROM access failure","3":"Heatsink temperature sensor open","4":"Heatsink temperature sensor shorted","5":"Heatsink hot (temperature limiting)","6":"Current limit","7":"Current offset","8":"Battery sense out of range","9":"Battery sense disconnected"},"array_faults":{"0":"Overcurrent phase 1","1":"FET(s) shorted","10":"DIP switch changed (excl. DIP 8)","11":"Processor supply fault","2":"Software bug","3":"Battery HVD (high voltage disconnect)","4":"Array HVD (high voltage disconnect)","5":"EEPROM setting edit (reset required)","6":"RTS shorted","7":"RTS was valid, now disconnected","8":"Local temperature sensor failed","9":"Battery LVD (low voltage disconnect)"},"dip_switches":{"0":"Switch 1","1":"Switch 2","2":"Switch 3","3":"Switch 4","4":"Switch 5","5":"Switch 6","6":"Switch 7","7":"Switch 8"},"load_faults":{"0":"External short circuit","1":"Overcurrent","2":"FET(s) shorted","3":"Software bug","4":"High voltage disconnect","5":"Heatsink over-temperature","6":"DIP switch changed (excl. DIP 8)","7":"EEPROM setting edit (reset required)","8":"FP10 fault","9":"Processor supply fault"}},"id":"morningstar-prostar-pwm","identify":{"checks":[{"address":1,"in":[1,2],"table":"holding","type":"u16"},{"address":33,"range":[0,8],"table":"holding","type":"u16"},{"address":46,"range":[0,7],"table":"holding","type":"u16"}]},"kind":"inverter","manufacturer":"Morningstar","modbusspec":0,"name":"ProStar PWM solar charge controller (PS-PWM-15 / -30, M variants)","points":[{"address":0,"key":"firmware","label":"Software Version","poll":"slow","table":"holding","type":"bcd16"},{"address":1,"key":"x.voltage_multiplier","label":"Battery Voltage Settings multiplier","poll":"slow","table":"holding","type":"u16"},{"address":17,"key":"x.array_current","label":"Array Current","table":"holding","type":"f16","unit":"A"},{"address":18,"key":"battery_voltage","label":"Battery Terminal Voltage","table":"holding","type":"f16","unit":"V"},{"address":19,"key":"x.array_voltage","label":"Array Voltage","table":"holding","type":"f16","unit":"V"},{"address":20,"key":"x.load_voltage","label":"Load Voltage","table":"holding","type":"f16","unit":"V"},{"address":22,"key":"x.load_current","label":"Load Current","table":"holding","type":"f16","unit":"A"},{"address":23,"key":"x.battery_sense_voltage","label":"Battery Sense Voltage","table":"holding","type":"f16","unit":"V"},{"address":24,"key":"x.battery_voltage_60s","label":"Battery Voltage, slow filter (60 s)","table":"holding","type":"f16","unit":"V"},{"address":25,"key":"x.battery_net_current","label":"Battery Current (net), slow filter (60 s)","table":"holding","type":"f16","unit":"A"},{"address":26,"key":"temperature","label":"Heatsink Temperature","table":"holding","type":"f16","unit":"°C"},{"address":27,"key":"battery_temperature","label":"Battery Temperature","table":"holding","type":"f16","unit":"°C"},{"address":28,"key":"x.ambient_temperature","label":"Ambient (local) Temperature","table":"holding","type":"f16","unit":"°C"},{"address":29,"key":"x.remote_sensor_temperature","label":"Remote Temperature Sensor","table":"holding","type":"f16","unit":"°C"},{"address":35,"key":"x.battery_voltage_25s","label":"Battery Voltage, slow filter (25 s)","table":"holding","type":"f16","unit":"V"},{"address":36,"key":"x.regulator_target_voltage","label":"Battery Regulator Reference Voltage","table":"holding","type":"f16","unit":"V"},{"address":48,"key":"x.lvd_voltage","label":"Load Current Compensated LVD Voltage","table":"holding","type":"f16","unit":"V"},{"address":49,"key":"x.load_hvd_voltage","label":"Load HVD Voltage","table":"holding","type":"f16","unit":"V"},{"address":65,"key":"x.battery_voltage_min_daily","label":"Minimum Battery Voltage (daily)","poll":"slow","table":"holding","type":"f16","unit":"V"},{"address":66,"key":"x.battery_voltage_max_daily","label":"Maximum Battery Voltage (daily)","poll":"slow","table":"holding","type":"f16","unit":"V"},{"address":67,"key":"x.charge_ah_daily","label":"Ah Charge (daily)","poll":"slow","table":"holding","type":"f16","unit":"Ah"},{"address":68,"key":"x.load_ah_daily","label":"Ah Load (daily)","poll":"slow","table":"holding","type":"f16","unit":"Ah"},{"address":76,"key":"x.array_voltage_max_daily","label":"Maximum Array Voltage (daily)","poll":"slow","table":"holding","type":"f16","unit":"V"},{"address":33,"enum":"charge_state","key":"state","label":"Charge State","table":"holding","type":"u16"},{"address":34,"flags":"array_faults","key":"x.array_faults","label":"Array Fault Bitfield","table":"holding","type":"u16"},{"address":38,"key":"x.charge_ah_resettable","label":"Ah Charge Resettable","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"Ah"},{"address":40,"key":"x.charge_ah_total","label":"Ah Charge Total","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"Ah"},{"address":42,"key":"x.charge_kwh_resettable","label":"kWh Charge Resettable","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":43,"key":"pv_energy","label":"kWh Charge Total","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":46,"enum":"load_state","key":"x.load_state","label":"Load State","table":"holding","type":"u16"},{"address":47,"flags":"load_faults","key":"x.load_faults","label":"Load Fault Bitfield","table":"holding","type":"u16"},{"address":50,"key":"x.load_ah_resettable","label":"Ah Load Resettable","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"Ah"},{"address":52,"key":"x.load_ah_total","label":"Ah Load Total","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"Ah"},{"address":54,"key":"x.hourmeter","label":"Hourmeter","poll":"slow","table":"holding","type":"u32","unit":"h"},{"address":56,"flags":"alarms","key":"x.alarms","label":"Alarm Bitfield","table":"holding","type":"u32"},{"address":58,"flags":"dip_switches","key":"x.dip_switches","label":"DIP Switch Settings at Power On","poll":"slow","table":"holding","type":"u16"},{"address":59,"enum":"led_state","key":"x.soc_led_state","label":"SOC LED State","table":"holding","type":"u16"},{"address":69,"flags":"array_faults","key":"x.array_faults_today","label":"Array Fault Bitfield (daily)","poll":"slow","table":"holding","type":"u16"},{"address":70,"flags":"load_faults","key":"x.load_faults_today","label":"Load Fault Bitfield (daily)","poll":"slow","table":"holding","type":"u16"},{"address":71,"flags":"alarms","key":"x.alarms_today","label":"Alarm Bitfield (daily)","poll":"slow","table":"holding","type":"u32"},{"address":73,"key":"x.absorption_time_today","label":"Time in Absorption (daily)","poll":"slow","table":"holding","type":"u16","unit":"s"},{"address":74,"key":"x.equalize_time_today","label":"Time in Equalization (daily)","poll":"slow","table":"holding","type":"u16","unit":"s"},{"address":75,"key":"x.float_time_today","label":"Time in Float (daily)","poll":"slow","table":"holding","type":"u16","unit":"s"},{"address":77,"enum":"led_state","key":"x.charge_led_state","label":"Charge Status LED State","table":"holding","type":"u16"},{"address":78,"key":"x.lighting_load_on","label":"Lighting should be on","table":"holding","type":"u16"},{"address":57408,"key":"x.eeprom_hourmeter","label":"Hourmeter (EEPROM)","poll":"slow","table":"holding","type":"u32","unit":"h","word_order":"little"},{"address":57423,"key":"x.days_since_equalize","label":"Time Since Last Equalize","poll":"slow","table":"holding","type":"u16","unit":"d"}],"problems":[{"kind":"fault","text":"Charger fault","when":{"equals":4,"key":"state"}},{"kind":"fault","text":"Load output fault","when":{"equals":4,"key":"x.load_state"}},{"kind":"warning","text":"Load low-voltage disconnect: {text}","when":{"in":[2,3],"key":"x.load_state"}},{"kind":"fault","text":"Array overcurrent (array fault bit 0)","when":{"bit":0,"key":"x.array_faults"}},{"kind":"fault","text":"Array FET(s) shorted (array fault bit 1)","when":{"bit":1,"key":"x.array_faults"}},{"kind":"fault","text":"Software bug (array fault bit 2)","when":{"bit":2,"key":"x.array_faults"}},{"kind":"fault","text":"Battery high voltage disconnect (array fault bit 3)","when":{"bit":3,"key":"x.array_faults"}},{"kind":"fault","text":"Array high voltage disconnect (array fault bit 4)","when":{"bit":4,"key":"x.array_faults"}},{"kind":"fault","text":"EEPROM setting changed, reset required (array fault bit 5)","when":{"bit":5,"key":"x.array_faults"}},{"kind":"fault","text":"Remote temperature sensor shorted (array fault bit 6)","when":{"bit":6,"key":"x.array_faults"}},{"kind":"fault","text":"Remote temperature sensor disconnected (array fault bit 7)","when":{"bit":7,"key":"x.array_faults"}},{"kind":"fault","text":"Local temperature sensor failed (array fault bit 8)","when":{"bit":8,"key":"x.array_faults"}},{"kind":"fault","text":"Battery low voltage disconnect (array fault bit 9)","when":{"bit":9,"key":"x.array_faults"}},{"kind":"fault","text":"DIP switch changed (array fault bit 10)","when":{"bit":10,"key":"x.array_faults"}},{"kind":"fault","text":"Processor supply fault (array fault bit 11)","when":{"bit":11,"key":"x.array_faults"}},{"kind":"fault","text":"Load short circuit (load fault bit 0)","when":{"bit":0,"key":"x.load_faults"}},{"kind":"fault","text":"Load overcurrent (load fault bit 1)","when":{"bit":1,"key":"x.load_faults"}},{"kind":"fault","text":"Load FET(s) shorted (load fault bit 2)","when":{"bit":2,"key":"x.load_faults"}},{"kind":"fault","text":"Software bug (load fault bit 3)","when":{"bit":3,"key":"x.load_faults"}},{"kind":"fault","text":"Load high voltage disconnect (load fault bit 4)","when":{"bit":4,"key":"x.load_faults"}},{"kind":"fault","text":"Heatsink over-temperature (load fault bit 5)","when":{"bit":5,"key":"x.load_faults"}},{"kind":"fault","text":"DIP switch changed (load fault bit 6)","when":{"bit":6,"key":"x.load_faults"}},{"kind":"fault","text":"EEPROM setting changed, reset required (load fault bit 7)","when":{"bit":7,"key":"x.load_faults"}},{"kind":"fault","text":"FP10 fault (load fault bit 8)","when":{"bit":8,"key":"x.load_faults"}},{"kind":"fault","text":"Processor supply fault (load fault bit 9)","when":{"bit":9,"key":"x.load_faults"}},{"kind":"warning","text":"Remote temperature sensor open (alarm bit 0)","when":{"bit":0,"key":"x.alarms"}},{"kind":"warning","text":"Remote temperature sensor shorted (alarm bit 1)","when":{"bit":1,"key":"x.alarms"}},{"kind":"warning","text":"Remote temperature sensor disconnected (alarm bit 2)","when":{"bit":2,"key":"x.alarms"}},{"kind":"warning","text":"Heatsink temperature sensor open (alarm bit 3)","when":{"bit":3,"key":"x.alarms"}},{"kind":"warning","text":"Heatsink temperature sensor shorted (alarm bit 4)","when":{"bit":4,"key":"x.alarms"}},{"kind":"warning","text":"Heatsink hot, output limited (alarm bit 5)","when":{"bit":5,"key":"x.alarms"}},{"kind":"warning","text":"Current limit (alarm bit 6)","when":{"bit":6,"key":"x.alarms"}},{"kind":"warning","text":"Current offset (alarm bit 7)","when":{"bit":7,"key":"x.alarms"}},{"kind":"warning","text":"Battery sense out of range (alarm bit 8)","when":{"bit":8,"key":"x.alarms"}},{"kind":"warning","text":"Battery sense disconnected (alarm bit 9)","when":{"bit":9,"key":"x.alarms"}},{"kind":"warning","text":"Uncalibrated (alarm bit 10)","when":{"bit":10,"key":"x.alarms"}},{"kind":"warning","text":"Battery temperature out of range (alarm bit 11)","when":{"bit":11,"key":"x.alarms"}},{"kind":"warning","text":"FP10 supply out of range (alarm bit 12)","when":{"bit":12,"key":"x.alarms"}},{"kind":"warning","text":"FET open (alarm bit 13)","when":{"bit":13,"key":"x.alarms"}},{"kind":"warning","text":"Array current offset (alarm bit 14)","when":{"bit":14,"key":"x.alarms"}},{"kind":"warning","text":"Load current offset (alarm bit 15)","when":{"bit":15,"key":"x.alarms"}},{"kind":"warning","text":"3 V supply out of range (alarm bit 16)","when":{"bit":16,"key":"x.alarms"}},{"kind":"warning","text":"Low voltage disconnect (alarm bit 20)","when":{"bit":20,"key":"x.alarms"}},{"kind":"warning","text":"Log timeout (alarm bit 21)","when":{"bit":21,"key":"x.alarms"}},{"kind":"warning","text":"EEPROM access failure (alarm bit 22)","when":{"bit":22,"key":"x.alarms"}}],"sources":[{"title":"ProStar PWM MODBUS Specification (MS-001838)"}]}
