{"connection":{"default_port":502,"default_unit":247,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"running_state":{"0":"Wait (for on-grid)","1":"Check (self-check)","2":"On grid","3":"Fault","4":"Flash (firmware update)","5":"Off grid"}},"flags":{"fault_flag1":{"0":"Mains lost","1":"Grid voltage fault","2":"Grid frequency fault","3":"DCI fault","4":"ISO over limitation","5":"GFCI fault","6":"PV over voltage","7":"Bus voltage fault","8":"Inverter over temperature"},"fault_flag2":{"1":"SPI fault","2":"E2 fault","3":"GFCI device fault","4":"AC transducer fault","5":"Relay check fail","6":"Internal fan fault","7":"External fan fault"}},"id":"mtec-energybutler","kind":"inverter","manufacturer":"M-TEC","modbusspec":0,"model_choice":"user","models":[{"id":"gen2","name":"Energy Butler GEN2 (inverter slave firmware 25.98 or later)"},{"id":"gen3","name":"Energy Butler GEN3 (inverter slave firmware 3.04.01 or later)"}],"name":"Energy Butler GEN2 / GEN3 hybrid inverters","points":[{"address":11000,"key":"grid_power","label":"Zähler (NVP) Leistung","positive":"export","table":"holding","type":"s32","unit":"W","verified":false},{"address":11016,"key":"x.ac_power","label":"AC Leistung Netz","table":"holding","type":"s32","unit":"W"},{"address":11028,"key":"pv_power","label":"PV Leistung","table":"holding","type":"u32","unit":"W"},{"address":40230,"key":"x.backup_power","label":"AC Leistung Backup","models":["gen2"],"table":"holding","type":"s32","unit":"W"},{"address":30230,"key":"x.backup_power","label":"AC Leistung Backup","models":["gen3"],"table":"holding","type":"s32","unit":"W"},{"address":40258,"key":"battery_power","label":"Batterie Leistung","models":["gen2"],"positive":"discharge","table":"holding","type":"s32","unit":"W","verified":false},{"address":30258,"key":"battery_power","label":"Batterie Leistung","models":["gen3"],"positive":"discharge","table":"holding","type":"s32","unit":"W","verified":false},{"address":43000,"key":"battery_soc","label":"State of Charge (SOC)","models":["gen2"],"scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":33000,"key":"battery_soc","label":"State of Charge (SOC)","models":["gen3"],"scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":40254,"key":"battery_voltage","label":"Batterie Spannung","models":["gen2"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":30254,"key":"battery_voltage","label":"Batterie Spannung","models":["gen3"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":40255,"key":"x.battery_current","label":"Batterie Strom","models":["gen2"],"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":30255,"key":"x.battery_current","label":"Batterie Strom","models":["gen3"],"scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":43003,"key":"battery_temperature","label":"Batterie Temperatur","models":["gen2"],"scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":33003,"key":"battery_temperature","label":"Batterie Temperatur","models":["gen3"],"scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":43002,"key":"x.bms_status","label":"BMS Status","models":["gen2"],"table":"holding","type":"u16"},{"address":33002,"key":"x.bms_status","label":"BMS Status","models":["gen3"],"table":"holding","type":"u16"},{"address":43016,"key":"x.bms_error","label":"BMS Error","models":["gen2"],"table":"holding","type":"u32"},{"address":33016,"key":"x.bms_error","label":"BMS Error","models":["gen3"],"table":"holding","type":"u32"},{"address":43018,"key":"x.bms_warning","label":"BMS Warnung","models":["gen2"],"table":"holding","type":"u32"},{"address":33018,"key":"x.bms_warning","label":"BMS Warnung","models":["gen3"],"table":"holding","type":"u32"},{"address":10105,"enum":"running_state","key":"state","label":"Running State","table":"holding","type":"u16"},{"address":10112,"flags":"fault_flag1","key":"x.fault_flag1","label":"Fault FLAG1","table":"holding","type":"u32"},{"address":10114,"flags":"fault_flag2","key":"x.fault_flag2","label":"Fault FLAG2","table":"holding","type":"u32"}],"problems":[{"kind":"fault","text":"Inverter fault (running state 3)","when":{"equals":3,"key":"state"}},{"kind":"backup_mode","text":"Off-grid operation (running state 5)","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Mains lost (fault flag 1, bit 0)","when":{"bit":0,"key":"x.fault_flag1"}},{"kind":"fault","text":"Grid voltage fault (fault flag 1, bit 1)","when":{"bit":1,"key":"x.fault_flag1"}},{"kind":"fault","text":"Grid frequency fault (fault flag 1, bit 2)","when":{"bit":2,"key":"x.fault_flag1"}},{"kind":"fault","text":"DCI fault (fault flag 1, bit 3)","when":{"bit":3,"key":"x.fault_flag1"}},{"kind":"fault","text":"Insulation resistance fault (fault flag 1, bit 4)","when":{"bit":4,"key":"x.fault_flag1"}},{"kind":"fault","text":"GFCI fault (fault flag 1, bit 5)","when":{"bit":5,"key":"x.fault_flag1"}},{"kind":"fault","text":"PV over voltage (fault flag 1, bit 6)","when":{"bit":6,"key":"x.fault_flag1"}},{"kind":"fault","text":"Bus voltage fault (fault flag 1, bit 7)","when":{"bit":7,"key":"x.fault_flag1"}},{"kind":"fault","text":"Inverter over temperature (fault flag 1, bit 8)","when":{"bit":8,"key":"x.fault_flag1"}},{"kind":"fault","text":"SPI fault (fault flag 2, bit 1)","when":{"bit":1,"key":"x.fault_flag2"}},{"kind":"fault","text":"E2 fault (fault flag 2, bit 2)","when":{"bit":2,"key":"x.fault_flag2"}},{"kind":"fault","text":"GFCI device fault (fault flag 2, bit 3)","when":{"bit":3,"key":"x.fault_flag2"}},{"kind":"fault","text":"AC transducer fault (fault flag 2, bit 4)","when":{"bit":4,"key":"x.fault_flag2"}},{"kind":"fault","text":"Relay check failed (fault flag 2, bit 5)","when":{"bit":5,"key":"x.fault_flag2"}},{"kind":"fault","text":"Internal fan fault (fault flag 2, bit 6)","when":{"bit":6,"key":"x.fault_flag2"}},{"kind":"fault","text":"External fan fault (fault flag 2, bit 7)","when":{"bit":7,"key":"x.fault_flag2"}},{"kind":"fault","text":"BMS error (code {value})","when":{"key":"x.bms_error","not":0}},{"kind":"warning","text":"BMS warning (code {value})","when":{"key":"x.bms_warning","not":0}}],"sources":[{"title":"M-TEC Energy Butler RTU Protocol GEN2 + GEN3"}]}
