{"connection":{"default_port":502,"default_unit":4,"transports":["rtu","tcp"]},"derived":[{"key":"pv_energy","label":"Accumulated PV energy","sum":[{"key":"x.pv_energy_high"},{"key":"x.pv_energy_low"}],"unit":"kWh"},{"key":"x.battery_charge_energy","label":"Accumulated charger energy","sum":[{"key":"x.charge_energy_high"},{"key":"x.charge_energy_low"}],"unit":"kWh"},{"key":"x.battery_discharge_energy","label":"Accumulated discharger energy","sum":[{"key":"x.discharge_energy_high"},{"key":"x.discharge_energy_low"}],"unit":"kWh"},{"key":"grid_import_energy","label":"Accumulated buy energy","sum":[{"key":"x.buy_energy_high"},{"key":"x.buy_energy_low"}],"unit":"kWh"},{"key":"grid_export_energy","label":"Accumulated sell energy","sum":[{"key":"x.sell_energy_high"},{"key":"x.sell_energy_low"}],"unit":"kWh"},{"key":"x.load_energy","label":"Accumulated load energy","sum":[{"key":"x.load_energy_high"},{"key":"x.load_energy_low"}],"unit":"kWh"},{"key":"x.self_use_energy","label":"Accumulated self-use energy","sum":[{"key":"x.self_use_energy_high"},{"key":"x.self_use_energy_low"}],"unit":"kWh"},{"key":"x.pv_sell_energy","label":"Accumulated PV sell energy","sum":[{"key":"x.pv_sell_energy_high"},{"key":"x.pv_sell_energy_low"}],"unit":"kWh"},{"key":"x.grid_charge_energy","label":"Accumulated grid charger energy","sum":[{"key":"x.grid_charge_energy_high"},{"key":"x.grid_charge_energy_low"}],"unit":"kWh"},{"key":"x.accumulated_time","label":"Accumulated time","sum":[{"factor":1440,"key":"x.accumulated_days"},{"factor":60,"key":"x.accumulated_hours"},{"key":"x.accumulated_minutes"}],"unit":"min"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_flow":{"0":"Disconnected","1":"Inverter to battery","2":"Battery to inverter","3":"Connected"},"battery_type":{"0":"Not chosen","1":"User defined","2":"Lithium","3":"Sealed lead","4":"AGM","5":"Gel","6":"Flooded"},"charger_source_priority":{"0":"Solar first","2":"Solar and utility","3":"Only solar"},"charger_workstate":{"0":"Initialization","1":"Self-test","2":"Work","3":"Stop"},"charging_state":{"0":"Stop","1":"Absorb charge","2":"Float charge","3":"Equalization charge"},"energy_use_mode":{"1":"SBU (solar, battery, utility)","2":"SUB (solar, utility, battery)","3":"UTI (utility)","4":"SOL (solar)"},"grid_flow":{"0":"Disconnected","1":"Inverter to grid","2":"Grid to inverter","3":"Connected"},"grid_protect_standard":{"0":"VDE 4105","1":"UPS","2":"Home","3":"Generator"},"mppt_state":{"0":"Stop","1":"MPPT","2":"Current limiting"},"off_on":{"0":"Off","1":"On"},"relay":{"0":"Disconnected","1":"Connected"},"solar_power_balance":{"0":"SBD","1":"SBE"},"solar_use_aim":{"0":"LBU (load, battery, utility)","1":"BLU (battery, load, utility)"},"work_state":{"0":"Power on","1":"Self-test","2":"Off-grid","3":"Grid-tie","4":"Bypass","5":"Stop","6":"Grid charging"}},"flags":{"arrow_flags":{"0":"PV present","1":"Load present","2":"Battery present","3":"Grid present","4":"PV to inverter","5":"Inverter to load"},"charger_error":{"0":"Hardware protection","1":"Overcurrent","2":"Current sensor error","3":"Over temperature","4":"PV voltage too high","5":"PV voltage too low","6":"Battery voltage too high","7":"Battery voltage too low","8":"Current uncontrollable","9":"Parameter error"},"charger_warning":{"0":"Fan error"},"inverter_error_1":{"0":"Fan locked while inverter off","1":"Transformer over temperature","10":"Output voltage sensor error","11":"Grid voltage sensor error","12":"Output current sensor error","13":"Grid current sensor error","14":"Load current sensor error","15":"Grid overcurrent","2":"Battery voltage too high","3":"Battery voltage too low","4":"Output short circuit","5":"Output voltage high","6":"Overload timeout","7":"Bus voltage too high","8":"Bus soft start failed","9":"Main relay failed"},"inverter_error_2":{"0":"Radiator over temperature","1":"Solar charger battery voltage class error","10":"Inverter soft start failed","11":"DC voltage in AC output","12":"Battery disconnected","13":"Control current sensor error","14":"Output voltage too low","2":"Solar charger current sensor error","3":"Solar charger current uncontrollable","4":"Grid voltage low","5":"Grid voltage high","6":"Grid under frequency","7":"Grid over frequency","8":"Overcurrent protection","9":"Bus voltage too low"},"inverter_warning_1":{"0":"Fan locked while inverter on","1":"Fan 2 locked while inverter on","10":"PV charger communication error","2":"Battery over-charged","3":"Low battery","4":"Overload","5":"Output power derating","6":"Solar charger stopped, low battery","7":"Solar charger stopped, high PV voltage","8":"Solar charger stopped, overload","9":"Solar charger over temperature"},"system_setting":{"0":"Overload restart forbidden","1":"Over temperature restart forbidden","2":"Overload bypass forbidden","3":"Automatic page turning forbidden","4":"Buzzer on grid events (PV1800 only)","5":"Buzzer forbidden (PV1800 only)","6":"LCD backlight on","7":"Fault recording forbidden"}},"id":"must-pv1800","identify":{"checks":[{"address":20000,"in":["PH","PV","EP"],"length":1,"table":"holding","type":"str"},{"address":25202,"in":[120,230],"table":"holding","type":"u16"}],"serial":{"address":20002,"table":"holding","type":"u32"}},"kind":"inverter","manufacturer":"MUST","modbusspec":0,"models":[{"id":"pv1900","name":"PV1900 (PV19)"}],"name":"PV18 / PV19 (PV1800 / PV1900) off-grid inverters","points":[{"address":10001,"key":"x.charger_machine_type","label":"Charger type of machine","poll":"slow","table":"holding","type":"u16"},{"address":10002,"key":"x.charger_serial","label":"Charger serial number","poll":"slow","table":"holding","type":"u32"},{"address":10004,"key":"x.charger_hardware_version","label":"Charger hardware version","poll":"slow","table":"holding","type":"u16"},{"address":10005,"key":"x.charger_software_version","label":"Charger software version","poll":"slow","table":"holding","type":"u16"},{"address":15201,"enum":"charger_workstate","key":"x.charger_workstate","label":"Charger workstate","table":"holding","type":"u16"},{"address":15202,"enum":"mppt_state","key":"x.mppt_state","label":"MPPT state","table":"holding","type":"u16"},{"address":15203,"enum":"charging_state","key":"x.charging_state","label":"Charging state","table":"holding","type":"u16"},{"address":15205,"key":"x.pv_voltage","label":"PV voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":15206,"key":"x.charger_battery_voltage","label":"Battery voltage (charger)","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":15207,"key":"x.charger_current","label":"Charger current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":15208,"key":"pv_power","label":"Charger power","table":"holding","type":"u16","unit":"W"},{"address":15209,"key":"x.charger_radiator_temperature","label":"Charger radiator temperature","table":"holding","type":"s16","unit":"°C"},{"address":15210,"key":"x.external_temperature","label":"External temperature","table":"holding","type":"s16","unit":"°C"},{"address":15211,"enum":"relay","key":"x.charger_battery_relay","label":"Battery relay","table":"holding","type":"u16"},{"address":15212,"enum":"relay","key":"x.charger_pv_relay","label":"PV relay","table":"holding","type":"u16"},{"address":15213,"flags":"charger_error","key":"x.charger_error","label":"Charger error message","table":"holding","type":"u16"},{"address":15214,"flags":"charger_warning","key":"x.charger_warning","label":"Charger warning message","table":"holding","type":"u16"},{"address":15215,"key":"x.charger_battery_voltage_grade","label":"Battery voltage grade (charger)","poll":"slow","table":"holding","type":"u16","unit":"V"},{"address":15216,"key":"x.charger_rated_current","label":"Charger rated current","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":15217,"key":"x.pv_energy_high","label":"Accumulated PV power high","poll":"slow","scale":1000,"table":"holding","type":"u16","unit":"kWh"},{"address":15218,"key":"x.pv_energy_low","label":"Accumulated PV power low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":15219,"key":"x.accumulated_days","label":"Accumulated day","poll":"slow","table":"holding","type":"u16","unit":"d"},{"address":15220,"key":"x.accumulated_hours","label":"Accumulated hour","poll":"slow","table":"holding","type":"u16","unit":"h"},{"address":15221,"key":"x.accumulated_minutes","label":"Accumulated minute","poll":"slow","table":"holding","type":"u16","unit":"min"},{"address":20000,"key":"x.machine_type_letters","label":"Type of machine high","length":1,"poll":"slow","table":"holding","type":"str"},{"address":20001,"key":"x.machine_type_number","label":"Type of machine low","poll":"slow","table":"holding","type":"u16"},{"address":20002,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"},{"address":20004,"key":"x.hardware_version","label":"Hardware version","poll":"slow","table":"holding","type":"u16"},{"address":20005,"key":"firmware","label":"Software version","poll":"slow","table":"holding","type":"u16"},{"address":20006,"key":"x.protocol_version","label":"Communication protocol edition","poll":"slow","table":"holding","type":"u16"},{"address":25201,"enum":"work_state","key":"state","label":"Work state","table":"holding","type":"u16"},{"address":25202,"key":"x.ac_voltage_grade","label":"AC voltage grade","poll":"slow","table":"holding","type":"u16","unit":"V"},{"address":25203,"key":"x.rated_power_va","label":"Rated power (VA)","poll":"slow","table":"holding","type":"u16","unit":"VA"},{"address":25205,"key":"battery_voltage","label":"Battery voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":25206,"key":"x.inverter_voltage","label":"Inverter voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":25207,"key":"x.grid_voltage","label":"Grid voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":25208,"key":"x.bus_voltage","label":"Bus voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":25209,"key":"x.control_current","label":"Control current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":25210,"key":"x.inverter_current","label":"Inverter current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":25211,"key":"x.grid_current","label":"Grid current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":25212,"key":"x.load_current","label":"Load current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":25213,"key":"x.inverter_power","label":"PInverter","table":"holding","type":"s16","unit":"W","verified":false},{"address":25214,"key":"x.grid_power","label":"PGrid","table":"holding","type":"s16","unit":"W","verified":false},{"address":25215,"key":"load_power","label":"PLoad","table":"holding","type":"u16","unit":"W"},{"address":25216,"key":"x.load_percent","label":"Load percent","scale":0.01,"table":"holding","type":"u16","unit":"%","verified":false},{"address":25217,"key":"x.inverter_apparent_power","label":"SInverter","table":"holding","type":"s16","unit":"VA"},{"address":25218,"key":"x.grid_apparent_power","label":"SGrid","table":"holding","type":"s16","unit":"VA"},{"address":25219,"key":"apparent_power","label":"SLoad","table":"holding","type":"u16","unit":"VA"},{"address":25221,"key":"x.inverter_reactive_power","label":"QInverter","table":"holding","type":"s16","unit":"var"},{"address":25222,"key":"x.grid_reactive_power","label":"QGrid","table":"holding","type":"s16","unit":"var"},{"address":25223,"key":"reactive_power","label":"QLoad","table":"holding","type":"s16","unit":"var"},{"address":25225,"key":"x.inverter_frequency","label":"Inverter frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":25226,"key":"frequency","label":"Grid frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":25229,"key":"x.inverter_max_number","label":"Inverter max number","poll":"slow","table":"holding","type":"u16"},{"address":25230,"key":"x.combine_type","label":"Combine type","poll":"slow","table":"holding","type":"u16"},{"address":25231,"key":"x.inverter_number","label":"Inverter number","poll":"slow","table":"holding","type":"u16"},{"address":25233,"key":"temperature","label":"AC radiator temperature","table":"holding","type":"s16","unit":"°C"},{"address":25234,"key":"x.transformer_temperature","label":"Transformer temperature","table":"holding","type":"s16","unit":"°C"},{"address":25235,"key":"x.dc_radiator_temperature","label":"DC radiator temperature","table":"holding","type":"s16","unit":"°C"},{"address":25237,"enum":"relay","key":"x.inverter_relay","label":"Inverter relay state","table":"holding","type":"u16"},{"address":25238,"enum":"relay","key":"x.grid_relay","label":"Grid relay state","table":"holding","type":"u16"},{"address":25239,"enum":"relay","key":"x.load_relay","label":"Load relay state","table":"holding","type":"u16"},{"address":25240,"enum":"relay","key":"x.n_line_relay","label":"N line relay state","table":"holding","type":"u16"},{"address":25241,"enum":"relay","key":"x.dc_relay","label":"DC relay state","table":"holding","type":"u16"},{"address":25242,"enum":"relay","key":"x.earth_relay","label":"Earth relay state","table":"holding","type":"u16"},{"address":25245,"key":"x.charge_energy_high","label":"Accumulated charger power high","poll":"slow","scale":1000,"table":"holding","type":"u16","unit":"kWh"},{"address":25246,"key":"x.charge_energy_low","label":"Accumulated charger power low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":25247,"key":"x.discharge_energy_high","label":"Accumulated discharger power high","poll":"slow","scale":1000,"table":"holding","type":"u16","unit":"kWh"},{"address":25248,"key":"x.discharge_energy_low","label":"Accumulated discharger power low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":25249,"key":"x.buy_energy_high","label":"Accumulated buy power high","poll":"slow","scale":1000,"table":"holding","type":"u16","unit":"kWh"},{"address":25250,"key":"x.buy_energy_low","label":"Accumulated buy power low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":25251,"key":"x.sell_energy_high","label":"Accumulated sell power high","poll":"slow","scale":1000,"table":"holding","type":"u16","unit":"kWh"},{"address":25252,"key":"x.sell_energy_low","label":"Accumulated sell power low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":25253,"key":"x.load_energy_high","label":"Accumulated load power high","poll":"slow","scale":1000,"table":"holding","type":"u16","unit":"kWh"},{"address":25254,"key":"x.load_energy_low","label":"Accumulated load power low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":25255,"key":"x.self_use_energy_high","label":"Accumulated self_use power high","poll":"slow","scale":1000,"table":"holding","type":"u16","unit":"kWh"},{"address":25256,"key":"x.self_use_energy_low","label":"Accumulated self_use power low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":25257,"key":"x.pv_sell_energy_high","label":"Accumulated PV_sell power high","poll":"slow","scale":1000,"table":"holding","type":"u16","unit":"kWh"},{"address":25258,"key":"x.pv_sell_energy_low","label":"Accumulated PV_sell power low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":25259,"key":"x.grid_charge_energy_high","label":"Accumulated grid_charger power high","poll":"slow","scale":1000,"table":"holding","type":"u16","unit":"kWh"},{"address":25260,"key":"x.grid_charge_energy_low","label":"Accumulated grid_charger power low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":25261,"flags":"inverter_error_1","key":"x.inverter_error_1","label":"Error message 1","table":"holding","type":"u16"},{"address":25262,"flags":"inverter_error_2","key":"x.inverter_error_2","label":"Error message 2","table":"holding","type":"u16"},{"address":25263,"key":"x.inverter_error_3","label":"Error message 3","table":"holding","type":"u16"},{"address":25265,"flags":"inverter_warning_1","key":"x.inverter_warning_1","label":"Warning message 1","table":"holding","type":"u16"},{"address":25273,"key":"x.battery_power","label":"Batt power","table":"holding","type":"s16","unit":"W","verified":false},{"address":25274,"key":"x.battery_current","label":"Batt current","table":"holding","type":"s16","unit":"A","verified":false},{"address":25275,"key":"x.battery_voltage_grade","label":"Batt voltage grade","poll":"slow","table":"holding","type":"u16","unit":"V"},{"address":25277,"key":"x.rated_power","label":"Rated power (W)","poll":"slow","table":"holding","type":"u16","unit":"W"},{"address":25278,"key":"x.protocol_version_display","label":"Communication protocol edition","poll":"slow","table":"holding","type":"u16"},{"address":25279,"flags":"arrow_flags","key":"x.arrow_flags","label":"Arrow flag","table":"holding","type":"u16"},{"address":25279,"bits":[6,7],"enum":"battery_flow","key":"x.battery_flow","label":"Machine-battery arrow","table":"holding","type":"u16"},{"address":25279,"bits":[8,9],"enum":"grid_flow","key":"x.grid_flow","label":"Machine-grid arrow","table":"holding","type":"u16"},{"address":113,"key":"battery_soc","label":"Battery State Of Charge","models":["pv1900"],"sources":["must-inverter"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":114,"key":"battery_soh","label":"Battery State Of Health","models":["pv1900"],"sources":["must-inverter"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":10102,"key":"x.absorb_voltage","label":"Absorb Voltage","scale":0.1,"sources":["must-inverter"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":10109,"key":"x.absorb_charger_current","label":"Absorb Charger Current","scale":0.1,"sources":["must-inverter"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16207,"key":"x.pv2_charger_current","label":"PV2 Charger Current","models":["pv1900"],"scale":0.1,"sources":["must-inverter"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16208,"key":"x.pv2_charger_power","label":"PV2 Charger Power","models":["pv1900"],"sources":["must-inverter"],"table":"holding","type":"u16","unit":"W","verified":false}],"problems":[{"kind":"fault","text":"Fan locked while inverter off (inverter error 1 bit 0)","when":{"bit":0,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Transformer over temperature (inverter error 1 bit 1)","when":{"bit":1,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Battery voltage too high (inverter error 1 bit 2)","when":{"bit":2,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Battery voltage too low (inverter error 1 bit 3)","when":{"bit":3,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Output short circuit (inverter error 1 bit 4)","when":{"bit":4,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Output voltage high (inverter error 1 bit 5)","when":{"bit":5,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Overload timeout (inverter error 1 bit 6)","when":{"bit":6,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Bus voltage too high (inverter error 1 bit 7)","when":{"bit":7,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Bus soft start failed (inverter error 1 bit 8)","when":{"bit":8,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Main relay failed (inverter error 1 bit 9)","when":{"bit":9,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Output voltage sensor error (inverter error 1 bit 10)","when":{"bit":10,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Grid voltage sensor error (inverter error 1 bit 11)","when":{"bit":11,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Output current sensor error (inverter error 1 bit 12)","when":{"bit":12,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Grid current sensor error (inverter error 1 bit 13)","when":{"bit":13,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Load current sensor error (inverter error 1 bit 14)","when":{"bit":14,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Grid overcurrent (inverter error 1 bit 15)","when":{"bit":15,"key":"x.inverter_error_1"}},{"kind":"fault","text":"Radiator over temperature (inverter error 2 bit 0)","when":{"bit":0,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Solar charger battery voltage class error (inverter error 2 bit 1)","when":{"bit":1,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Solar charger current sensor error (inverter error 2 bit 2)","when":{"bit":2,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Solar charger current uncontrollable (inverter error 2 bit 3)","when":{"bit":3,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Grid voltage low (inverter error 2 bit 4)","when":{"bit":4,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Grid voltage high (inverter error 2 bit 5)","when":{"bit":5,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Grid under frequency (inverter error 2 bit 6)","when":{"bit":6,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Grid over frequency (inverter error 2 bit 7)","when":{"bit":7,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Overcurrent protection (inverter error 2 bit 8)","when":{"bit":8,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Bus voltage too low (inverter error 2 bit 9)","when":{"bit":9,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Inverter soft start failed (inverter error 2 bit 10)","when":{"bit":10,"key":"x.inverter_error_2"}},{"kind":"fault","text":"DC voltage in AC output (inverter error 2 bit 11)","when":{"bit":11,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Battery disconnected (inverter error 2 bit 12)","when":{"bit":12,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Control current sensor error (inverter error 2 bit 13)","when":{"bit":13,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Output voltage too low (inverter error 2 bit 14)","when":{"bit":14,"key":"x.inverter_error_2"}},{"kind":"fault","text":"Inverter error 3 (0x{value:X})","when":{"key":"x.inverter_error_3","not":0}},{"kind":"warning","text":"Fan locked while inverter on (inverter warning 1 bit 0)","when":{"bit":0,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"Fan 2 locked while inverter on (inverter warning 1 bit 1)","when":{"bit":1,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"Battery over-charged (inverter warning 1 bit 2)","when":{"bit":2,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"Low battery (inverter warning 1 bit 3)","when":{"bit":3,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"Overload (inverter warning 1 bit 4)","when":{"bit":4,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"Output power derating (inverter warning 1 bit 5)","when":{"bit":5,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"Solar charger stopped, low battery (inverter warning 1 bit 6)","when":{"bit":6,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"Solar charger stopped, high PV voltage (inverter warning 1 bit 7)","when":{"bit":7,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"Solar charger stopped, overload (inverter warning 1 bit 8)","when":{"bit":8,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"Solar charger over temperature (inverter warning 1 bit 9)","when":{"bit":9,"key":"x.inverter_warning_1"}},{"kind":"warning","text":"PV charger communication error (inverter warning 1 bit 10)","when":{"bit":10,"key":"x.inverter_warning_1"}},{"kind":"fault","text":"Hardware protection (charger error bit 0)","when":{"bit":0,"key":"x.charger_error"}},{"kind":"fault","text":"Overcurrent (charger error bit 1)","when":{"bit":1,"key":"x.charger_error"}},{"kind":"fault","text":"Current sensor error (charger error bit 2)","when":{"bit":2,"key":"x.charger_error"}},{"kind":"fault","text":"Over temperature (charger error bit 3)","when":{"bit":3,"key":"x.charger_error"}},{"kind":"fault","text":"PV voltage too high (charger error bit 4)","when":{"bit":4,"key":"x.charger_error"}},{"kind":"fault","text":"PV voltage too low (charger error bit 5)","when":{"bit":5,"key":"x.charger_error"}},{"kind":"fault","text":"Battery voltage too high (charger error bit 6)","when":{"bit":6,"key":"x.charger_error"}},{"kind":"fault","text":"Battery voltage too low (charger error bit 7)","when":{"bit":7,"key":"x.charger_error"}},{"kind":"fault","text":"Current uncontrollable (charger error bit 8)","when":{"bit":8,"key":"x.charger_error"}},{"kind":"fault","text":"Parameter error (charger error bit 9)","when":{"bit":9,"key":"x.charger_error"}},{"kind":"warning","text":"Charger fan error (charger warning bit 0)","when":{"bit":0,"key":"x.charger_warning"}},{"kind":"backup_mode","text":"Running off-grid","when":{"equals":2,"key":"state"}}],"sources":[{"title":"PH1800 PV1800 EP1800 PV3500 EP3500 RS485 Modbus RTU communication protocol"},{"title":"PH PV RS485 Modbus RTU communication protocol"},{"id":"must-inverter","title":"ha-must-inverter (Home Assistant integration)"}]}
