{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":4,"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"elwa_2_status":{"1":"No control signal","2":"Heating","20":"Legionella boost active","201":"Error: safety thermostat (STL) triggered","202":"Error: power stage overtemperature","203":"Error: power stage temperature probe","204":"Error: hardware fault","205":"Error: immersion heater temperature sensor","209":"Error: mainboard","21":"Device disabled","22":"Device blocked","3":"Standby","4":"Boost heating","5":"Heat finished"},"elwa_e_status":{"2":"Heating","201":"Error: overtemperature, fuse blown","202":"Error: overtemperature measured","203":"Error: overtemperature electronics","204":"Error: hardware fault","205":"Error: temperature sensor","209":"Error: mainboard","3":"Standby","4":"Boost heating","5":"Heat finished","9":"Setup"},"status":{"0":"Standby","1":"Excess","2":"Control is not allowed","3":"Temperature reached","4":"No control signal","5":"Error"},"thor_status":{"0":"Off","1":"Starting up","2":"Starting up","3":"Starting up","4":"Starting up","5":"Starting up","6":"Starting up","7":"Starting up","8":"Starting up","9":"Operation"}},"flags":{"elwa_2_relays":{"0":"AUX relay on","1":"SELV relay on"},"thor_load_state":{"1":"Load on output 1 (9s)","2":"Load on output 2 (9s)","3":"Load on output 3 (9s)"}},"id":"mypv-elwa-acthor","identify":{"checks":[{"address":1018,"range":[12336,14649],"table":"holding","type":"u16"},{"address":1025,"range":[12336,14649],"table":"holding","type":"u16"}],"serial":{"address":1018,"length":8,"table":"holding","type":"str"}},"kind":"heating_rod","manufacturer":"my-PV","modbusspec":0,"models":[{"id":"elwa_e","match":{"address":1018,"in":["160124","160140","160129","160142"],"length":3,"table":"holding","type":"str"},"name":"AC ELWA-E"},{"id":"elwa_2","match":{"address":1018,"in":["160150","160151","160152"],"length":3,"table":"holding","type":"str"},"name":"AC ELWA 2"},{"id":"thor","match":{"address":1018,"in":["200100","200101","200103"],"length":3,"table":"holding","type":"str"},"name":"AC•THOR (also CH and i)"},{"id":"thor_9s","match":{"address":1018,"equals":"200300","length":3,"table":"holding","type":"str"},"name":"AC•THOR 9s"},{"id":"other","name":"Other my-PV device (common registers only)"},{"id":"acthor","name":"AC•THOR / AC ELWA 2 (openWB \"my-PV Acthor oder Elwa2\")"}],"name":"AC ELWA-E, AC ELWA 2, AC•THOR and AC•THOR 9s PV heating controllers","points":[{"address":1000,"key":"x.power_setpoint","label":"Power","table":"holding","type":"u16","unit":"W"},{"address":1001,"key":"x.water_temperature","label":"Temp 1 (water)","scale":0.1,"table":"holding","type":"u16","unit":"°C"},{"address":1002,"key":"x.target_temperature","label":"Target temperature (Tmax / HW 1 max)","scale":0.1,"table":"holding","type":"u16","unit":"°C"},{"address":1003,"enum":"elwa_e_status","key":"state","label":"Status","models":["elwa_e"],"table":"holding","type":"u16"},{"address":1003,"enum":"elwa_2_status","key":"state","label":"Status","models":["elwa_2"],"table":"holding","type":"u16"},{"address":1003,"enum":"thor_status","key":"state","label":"Status","models":["thor","thor_9s"],"table":"holding","type":"u16"},{"address":1003,"key":"state","label":"Status","models":["other"],"table":"holding","type":"u16","verified":false},{"address":1015,"key":"temperature","label":"tempchip (controller temperature)","models":["elwa_2","thor","thor_9s","other"],"scale":0.1,"table":"holding","type":"u16","unit":"°C"},{"address":1015,"key":"temperature","label":"tempchip (controller temperature)","models":["elwa_e"],"scale":0.1,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1016,"key":"firmware","label":"Controller (IP) firmware main version","poll":"slow","table":"holding","type":"u16"},{"address":1017,"key":"x.power_stage_firmware","label":"Power stage firmware version","poll":"slow","table":"holding","type":"u16"},{"address":1018,"key":"serial","label":"Serial number","length":8,"poll":"slow","table":"holding","type":"str"},{"address":1028,"key":"x.firmware_sub","label":"Controller firmware sub version","poll":"slow","table":"holding","type":"u16"},{"address":1030,"key":"x.temperature_2","label":"Temp 2","models":["elwa_2","thor","thor_9s"],"scale":0.1,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1031,"key":"x.temperature_3","label":"Temp 3","models":["thor","thor_9s"],"scale":0.1,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1032,"key":"x.temperature_4","label":"Temp 4","models":["thor","thor_9s"],"scale":0.1,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1058,"flags":"elwa_2_relays","key":"x.relay_status","label":"Relay status","models":["elwa_2"],"table":"holding","type":"u16"},{"address":1058,"key":"x.relay_status","label":"Relay 1 status","models":["thor","thor_9s"],"table":"holding","type":"u16"},{"address":1059,"flags":"thor_load_state","key":"x.load_state","label":"Load state","models":["thor","thor_9s"],"table":"holding","type":"u16"},{"address":1060,"key":"x.load_nominal_power","label":"Load nominal power","models":["thor","thor_9s"],"table":"holding","type":"u16","unit":"W"},{"address":1061,"key":"l1_voltage","label":"U L1","models":["elwa_2","thor","thor_9s"],"table":"holding","type":"u16","unit":"V"},{"address":1062,"key":"l1_current","label":"I L1","models":["thor","thor_9s"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1063,"key":"x.output_voltage","label":"U Out","models":["thor","thor_9s"],"table":"holding","type":"u16","unit":"V"},{"address":1064,"key":"frequency","label":"Freq","models":["elwa_2","thor","thor_9s"],"scale":0.001,"table":"holding","type":"u16","unit":"Hz"},{"address":1066,"key":"x.state_9s","label":"9s state","models":["thor_9s"],"table":"holding","type":"u16"},{"address":1067,"key":"x.aux_voltage","label":"U L2 (AUX relay voltage)","models":["elwa_2"],"table":"holding","type":"u16","unit":"V"},{"address":1068,"key":"x.aux_current","label":"I L2 (AUX relay current)","models":["elwa_2"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1067,"invalid":[0],"key":"l2_voltage","label":"U L2","models":["thor","thor_9s"],"table":"holding","type":"u16","unit":"V"},{"address":1068,"key":"l2_current","label":"I L2","models":["thor","thor_9s"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1069,"key":"grid_power","label":"Meter power","models":["elwa_e","elwa_2","thor","thor_9s"],"positive":"import","table":"holding","type":"s16","unit":"W"},{"address":1071,"key":"x.max_power_possible","label":"Pmax_abs (max. power currently possible, incl. slaves)","models":["elwa_e","elwa_2","thor","thor_9s"],"table":"holding","type":"u16","unit":"W"},{"address":1072,"invalid":[0],"key":"l3_voltage","label":"U L3","models":["thor","thor_9s"],"table":"holding","type":"u16","unit":"V"},{"address":1073,"key":"l3_current","label":"I L3","models":["thor","thor_9s"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1074,"key":"x.power_out_1","label":"P out1","models":["elwa_2","thor","thor_9s"],"table":"holding","type":"u16","unit":"W"},{"address":1075,"key":"x.power_out_2","label":"P out2","models":["elwa_2","thor","thor_9s"],"table":"holding","type":"u16","unit":"W"},{"address":1076,"key":"x.power_out_3","label":"P out3","models":["thor_9s"],"table":"holding","type":"u16","unit":"W"},{"address":1077,"key":"x.operation_state","label":"Operation state (screen icon)","models":["elwa_2","thor","thor_9s"],"table":"holding","type":"u16"},{"address":1082,"key":"consumer_power","label":"Power of the queried device","models":["elwa_e","elwa_2","thor","thor_9s"],"positive":"consumption","table":"holding","type":"u16","unit":"W","verified":false},{"address":1083,"key":"x.solar_power_part","label":"Solar part of device power","models":["elwa_2","thor","thor_9s"],"table":"holding","type":"u16","unit":"W"},{"address":1084,"key":"x.grid_power_part","label":"Grid part of device power","models":["elwa_2","thor","thor_9s"],"table":"holding","type":"u16","unit":"W"},{"address":1085,"key":"x.pwm_out","label":"PWM-out","models":["thor","thor_9s"],"table":"holding","type":"u16","unit":"%"},{"address":1086,"key":"x.co_controller_firmware","label":"Co-controller firmware version","models":["elwa_2"],"poll":"slow","table":"holding","type":"u16"},{"address":1087,"key":"x.meter_power_32","label":"Meter measurement value (32-bit)","models":["elwa_e","elwa_2","thor","thor_9s"],"table":"holding","type":"s32","unit":"W"},{"address":1003,"key":"x.status","label":"Status","models":["acthor"],"sources":["openwb"],"table":"holding","type":"s16","verified":false},{"address":1030,"key":"x.temp1","label":"Temperature 2","models":["acthor"],"scale":0.1,"sources":["openwb"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1031,"key":"x.temp2","label":"Temperature 3","models":["acthor"],"scale":0.1,"sources":["openwb"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1061,"key":"x.voltage_l1_1061","label":"Voltage L1","models":["acthor","elwa_e","other"],"scale":0.001,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":1062,"key":"x.current_l1_1062","label":"Current L1","models":["acthor","elwa_2","elwa_e","other"],"scale":0.001,"sources":["openems"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1067,"key":"x.voltage_l2_1067","label":"Voltage L2","models":["acthor","elwa_e","other"],"scale":0.001,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":1068,"key":"x.current_l2_1068","label":"Current L2","models":["acthor","elwa_e","other"],"scale":0.001,"sources":["openems"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1072,"key":"x.voltage_l3_1072","label":"Voltage L3","models":["acthor","elwa_2","elwa_e","other"],"scale":0.001,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":1073,"key":"x.current_l3_1073","label":"Current L3","models":["acthor","elwa_2","elwa_e","other"],"scale":0.001,"sources":["openems"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1074,"key":"l1_power","label":"Active power L1","models":["acthor","elwa_e","other"],"positive":"consumption","sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1075,"key":"l2_power","label":"Active power L2","models":["acthor","elwa_e","other"],"positive":"consumption","sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1076,"key":"l3_power","label":"Active power L3","models":["acthor","elwa_2","elwa_e","other","thor"],"positive":"consumption","sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1077,"enum":"status","key":"x.status_1077","label":"Status","models":["acthor","elwa_e","other"],"sources":["openems"],"table":"holding","type":"s16","verified":false},{"address":1014,"key":"x.fuse_input","label":"Fuse","models":["elwa_e"],"sources":["openwb"],"table":"input","type":"s16","unit":"A","verified":false}],"problems":[{"kind":"fault","text":"Device error (status {value})","when":{"key":"state","range":[200,65535]}}],"sources":[{"title":"AC ELWA-E Documentation of Controls"},{"title":"AC ELWA 2 Documentation of Controls"},{"title":"AC-THOR / AC-THOR 9s Documentation of Controls"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
