{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"dhw_control_method":{"0":"Supply control","1":"System supply control"},"gas_type":{"0":"NG","1":"LPG"},"heatload":{"1":"Finned Tube Baseboard","2":"Fan Coil","3":"Cast Iron Baseboard","4":"Low Mass Radiant","5":"High Mass Radiant","6":"Radiators","7":"Custom"},"on_off":{"0":"Off","1":"On"},"sh_control_method":{"0":"Supply control","1":"Return control","2":"System supply control","3":"System return control"},"temperature_display":{"0":"Celsius","1":"Fahrenheit"}},"id":"navien-nfb700","identify":{"checks":[{"address":19,"range":[2018,2099],"table":"holding","type":"u16"},{"address":20,"range":[1,12],"table":"holding","type":"u16"},{"address":21,"range":[1,31],"table":"holding","type":"u16"},{"address":38,"in":[0,1,2,3],"table":"input","type":"u16"},{"address":39,"in":[0,1],"table":"input","type":"u16"}]},"kind":"boiler","manufacturer":"Navien","modbusspec":0,"model_choice":"user","models":[{"id":"single","name":"Single boiler"},{"id":"cascade","name":"Main unit of a cascade"}],"name":"NFB700 boiler","points":[{"address":10,"key":"x.boiler_operation","label":"Boiler operation","table":"discrete","type":"bool"},{"address":11,"key":"x.sh_operation_status","label":"SH operation","table":"discrete","type":"bool"},{"address":13,"key":"x.dhw_tank_mode","label":"DHW tank mode operation","table":"discrete","type":"bool"},{"address":14,"key":"x.error","label":"Error","table":"discrete","type":"bool"},{"address":16,"key":"x.boiler_enable","label":"Boiler enable","table":"discrete","type":"bool"},{"address":17,"key":"x.boiler_pump","label":"Boiler pump","table":"discrete","type":"bool"},{"address":18,"key":"x.dhw_zone1_pump","label":"DHW/Zone1 pump","table":"discrete","type":"bool"},{"address":19,"key":"x.zone2_pump","label":"Zone2 pump","table":"discrete","type":"bool"},{"address":20,"key":"x.system_zone3_pump","label":"System/Zone3 pump","table":"discrete","type":"bool"},{"address":21,"key":"x.sh1_thermostat","label":"SH1 Thermostat","table":"discrete","type":"bool"},{"address":22,"key":"x.sh2_thermostat","label":"SH2 Thermostat","table":"discrete","type":"bool"},{"address":23,"key":"x.sh3_thermostat","label":"SH3 Thermostat","table":"discrete","type":"bool"},{"address":24,"key":"x.dhw_call_signal","label":"DHW call signal","table":"discrete","type":"bool"},{"address":25,"key":"x.dhw_thermostat","label":"DHW Thermostat","table":"discrete","type":"bool"},{"address":26,"key":"x.lwco_input","label":"LWCO input","table":"discrete","type":"bool"},{"address":28,"key":"x.louver_switch","label":"Louver switch","table":"discrete","type":"bool"},{"address":29,"key":"x.sh4_thermostat","label":"SH4 Thermostat","table":"discrete","type":"bool"},{"address":30,"key":"x.zone4_pump","label":"Zone4 pump","table":"discrete","type":"bool"},{"address":31,"key":"x.louver_output","label":"Louver output","table":"discrete","type":"bool"},{"address":32,"key":"x.air_damper_output","label":"Air damper output","table":"discrete","type":"bool"},{"address":34,"key":"x.frozen_protection","label":"Frozen protection mode","table":"discrete","type":"bool"},{"address":44,"key":"x.cascade_enable","label":"Cascade system enable","models":["cascade"],"table":"discrete","type":"bool"},{"address":45,"key":"x.cascade_burning","label":"Cascade burning","models":["cascade"],"table":"discrete","type":"bool"},{"address":46,"key":"x.cascade_sh_operation","label":"Cascade SH operation","models":["cascade"],"table":"discrete","type":"bool"},{"address":49,"key":"x.cascade_dhw_tank_mode","label":"Cascade DHW tank mode operation state","models":["cascade"],"table":"discrete","type":"bool"},{"address":50,"key":"x.cascade_dhw_call_signal","label":"DHW call signal","models":["cascade"],"table":"discrete","type":"bool","verified":false},{"address":51,"key":"x.cascade_dhw_thermostat","label":"DHW Thermostat","models":["cascade"],"table":"discrete","type":"bool"},{"address":0,"key":"error_code","label":"Main Error code","table":"input","type":"u16"},{"address":1,"key":"x.sub_error_code","label":"Sub Error code","table":"input","type":"u16"},{"address":2,"key":"x.heat_capacity","label":"Current Heat capacity","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":3,"key":"x.supply_temperature","label":"Supply temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":4,"key":"x.return_temperature","label":"Return temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":5,"key":"x.system_supply_temperature","label":"System Supply temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":6,"key":"x.system_return_temperature","label":"System Return temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":7,"key":"x.water_pressure","label":"Water pressure","table":"input","type":"u16","unit":"psi"},{"address":8,"key":"x.exhaust_temperature","label":"Exhaust temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":9,"key":"x.dhw_tank_temperature","label":"DHW Tank temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":10,"key":"x.outdoor_temperature","label":"Outdoor temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":11,"enum":"on_off","key":"x.boiler_operation_word","label":"Boiler operation","table":"input","type":"u16"},{"address":12,"key":"x.max_heat_capacity","label":"Maximum Heat capacity","poll":"slow","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":13,"key":"x.sh_operation_time","label":"Total time of SH operation","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":14,"key":"x.sh_operation_count","label":"Number of SH operation","poll":"slow","scale":10,"table":"input","type":"u16","verified":false},{"address":15,"key":"x.days_since_installation","label":"Total time after installation","poll":"slow","table":"input","type":"u16","unit":"d"},{"address":30,"key":"x.max_outdoor_temperature","label":"Maximum outdoor temperature","poll":"slow","scale":0.5,"table":"input","type":"s16","unit":"°C","verified":false},{"address":31,"key":"x.min_outdoor_temperature","label":"Minimum outdoor temperature","poll":"slow","scale":0.5,"table":"input","type":"s16","unit":"°C","verified":false},{"address":32,"key":"x.sh_supply_min","label":"SH supply minimum temperature","poll":"slow","scale":0.5,"table":"input","type":"u16","unit":"°C"},{"address":33,"key":"x.sh_supply_max","label":"SH supply maximum temperature","poll":"slow","scale":0.5,"table":"input","type":"u16","unit":"°C"},{"address":34,"key":"x.sh_return_min","label":"SH return minimum temperature","poll":"slow","scale":0.5,"table":"input","type":"u16","unit":"°C"},{"address":35,"key":"x.sh_return_max","label":"SH return maximum temperature","poll":"slow","scale":0.5,"table":"input","type":"u16","unit":"°C"},{"address":36,"key":"x.dhw_min","label":"DHW minimum temperature","poll":"slow","scale":0.5,"table":"input","type":"u16","unit":"°C"},{"address":37,"key":"x.dhw_max","label":"DHW maximum temperature","poll":"slow","scale":0.5,"table":"input","type":"u16","unit":"°C"},{"address":38,"enum":"sh_control_method","key":"x.sh_control_method","label":"SH control method","poll":"slow","table":"input","type":"u16"},{"address":39,"enum":"dhw_control_method","key":"x.dhw_control_method","label":"DHW control method","poll":"slow","table":"input","type":"u16"},{"address":41,"enum":"gas_type","key":"x.gas_type","label":"Gas type","poll":"slow","table":"input","type":"u16"},{"address":44,"key":"x.current_gas","label":"Current amount of gas","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":45,"key":"x.total_gas","label":"Total amount of gas","poll":"slow","scale":100,"table":"input","type":"u32","unit":"l","verified":false},{"address":65,"key":"x.cascade_total_units","label":"Cascade total units","models":["cascade"],"poll":"slow","table":"input","type":"u16"},{"address":66,"key":"x.cascade_operating_units","label":"Cascade Operating units","models":["cascade"],"table":"input","type":"u16"},{"address":67,"key":"x.cascade_on_off_state","label":"Cascade On/Off state","models":["cascade"],"table":"input","type":"u32"},{"address":69,"key":"x.cascade_avg_heat_capacity","label":"Cascade Average Heating capacity","models":["cascade"],"scale":0.5,"table":"input","type":"u16","unit":"%"},{"address":70,"key":"x.cascade_max_heat_capacity","label":"Cascade Maximum Heating capacity","models":["cascade"],"poll":"slow","scale":1000,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":71,"key":"x.primary_total_flow","label":"Primary total flow","models":["cascade"],"table":"input","type":"u16","unit":"l"},{"address":72,"key":"x.avg_primary_supply_temperature","label":"Average primary Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":73,"key":"x.avg_primary_return_temperature","label":"Average primary return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":74,"key":"x.cascade_system_supply_temperature","label":"System Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":75,"key":"x.cascade_system_return_temperature","label":"System Return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":76,"key":"x.cascade_error_unit","label":"Error occurrence unit number","models":["cascade"],"table":"input","type":"u16"},{"address":77,"key":"x.cascade_error_code","label":"Error code","models":["cascade"],"table":"input","type":"u16"},{"address":85,"key":"x.cascade_dhw_tank_temperature","label":"DHW Tank temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":200,"key":"x.main_operation","label":"Main Boiler operation","models":["cascade"],"table":"discrete","type":"bool"},{"address":201,"key":"x.main_frozen_protection","label":"Main Boiler Frozen protection mode","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":205,"key":"x.main_error","label":"Main Boiler Error","models":["cascade"],"table":"discrete","type":"bool"},{"address":206,"key":"x.main_enable","label":"Main Boiler enable","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":207,"key":"x.main_pump","label":"Main Boiler pump","models":["cascade"],"table":"discrete","type":"bool"},{"address":216,"key":"x.sub1_operation","label":"Sub 1 Boiler operation","models":["cascade"],"table":"discrete","type":"bool"},{"address":217,"key":"x.sub1_frozen_protection","label":"Sub 1 Boiler Frozen protection mode","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":221,"key":"x.sub1_error","label":"Sub 1 Boiler Error","models":["cascade"],"table":"discrete","type":"bool"},{"address":222,"key":"x.sub1_enable","label":"Sub 1 Boiler enable","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":223,"key":"x.sub1_pump","label":"Sub 1 Boiler pump","models":["cascade"],"table":"discrete","type":"bool"},{"address":232,"key":"x.sub2_operation","label":"Sub 2 Boiler operation","models":["cascade"],"table":"discrete","type":"bool"},{"address":233,"key":"x.sub2_frozen_protection","label":"Sub 2 Boiler Frozen protection mode","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":237,"key":"x.sub2_error","label":"Sub 2 Boiler Error","models":["cascade"],"table":"discrete","type":"bool"},{"address":238,"key":"x.sub2_enable","label":"Sub 2 Boiler enable","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":239,"key":"x.sub2_pump","label":"Sub 2 Boiler pump","models":["cascade"],"table":"discrete","type":"bool"},{"address":248,"key":"x.sub3_operation","label":"Sub 3 Boiler operation","models":["cascade"],"table":"discrete","type":"bool"},{"address":249,"key":"x.sub3_frozen_protection","label":"Sub 3 Boiler Frozen protection mode","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":253,"key":"x.sub3_error","label":"Sub 3 Boiler Error","models":["cascade"],"table":"discrete","type":"bool"},{"address":254,"key":"x.sub3_enable","label":"Sub 3 Boiler enable","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":255,"key":"x.sub3_pump","label":"Sub 3 Boiler pump","models":["cascade"],"table":"discrete","type":"bool"},{"address":264,"key":"x.sub4_operation","label":"Sub 4 Boiler operation","models":["cascade"],"table":"discrete","type":"bool"},{"address":265,"key":"x.sub4_frozen_protection","label":"Sub 4 Boiler Frozen protection mode","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":269,"key":"x.sub4_error","label":"Sub 4 Boiler Error","models":["cascade"],"table":"discrete","type":"bool"},{"address":270,"key":"x.sub4_enable","label":"Sub 4 Boiler enable","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":271,"key":"x.sub4_pump","label":"Sub 4 Boiler pump","models":["cascade"],"table":"discrete","type":"bool"},{"address":280,"key":"x.sub5_operation","label":"Sub 5 Boiler operation","models":["cascade"],"table":"discrete","type":"bool"},{"address":281,"key":"x.sub5_frozen_protection","label":"Sub 5 Boiler Frozen protection mode","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":285,"key":"x.sub5_error","label":"Sub 5 Boiler Error","models":["cascade"],"table":"discrete","type":"bool"},{"address":286,"key":"x.sub5_enable","label":"Sub 5 Boiler enable","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":287,"key":"x.sub5_pump","label":"Sub 5 Boiler pump","models":["cascade"],"table":"discrete","type":"bool"},{"address":296,"key":"x.sub6_operation","label":"Sub 6 Boiler operation","models":["cascade"],"table":"discrete","type":"bool"},{"address":297,"key":"x.sub6_frozen_protection","label":"Sub 6 Boiler Frozen protection mode","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":301,"key":"x.sub6_error","label":"Sub 6 Boiler Error","models":["cascade"],"table":"discrete","type":"bool"},{"address":302,"key":"x.sub6_enable","label":"Sub 6 Boiler enable","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":303,"key":"x.sub6_pump","label":"Sub 6 Boiler pump","models":["cascade"],"table":"discrete","type":"bool"},{"address":312,"key":"x.sub7_operation","label":"Sub 7 Boiler operation","models":["cascade"],"table":"discrete","type":"bool"},{"address":313,"key":"x.sub7_frozen_protection","label":"Sub 7 Boiler Frozen protection mode","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":317,"key":"x.sub7_error","label":"Sub 7 Boiler Error","models":["cascade"],"table":"discrete","type":"bool"},{"address":318,"key":"x.sub7_enable","label":"Sub 7 Boiler enable","models":["cascade"],"poll":"slow","table":"discrete","type":"bool"},{"address":319,"key":"x.sub7_pump","label":"Sub 7 Boiler pump","models":["cascade"],"table":"discrete","type":"bool"},{"address":400,"enum":"on_off","key":"x.main_operation_word","label":"Main Boiler operation","models":["cascade"],"table":"input","type":"u16"},{"address":401,"key":"x.main_error_code","label":"Main Boiler Error code","models":["cascade"],"table":"input","type":"u16"},{"address":403,"key":"x.main_heat_capacity","label":"Main Boiler Current Heat capacity","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":404,"key":"x.main_supply_temperature","label":"Main Boiler Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":405,"key":"x.main_return_temperature","label":"Main Boiler Return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":406,"key":"x.main_water_pressure","label":"Main Boiler Water pressure","models":["cascade"],"table":"input","type":"u16","unit":"psi"},{"address":407,"key":"x.main_max_heat_capacity","label":"Main Boiler Maximum Heat capacity","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":408,"key":"x.main_exhaust_temperature","label":"Main Boiler Exhaust temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":409,"key":"x.main_days_since_installation","label":"Main Boiler Total time after installation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"d"},{"address":410,"key":"x.main_sh_operation_count","label":"Main Boiler Number of SH operation","models":["cascade"],"poll":"slow","scale":10,"table":"input","type":"u16","verified":false},{"address":411,"key":"x.main_sh_operation_time","label":"Main Boiler Total time of SH operation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"h"},{"address":412,"key":"x.main_current_gas","label":"Main Boiler Current amount of gas","models":["cascade"],"scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":413,"key":"x.main_total_gas","label":"Main Boiler Total amount of gas","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u32","unit":"l","verified":false},{"address":422,"enum":"on_off","key":"x.sub1_operation_word","label":"Sub 1 Boiler operation","models":["cascade"],"table":"input","type":"u16"},{"address":423,"key":"x.sub1_error_code","label":"Sub 1 Boiler Error code","models":["cascade"],"table":"input","type":"u16"},{"address":425,"key":"x.sub1_heat_capacity","label":"Sub 1 Boiler Current Heat capacity","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":426,"key":"x.sub1_supply_temperature","label":"Sub 1 Boiler Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":427,"key":"x.sub1_return_temperature","label":"Sub 1 Boiler Return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":429,"key":"x.sub1_max_heat_capacity","label":"Sub 1 Boiler Maximum Heat capacity","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":430,"key":"x.sub1_exhaust_temperature","label":"Sub 1 Boiler Exhaust temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":431,"key":"x.sub1_days_since_installation","label":"Sub 1 Boiler Total time after installation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"d"},{"address":432,"key":"x.sub1_sh_operation_count","label":"Sub 1 Boiler Number of SH operation","models":["cascade"],"poll":"slow","scale":10,"table":"input","type":"u16","verified":false},{"address":433,"key":"x.sub1_sh_operation_time","label":"Sub 1 Boiler Total time of SH operation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"h"},{"address":434,"key":"x.sub1_current_gas","label":"Sub 1 Boiler Current amount of gas","models":["cascade"],"scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":435,"key":"x.sub1_total_gas","label":"Sub 1 Boiler Total amount of gas","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u32","unit":"l","verified":false},{"address":444,"enum":"on_off","key":"x.sub2_operation_word","label":"Sub 2 Boiler operation","models":["cascade"],"table":"input","type":"u16"},{"address":445,"key":"x.sub2_error_code","label":"Sub 2 Boiler Error code","models":["cascade"],"table":"input","type":"u16"},{"address":447,"key":"x.sub2_heat_capacity","label":"Sub 2 Boiler Current Heat capacity","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":448,"key":"x.sub2_supply_temperature","label":"Sub 2 Boiler Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":449,"key":"x.sub2_return_temperature","label":"Sub 2 Boiler Return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":451,"key":"x.sub2_max_heat_capacity","label":"Sub 2 Boiler Maximum Heat capacity","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":452,"key":"x.sub2_exhaust_temperature","label":"Sub 2 Boiler Exhaust temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":453,"key":"x.sub2_days_since_installation","label":"Sub 2 Boiler Total time after installation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"d"},{"address":454,"key":"x.sub2_sh_operation_count","label":"Sub 2 Boiler Number of SH operation","models":["cascade"],"poll":"slow","scale":10,"table":"input","type":"u16","verified":false},{"address":455,"key":"x.sub2_sh_operation_time","label":"Sub 2 Boiler Total time of SH operation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"h"},{"address":456,"key":"x.sub2_current_gas","label":"Sub 2 Boiler Current amount of gas","models":["cascade"],"scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":457,"key":"x.sub2_total_gas","label":"Sub 2 Boiler Total amount of gas","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u32","unit":"l","verified":false},{"address":466,"enum":"on_off","key":"x.sub3_operation_word","label":"Sub 3 Boiler operation","models":["cascade"],"table":"input","type":"u16"},{"address":467,"key":"x.sub3_error_code","label":"Sub 3 Boiler Error code","models":["cascade"],"table":"input","type":"u16"},{"address":469,"key":"x.sub3_heat_capacity","label":"Sub 3 Boiler Current Heat capacity","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":470,"key":"x.sub3_supply_temperature","label":"Sub 3 Boiler Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":471,"key":"x.sub3_return_temperature","label":"Sub 3 Boiler Return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":473,"key":"x.sub3_max_heat_capacity","label":"Sub 3 Boiler Maximum Heat capacity","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":474,"key":"x.sub3_exhaust_temperature","label":"Sub 3 Boiler Exhaust temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":475,"key":"x.sub3_days_since_installation","label":"Sub 3 Boiler Total time after installation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"d"},{"address":476,"key":"x.sub3_sh_operation_count","label":"Sub 3 Boiler Number of SH operation","models":["cascade"],"poll":"slow","scale":10,"table":"input","type":"u16","verified":false},{"address":477,"key":"x.sub3_sh_operation_time","label":"Sub 3 Boiler Total time of SH operation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"h"},{"address":478,"key":"x.sub3_current_gas","label":"Sub 3 Boiler Current amount of gas","models":["cascade"],"scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":479,"key":"x.sub3_total_gas","label":"Sub 3 Boiler Total amount of gas","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u32","unit":"l","verified":false},{"address":488,"enum":"on_off","key":"x.sub4_operation_word","label":"Sub 4 Boiler operation","models":["cascade"],"table":"input","type":"u16"},{"address":489,"key":"x.sub4_error_code","label":"Sub 4 Boiler Error code","models":["cascade"],"table":"input","type":"u16"},{"address":491,"key":"x.sub4_heat_capacity","label":"Sub 4 Boiler Current Heat capacity","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":492,"key":"x.sub4_supply_temperature","label":"Sub 4 Boiler Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":493,"key":"x.sub4_return_temperature","label":"Sub 4 Boiler Return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":495,"key":"x.sub4_max_heat_capacity","label":"Sub 4 Boiler Maximum Heat capacity","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":496,"key":"x.sub4_exhaust_temperature","label":"Sub 4 Boiler Exhaust temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":497,"key":"x.sub4_days_since_installation","label":"Sub 4 Boiler Total time after installation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"d"},{"address":498,"key":"x.sub4_sh_operation_count","label":"Sub 4 Boiler Number of SH operation","models":["cascade"],"poll":"slow","scale":10,"table":"input","type":"u16","verified":false},{"address":499,"key":"x.sub4_sh_operation_time","label":"Sub 4 Boiler Total time of SH operation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"h"},{"address":500,"key":"x.sub4_current_gas","label":"Sub 4 Boiler Current amount of gas","models":["cascade"],"scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":501,"key":"x.sub4_total_gas","label":"Sub 4 Boiler Total amount of gas","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u32","unit":"l","verified":false},{"address":510,"enum":"on_off","key":"x.sub5_operation_word","label":"Sub 5 Boiler operation","models":["cascade"],"table":"input","type":"u16"},{"address":511,"key":"x.sub5_error_code","label":"Sub 5 Boiler Error code","models":["cascade"],"table":"input","type":"u16"},{"address":513,"key":"x.sub5_heat_capacity","label":"Sub 5 Boiler Current Heat capacity","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":514,"key":"x.sub5_supply_temperature","label":"Sub 5 Boiler Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":515,"key":"x.sub5_return_temperature","label":"Sub 5 Boiler Return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":517,"key":"x.sub5_max_heat_capacity","label":"Sub 5 Boiler Maximum Heat capacity","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":518,"key":"x.sub5_exhaust_temperature","label":"Sub 5 Boiler Exhaust temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":519,"key":"x.sub5_days_since_installation","label":"Sub 5 Boiler Total time after installation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"d"},{"address":520,"key":"x.sub5_sh_operation_count","label":"Sub 5 Boiler Number of SH operation","models":["cascade"],"poll":"slow","scale":10,"table":"input","type":"u16","verified":false},{"address":521,"key":"x.sub5_sh_operation_time","label":"Sub 5 Boiler Total time of SH operation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"h"},{"address":522,"key":"x.sub5_current_gas","label":"Sub 5 Boiler Current amount of gas","models":["cascade"],"scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":523,"key":"x.sub5_total_gas","label":"Sub 5 Boiler Total amount of gas","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u32","unit":"l","verified":false},{"address":532,"enum":"on_off","key":"x.sub6_operation_word","label":"Sub 6 Boiler operation","models":["cascade"],"table":"input","type":"u16"},{"address":533,"key":"x.sub6_error_code","label":"Sub 6 Boiler Error code","models":["cascade"],"table":"input","type":"u16"},{"address":535,"key":"x.sub6_heat_capacity","label":"Sub 6 Boiler Current Heat capacity","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":536,"key":"x.sub6_supply_temperature","label":"Sub 6 Boiler Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":537,"key":"x.sub6_return_temperature","label":"Sub 6 Boiler Return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":539,"key":"x.sub6_max_heat_capacity","label":"Sub 6 Boiler Maximum Heat capacity","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":540,"key":"x.sub6_exhaust_temperature","label":"Sub 6 Boiler Exhaust temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":541,"key":"x.sub6_days_since_installation","label":"Sub 6 Boiler Total time after installation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"d"},{"address":542,"key":"x.sub6_sh_operation_count","label":"Sub 6 Boiler Number of SH operation","models":["cascade"],"poll":"slow","scale":10,"table":"input","type":"u16","verified":false},{"address":543,"key":"x.sub6_sh_operation_time","label":"Sub 6 Boiler Total time of SH operation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"h"},{"address":544,"key":"x.sub6_current_gas","label":"Sub 6 Boiler Current amount of gas","models":["cascade"],"scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":545,"key":"x.sub6_total_gas","label":"Sub 6 Boiler Total amount of gas","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u32","unit":"l","verified":false},{"address":554,"enum":"on_off","key":"x.sub7_operation_word","label":"Sub 7 Boiler operation","models":["cascade"],"table":"input","type":"u16"},{"address":555,"key":"x.sub7_error_code","label":"Sub 7 Boiler Error code","models":["cascade"],"table":"input","type":"u16"},{"address":557,"key":"x.sub7_heat_capacity","label":"Sub 7 Boiler Current Heat capacity","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":558,"key":"x.sub7_supply_temperature","label":"Sub 7 Boiler Supply temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":559,"key":"x.sub7_return_temperature","label":"Sub 7 Boiler Return temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":561,"key":"x.sub7_max_heat_capacity","label":"Sub 7 Boiler Maximum Heat capacity","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":562,"key":"x.sub7_exhaust_temperature","label":"Sub 7 Boiler Exhaust temperature","models":["cascade"],"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":563,"key":"x.sub7_days_since_installation","label":"Sub 7 Boiler Total time after installation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"d"},{"address":564,"key":"x.sub7_sh_operation_count","label":"Sub 7 Boiler Number of SH operation","models":["cascade"],"poll":"slow","scale":10,"table":"input","type":"u16","verified":false},{"address":565,"key":"x.sub7_sh_operation_time","label":"Sub 7 Boiler Total time of SH operation","models":["cascade"],"poll":"slow","table":"input","type":"u16","unit":"h"},{"address":566,"key":"x.sub7_current_gas","label":"Sub 7 Boiler Current amount of gas","models":["cascade"],"scale":100,"table":"input","type":"u16","unit":"BTU","verified":false},{"address":567,"key":"x.sub7_total_gas","label":"Sub 7 Boiler Total amount of gas","models":["cascade"],"poll":"slow","scale":100,"table":"input","type":"u32","unit":"l","verified":false}],"problems":[{"kind":"fault","text":"Boiler error (see the main and sub error codes)","when":{"equals":1,"key":"x.error"}},{"kind":"fault","text":"Cascade error code {value}","when":{"key":"x.cascade_error_code","not":0}}],"sources":[{"title":"Navien Modbus RTU Installation & Operation Manual"}]}
