{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"airflow_status":{"0":"No heat","1":"No flow","2":"Low flow","3":"Regular flow"},"control_mode":{"0":"External","1":"Internal","2":"Neptronic signal","3":"Remote","4":"Pneumatic","5":"TPM"},"occupancy":{"0":"Occupied","1":"Unoccupied","2":"Vacant"},"on_off":{"0":"On","1":"Off"},"setpoint_source":{"0":"Onboard potentiometer","1":"Remote","2":"TRL"},"temperature_source":{"0":"External","1":"Internal","2":"TRL","3":"Supply","4":"Discharge"},"temperature_unit":{"0":"°C","1":"°F"}},"flags":{"alarms1":{"0":"Thermal cutout open","1":"Air flow cutout open","10":"SSR sensor failure","11":"TRL communication timeout","12":"Remote management timeout","2":"Interlock cutout open","3":"Heater high temperature cutout","4":"Board high temperature cutout","5":"SSR high temperature cutout","6":"Duct high temperature cutout","7":"Heater sensor 1 failure","8":"Heater sensor 2 failure","9":"Board sensor failure"},"alarms2":{"0":"External sensor failure","1":"Supply sensor failure","10":"Current sensor 1 failure","11":"Current sensor 2 failure","12":"Measured power too high","13":"Measured power too low","14":"Air flow not detected","15":"Heat not detected","2":"Discharge sensor failure","3":"TRL sensor failure","9":"Current sensor 0 failure"},"input_states":{"0":"Thermal cutout","1":"Air flow cutout","2":"Interlock cutout"},"options":{"0":"Network temperatures in °F","1":"Network control override","10":"Board temperature safety active","11":"Duct temperature safety active","15":"System off","2":"TRL shows °F","3":"TRL setpoint locked","4":"TRL on/off locked","5":"Changeover monitoring","6":"Auto PID","8":"Heater safety active","9":"SSR temperature safety active"},"output_states":{"0":"Fan","1":"Stage 1","10":"Stage 10","11":"Stage 11","12":"Stage 12","2":"Stage 2","3":"Stage 3","4":"Stage 4","5":"Stage 5","6":"Stage 6","7":"Stage 7","8":"Stage 8","9":"Stage 9"},"system_status":{"0":"Limited by heater box temperature","1":"Limited by SSR temperature","2":"Limited by board temperature","3":"Limited by duct temperature"}},"id":"neptronic-hecb","kind":"boiler","manufacturer":"Neptronic","modbusspec":0,"name":"HECB series electric duct heater controller","points":[{"address":0,"bits":[0,7],"key":"x.modbus_address","label":"Identification, address - Neptronic id and Modbus address","poll":"slow","table":"holding","type":"u16"},{"address":0,"bits":[8,15],"key":"x.product_id","label":"Neptronic product id","poll":"slow","table":"holding","type":"u16"},{"address":1,"key":"x.control_input","label":"Analog control input","table":"holding","type":"u16","unit":"mV","verified":false},{"address":3,"key":"x.pneumatic_pressure","label":"Pneumatic pressure measured from the analog input signal","optional":true,"scale":0.1,"table":"holding","type":"u16","unit":"psi","verified":false},{"address":5,"key":"x.input_temperature","label":"Input temperature measured by thermistor on the analog input","optional":true,"scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":6,"key":"x.heater_temperature1","label":"Heater temperature sensor 1","scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":7,"key":"x.heater_temperature2","label":"Heater temperature sensor 2","scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":8,"key":"x.ssr_temperature","label":"Solid state relay temperature","scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":9,"key":"x.discharge_temperature","label":"Duct temperature discharge side","optional":true,"scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":10,"key":"x.supply_temperature","label":"Duct temperature supply side","optional":true,"scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":11,"key":"x.potentiometer_setpoint","label":"On board setpoint read from the potentiometer","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":12,"key":"x.board_temperature","label":"Circuit board temperature","scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":13,"key":"x.trl_temperature","label":"Temperature read on the TRL","optional":true,"scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":14,"key":"l1_current","label":"Power phase 1 current measurement","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":15,"key":"l2_current","label":"Power phase 2 current measurement","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":16,"key":"l3_current","label":"Power phase 3 current measurement","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":17,"key":"frequency","label":"Measured line frequency","table":"holding","type":"u16","unit":"Hz"},{"address":19,"key":"x.modulated_duty","label":"Modulated stage duty cycle","scale":0.1,"table":"holding","type":"u16","unit":"%","verified":false},{"address":20,"key":"x.output","label":"Instant system output","scale":0.1,"table":"holding","type":"u16","unit":"%","verified":false},{"address":21,"key":"x.power_target","label":"Instant system power target","scale":0.1,"table":"holding","type":"u16","unit":"kW"},{"address":22,"key":"consumer_power","label":"Instant system power measurement","positive":"consumption","scale":100,"table":"holding","type":"u16","unit":"W"},{"address":23,"key":"x.heater_differential_temperature","label":"Heater sensors' differential temperature","scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":24,"key":"x.duct_differential_temperature","label":"Duct sensors' differential temperature","scale":0.01,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":25,"key":"x.audit_energy","label":"Energy over the last energy audit period","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":51,"key":"x.tpm_stage_rating","label":"Time pulse modulating stage power rating","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kW"},{"address":66,"key":"x.fan_rating","label":"Fan power rating","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"hp"},{"address":73,"key":"x.remote_timeout_remaining","label":"Remaining seconds before remote timeout","table":"holding","type":"u16","unit":"s"},{"address":84,"flags":"input_states","key":"x.input_states","label":"Input states","table":"holding","type":"u16"},{"address":85,"flags":"output_states","key":"x.output_states","label":"Output states","table":"holding","type":"u16"},{"address":86,"flags":"system_status","key":"x.system_status","label":"System status","table":"holding","type":"u16"},{"address":88,"flags":"alarms1","key":"x.alarms1","label":"System alarms (1)","table":"holding","type":"u16"},{"address":89,"flags":"alarms2","key":"x.alarms2","label":"System alarms (2)","table":"holding","type":"u16"},{"address":90,"enum":"control_mode","key":"x.control_mode","label":"Control mode","table":"holding","type":"u16"},{"address":91,"enum":"airflow_status","key":"x.airflow_status","label":"Air flow status","table":"holding","type":"u16"},{"address":94,"enum":"occupancy","key":"x.occupancy","label":"Occupancy","table":"holding","type":"u16"},{"address":95,"key":"x.stages","label":"Number of ON/OFF stages","poll":"slow","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"Thermal cutout open","when":{"bit":0,"key":"x.alarms1"}},{"kind":"fault","text":"Air flow cutout open","when":{"bit":1,"key":"x.alarms1"}},{"kind":"fault","text":"Interlock cutout open","when":{"bit":2,"key":"x.alarms1"}},{"kind":"fault","text":"Heater high temperature cutout","when":{"bit":3,"key":"x.alarms1"}},{"kind":"fault","text":"Board high temperature cutout","when":{"bit":4,"key":"x.alarms1"}},{"kind":"fault","text":"SSR high temperature cutout","when":{"bit":5,"key":"x.alarms1"}},{"kind":"fault","text":"Duct high temperature cutout","when":{"bit":6,"key":"x.alarms1"}},{"kind":"fault","text":"Heater sensor 1 failure","when":{"bit":7,"key":"x.alarms1"}},{"kind":"fault","text":"Heater sensor 2 failure","when":{"bit":8,"key":"x.alarms1"}},{"kind":"warning","text":"Board sensor failure","when":{"bit":9,"key":"x.alarms1"}},{"kind":"warning","text":"SSR sensor failure","when":{"bit":10,"key":"x.alarms1"}},{"kind":"warning","text":"TRL communication timeout","when":{"bit":11,"key":"x.alarms1"}},{"kind":"warning","text":"Remote management timeout","when":{"bit":12,"key":"x.alarms1"}},{"kind":"warning","text":"External sensor failure","when":{"bit":0,"key":"x.alarms2"}},{"kind":"warning","text":"Supply sensor failure","when":{"bit":1,"key":"x.alarms2"}},{"kind":"warning","text":"Discharge sensor failure","when":{"bit":2,"key":"x.alarms2"}},{"kind":"warning","text":"TRL sensor failure","when":{"bit":3,"key":"x.alarms2"}},{"kind":"warning","text":"Current sensor 0 failure","when":{"bit":9,"key":"x.alarms2"}},{"kind":"warning","text":"Current sensor 1 failure","when":{"bit":10,"key":"x.alarms2"}},{"kind":"warning","text":"Current sensor 2 failure","when":{"bit":11,"key":"x.alarms2"}},{"kind":"warning","text":"Measured power too high","when":{"bit":12,"key":"x.alarms2"}},{"kind":"warning","text":"Measured power too low","when":{"bit":13,"key":"x.alarms2"}},{"kind":"fault","text":"Air flow not detected (temperature differential)","when":{"bit":14,"key":"x.alarms2"}},{"kind":"warning","text":"Heat not detected (temperature differential)","when":{"bit":15,"key":"x.alarms2"}}],"sources":[{"title":"Electric Duct Heater HECB Series, Modbus Communication Module User Guide (HECB-Modbus Guide-150630)"}]}
