{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600},"transports":["rtu"]},"encoding":{"word_order":"little"},"enums":{"ahps_docking_accessory_relays_40370":{"0":"Off","1":"On. b0"},"ahps_docking_blocked_40364":{"0":"unblocked","1":"blocked"},"blocking_status_of_the_shunt_controlled_add_heat_acc_43163":{"0":"Unblocked","1":"Blocked"},"brine_pump_auto_controlled_49193":{"0":"manual","1":"auto controlled","2":"fixed delta controlled"},"compressor_state_ep14_43427":{"100":"Stopping","20":"Stopped","40":"Starting","60":"Running"},"cooling_with_room_sensor_47340":{"0":"OFF","1":"ON","10":"RMU-BT50","18":"BT74","2":"BT50"},"date_format_47384":{"1":"DD-MM-YY","2":"YY-MM-DD"},"eb101_ep14_defrosting_outdoor_unit_44703":{"0":"No","1":"Active","2":"Passive"},"eb101_ep14_hz_down_mode_outdoor_unit_44867":{"0":"No","1":"Yes"},"eb108_ep14_prio_44139":{"0":"Off","1":"Heat","2":"Hot water","3":"Pool 1","4":"Pool2","5":"External Request"},"eme10_activated_48930":{"0":"not activated","1":"activated"},"eme_pv_panel_affect_heating_48931":{"0":"not affecting","1":"affecting"},"energy_meter_mode_x23_49287":{"0":"Wh/pulse","1":"pulses/kWh","2":"EMK150","3":"EMK300/310","4":"EMK500","5":"EMK300/310/05"},"eq1_gp20_acs_dump_signal_44752":{"0":"off","1":"running"},"eq1_qn12_acs_valve_44751":{"0":"closed","1":"open"},"eq1_state_acs_thermostat_40912":{"10":"off","40":"active wait","50":"active"},"eq1_state_acs_thermostat_heat_dump_40913":{"10":"shunt off","20":"shunt open","30":"shunt closed"},"external_ers_1_accessory_eb17_40943":{"0":"open","1":"closed"},"fan_speed_current_41256":{"0":"Normal","1":"Fan mode 1","2":"Fan mode 2","3":"Fan mode 3","4":"Fan mode 4"},"flm_4_cooling_status_43484":{"0":"no","1":"yes"},"freeze_protection_status_43013":{"0":"OFF","1":"ON"},"ground_water_pump_control_signal_49292":{"0":"0V-10V","1":"10V-0V"},"holiday_activated_48043":{"0":"inactive","10":"active"},"holiday_activated_48043_2":{"0":"inactive","1":"active"},"holiday_hot_water_comfort_mode_48047":{"-1":"Off","0":"Economy","1":"Normal","2":"Luxury"},"hot_water_comfort_mode_47041":{"0":"Economy","1":"Normal","2":"Luxury","4":"Smart Control"},"hot_water_tank_type_48086":{"10":"VPB","20":"VPA"},"hwc_pump_status_gp11_43180":{"0":"off","1":"on"},"kind_of_defrost_40932":{"0":"No defrost","1":"Passive defrost","2":"Active defrost"},"language_47131":{"0":"English","1":"Svenska","10":"Norsk","11":"Dansk","12":"Eesti","13":"Latviesu","16":"Magyar","2":"Deutsch","3":"Francais","4":"Espanol","5":"Suomi","6":"Lietuviu","7":"Cesky","8":"Polski","9":"Nederlands"},"modbus40_disable_log_set_48889":{"0":"use LOG.SET","1":"ignore LOG.SET"},"operational_mode_47137":{"0":"Auto","1":"Manual","2":"Add. heat only"},"operational_mode_brine_medium_pump_47139":{"10":"Intermittent","20":"Continuous","30":"Economy","40":"Auto"},"operational_mode_heat_medium_pump_47138":{"10":"Intermittent","20":"Continous","30":"Economy","40":"Auto"},"opt_gas_type_49226":{"0":"G20","1":"G31"},"outdoor_filter_time_47377":{"12":"12 Hours","24":"24 Hours"},"preset_flow_clim_sys_47442":{"0":"manual setting","1":"radiator","2":"floor heating","3":"radiator + floor heating"},"prio_43086":{"10":"Off","20":"Hot Water","30":"Heat","40":"Pool","41":"Pool 2","50":"Transfer","60":"Cooling"},"qn10_need_40314":{"0":"Heating","1":"Hot water"},"reduced_ventilation_48973":{"0":"deactivated","1":"activated"},"reg_state_ahps_docking_shunt_40762":{"10":"Off","20":"Running"},"smart_energy_source_ctrl_method_48980":{"0":"price","1":"primary factor"},"smart_energy_source_electricity_price_source_48981":{"0":"fixed price","1":"tariff","2":"spot price"},"smart_energy_source_fixed_elec_price_from_48983":{"0":"fixed price","1":"tariff"},"smart_energy_source_prioritze_in_hot_water_41705":{"0":"Compressor","1":"OPT10","2":"Internal addition"},"smart_home_mode_41265":{"0":"Default","1":"Away from home","2":"Vacation"},"smart_price_adaption_hw_comfort_mode_44897":{"0":"Eco","1":"Normal","10":"Normal+","2":"Luxury","20":"Mini"},"state_sg_ready_44874":{"10":"Blocking","20":"Normal","30":"Low Price","40":"Overcapacity"},"status_cooling_43024":{"0":"Off","1":"On"},"status_of_the_shunt_controlled_additional_heat_accessory_43097":{"10":"Off","20":"Running","30":"Passive"},"step_controlled_add_mode_47326":{"0":"Linear","1":"Binary"},"supply_pump_state_ep14_43431":{"10":"off","15":"starting","20":"on","40":"10-day mode","80":"calibration"},"temporary_lux_48132":{"0":"Off","1":"3h","2":"6h","3":"12h","4":"One time increase"},"time_format_47385":{"12":"12 hours","24":"24 hours"}},"id":"nibe-f-series","kind":"heat_pump","manufacturer":"NIBE","modbusspec":0,"model_choice":"user","models":[{"id":"f1145","name":"F1145 / F1245"},{"id":"f1155","name":"F1155 / F1255"},{"id":"f1345","name":"F1345"},{"id":"f1355","name":"F1355"},{"id":"f370","name":"F370 / F372 / F470"},{"id":"f730","name":"F730"},{"id":"f750","name":"F750"},{"id":"smo20","name":"SMO 20"},{"id":"smo40","name":"SMO 40"},{"id":"vvm225","name":"VVM 225 / VVM 320 / VVM 325"},{"id":"vvm310","name":"VVM 310 / VVM 500"}],"name":"F-series heat pumps, SMO and VVM indoor modules (F generation)","points":[{"address":3,"invalid":[-32768],"key":"x.bt1_outdoor_temperature_40004","label":"BT1 Outdoor Temperature","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4,"invalid":[-32768],"key":"x.ep23_bt2_supply_temp_s4_40005","label":"EP23-BT2 Supply temp S4","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5,"invalid":[-32768],"key":"x.ep22_bt2_supply_temp_s3_40006","label":"EP22-BT2 Supply temp S3","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6,"invalid":[-32768],"key":"x.ep21_bt2_supply_temp_s2_40007","label":"EP21-BT2 Supply temp S2","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":7,"invalid":[-32768],"key":"x.bt2_supply_temp_s1_40008","label":"BT2 Supply temp S1","models":["f1145","f1155","f1355","f370","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":10,"invalid":[-32768],"key":"x.eb100_ep15_bt3_return_temp_40011","label":"EB100-EP15-BT3 Return temp","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":11,"invalid":[-32768],"key":"x.eb100_ep14_bt3_return_temp_40012","label":"EB100-EP14-BT3 Return temp","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":12,"invalid":[-32768],"key":"x.bt7_hw_top_40013","label":"BT7 HW Top","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":13,"invalid":[-32768],"key":"x.bt6_hw_load_40014","label":"BT6 HW Load","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":14,"invalid":[-32768],"key":"x.eb100_ep14_bt10_brine_in_temp_40015","label":"EB100-EP14-BT10 Brine In Temp","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":15,"invalid":[-32768],"key":"x.eb100_ep14_bt11_brine_out_temp_40016","label":"EB100-EP14-BT11 Brine Out Temp","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":16,"invalid":[-32768],"key":"x.eb100_ep14_bt12_condensor_out_40017","label":"EB100-EP14-BT12 Condensor Out","models":["f1145","f1155","f1345","f1355","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":17,"invalid":[-32768],"key":"x.eb100_ep14_bt14_hot_gas_temp_40018","label":"EB100-EP14-BT14 Hot Gas Temp","models":["f1145","f1155","f1345","f1355","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":18,"invalid":[-32768],"key":"x.eb100_ep14_bt15_liquid_line_40019","label":"EB100-EP14-BT15 Liquid Line","models":["f1145","f1155","f1345","f1355","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":19,"invalid":[-32768],"key":"x.eb100_bt16_evaporator_temp_40020","label":"EB100-BT16 Evaporator temp","models":["f370","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":21,"invalid":[-32768],"key":"x.eb100_ep14_bt17_suction_40022","label":"EB100-EP14-BT17 Suction","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":22,"invalid":[-32768],"key":"x.eb100_bt18_compressor_temp_40023","label":"EB100-BT18 Compressor temp.","models":["f370"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":23,"invalid":[-32768],"key":"x.eb100_bt19_addition_temp_40024","label":"EB100-BT19 Addition temp.","models":["f370"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":24,"invalid":[-32768],"key":"x.bt20_exhaust_air_temp_1_40025","label":"BT20 Exhaust air temp. 1","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":25,"invalid":[-32768],"key":"x.bt21_vented_air_temp_1_40026","label":"BT21 Vented air temp. 1","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":27,"invalid":[-32768],"key":"x.az1_bt26_temp_collector_in_flm_1_40028","label":"AZ1-BT26 Temp Collector in FLM 1","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":28,"invalid":[-32768],"key":"x.az1_bt27_temp_collector_out_flm_1_40029","label":"AZ1-BT27 Temp Collector out FLM 1","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":29,"invalid":[-32768],"key":"x.ep23_bt50_room_temp_s4_40030","label":"EP23-BT50 Room Temp S4","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":30,"invalid":[-32768],"key":"x.ep22_bt50_room_temp_s3_40031","label":"EP22-BT50 Room Temp S3","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":31,"invalid":[-32768],"key":"x.ep21_bt50_room_temp_s2_40032","label":"EP21-BT50 Room Temp S2","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":32,"invalid":[-32768],"key":"x.bt50_room_temp_s1_40033","label":"BT50 Room Temp S1","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":41,"invalid":[-32768],"key":"x.cl11_bt51_pool_1_temp_40042","label":"CL11-BT51 Pool 1 Temp","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":42,"invalid":[-32768],"key":"x.bt53_solar_panel_temp_40043","label":"BT53 Solar Panel Temp","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":43,"invalid":[-32768],"key":"x.bt54_solar_load_temp_40044","label":"BT54 Solar Load Temp","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":44,"invalid":[-32768],"key":"x.eq1_bt64_cool_supply_temp_40045","label":"EQ1-BT64 Cool Supply Temp","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":45,"invalid":[-32768],"key":"x.eq1_bt65_cool_return_temp_40046","label":"EQ1-BT65 Cool Return Temp","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":46,"invalid":[-32768],"key":"x.eb100_bt61_supply_radiator_temp_40047","label":"EB100-BT61 Supply Radiator Temp","models":["f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":47,"invalid":[-32768],"key":"x.eb100_bt62_return_radiator_temp_40048","label":"EB100-BT62 Return Radiator Temp","models":["f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":49,"invalid":[-32768],"key":"x.eb100_bs1_air_flow_40050","label":"EB100-BS1 Air flow","models":["f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"m³/h","verified":false},{"address":50,"invalid":[-32768],"key":"x.eb100_bs1_air_flow_unfiltered_40051","label":"EB100-BS1 Air flow unfiltered","models":["f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"m³/h","verified":false},{"address":53,"invalid":[-32768],"key":"x.eb100_fd1_temperature_limiter_40054","label":"EB100-FD1 Temperature limiter","sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":66,"invalid":[-32768],"key":"x.bt1_average_40067","label":"BT1 Average","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":69,"invalid":[-32768],"key":"x.em1_bt52_boiler_temperature_40070","label":"EM1-BT52 Boiler Temperature","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":70,"invalid":[-32768],"key":"x.bt25_ext_supply_40071","label":"BT25 Ext. Supply","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo20","smo40","vvm225"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":71,"invalid":[-32768],"key":"x.bf1_ep14_flow_40072","label":"BF1 EP14 Flow","models":["f1145","f1155","f1345","f1355","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"l/m","verified":false},{"address":73,"invalid":[-32768],"key":"x.eb100_fr1_anode_status_40074","label":"EB100-FR1 Anode Status","models":["f1145","f1155","f370","f730","f750","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":74,"invalid":[-32768],"key":"x.bt22_supply_air_temp_40075","label":"BT22 Supply air temp.","models":["f1145","f1155","f1345","f1355","f370","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":75,"invalid":[-32768],"key":"x.ep30_bt55_solar_tank_top_temp_40076","label":"EP30-BT55 Solar Tank Top Temp","models":["f370"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":76,"invalid":[-32768],"key":"x.bt6_external_water_heater_load_temp_40077","label":"BT6 external water heater load temp.","models":["f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":77,"invalid":[-32768],"key":"x.bt7_external_water_heater_top_temp_40078","label":"BT7 external water heater top temp.","models":["f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":78,"invalid":[4294967295],"key":"x.eb100_be3_current_40079","label":"EB100-BE3 Current","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":80,"invalid":[4294967295],"key":"x.eb100_be2_current_40081","label":"EB100-BE2 Current","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":82,"invalid":[4294967295],"key":"x.eb100_be1_current_40083","label":"EB100-BE1 Current","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":84,"invalid":[-32768],"key":"x.eb100_ep15_bt11_brine_out_temp_40085","label":"EB100-EP15-BT11 Brine Out Temp","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":85,"invalid":[-32768],"key":"x.eb100_ep15_bt12_condensor_out_40086","label":"EB100-EP15-BT12 Condensor Out","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":86,"invalid":[-32768],"key":"x.eb100_ep15_bt14_hot_gas_temp_40087","label":"EB100-EP15-BT14 Hot Gas Temp","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":87,"invalid":[-32768],"key":"x.eb100_ep15_bt15_liquid_line_40088","label":"EB100-EP15-BT15 Liquid Line","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":88,"invalid":[-32768],"key":"x.eb100_ep15_bt17_suction_40089","label":"EB100-EP15-BT17 Suction","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":99,"invalid":[-32768],"key":"x.eb100_ep15_bt10_brine_in_temp_40100","label":"EB100-EP15-BT10 Brine In Temp","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":105,"invalid":[-32768],"key":"x.cl12_bt51_pool_2_temp_40106","label":"CL12-BT51 Pool 2 Temp","models":["f1145","f1155","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":106,"invalid":[-32768],"key":"x.bt20_exhaust_air_temp_4_40107","label":"BT20 Exhaust air temp. 4","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":107,"invalid":[-32768],"key":"x.bt20_exhaust_air_temp_3_40108","label":"BT20 Exhaust air temp. 3","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":108,"invalid":[-32768],"key":"x.bt20_exhaust_air_temp_2_40109","label":"BT20 Exhaust air temp. 2","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":109,"invalid":[-32768],"key":"x.bt21_vented_air_temp_4_40110","label":"BT21 Vented air temp. 4","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":110,"invalid":[-32768],"key":"x.bt21_vented_air_temp_3_40111","label":"BT21 Vented air temp. 3","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":111,"invalid":[-32768],"key":"x.bt21_vented_air_temp_2_40112","label":"BT21 Vented air temp. 2","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":112,"invalid":[-32768],"key":"x.az4_bt26_temp_collector_in_flm_4_40113","label":"AZ4-BT26 Temp Collector in FLM 4","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":113,"invalid":[-32768],"key":"x.az3_bt26_temp_collector_in_flm_3_40114","label":"AZ3-BT26 Temp Collector in FLM 3","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":114,"invalid":[-32768],"key":"x.az2_bt26_temp_collector_in_flm_2_40115","label":"AZ2-BT26 Temp Collector in FLM 2","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":115,"invalid":[-32768],"key":"x.az4_bt27_temp_collector_out_flm_4_40116","label":"AZ4-BT27 Temp Collector out FLM 4","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":116,"invalid":[-32768],"key":"x.az3_bt27_temp_collector_out_flm_3_40117","label":"AZ3-BT27 Temp Collector out FLM 3","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":117,"invalid":[-32768],"key":"x.az2_bt27_temp_collector_out_flm_2_40118","label":"AZ2-BT27 Temp Collector out FLM 2","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":120,"invalid":[-32768],"key":"x.bt63_add_supply_temp_40121","label":"BT63 Add Supply Temp","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":121,"invalid":[-32768],"key":"x.bt52_external_water_heater_load_temp_40122","label":"BT52 external water heater load temp.","models":["f370","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":126,"invalid":[-32768],"key":"x.ep23_bt3_return_temp_s4_40127","label":"EP23-BT3 Return temp S4","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":127,"invalid":[-32768],"key":"x.ep22_bt3_return_temp_s3_40128","label":"EP22-BT3 Return temp S3","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":128,"invalid":[-32768],"key":"x.ep21_bt3_return_temp_s2_40129","label":"EP21-BT3 Return temp S2","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":130,"invalid":[-32768],"key":"x.eb100_ep15_bp8_pressure_transmitter_40131","label":"EB100-EP15-BP8 Pressure Transmitter","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":131,"invalid":[-32768],"key":"x.eb100_ep14_bp8_pressure_transmitter_40132","label":"EB100-EP14-BP8 Pressure Transmitter","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":140,"invalid":[-32768],"key":"x.az2_bt22_supply_air_temp_sam_40141","label":"AZ2-BT22 Supply air temp. SAM","models":["f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":141,"invalid":[-32768],"key":"x.az2_bt23_outdoor_temp_sam_40142","label":"AZ2-BT23 Outdoor temp. SAM","models":["f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":142,"invalid":[-32768],"key":"x.az2_bt68_flow_temp_sam_40143","label":"AZ2-BT68 Flow temp. SAM","models":["f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":143,"invalid":[-32768],"key":"x.az2_bt69_return_temp_sam_40144","label":"AZ2-BT69 Return temp. SAM","models":["f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":144,"invalid":[-32768],"key":"x.eb100_ep15_bt29_cpr_oil_temp_40145","label":"EB100-EP15-BT29 Cpr Oil Temp","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":145,"invalid":[-32768],"key":"x.eb100_ep14_bt29_cpr_oil_temp_40146","label":"EB100-EP14-BT29 Cpr Oil Temp","models":["f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":146,"invalid":[-32768],"key":"x.bt70_hw_comfort_supply_temp_40147","label":"BT70 HW Comfort Supply Temp.","models":["f1145","f1155","f1345","f1355","smo40","vvm225"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":151,"invalid":[-32768],"key":"x.bt71_ext_return_temp_40152","label":"BT71 Ext. Return Temp","models":["f1145","f1155","f1345","f1355","smo20","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":153,"invalid":[-32768],"key":"x.ep30_bt51_solar_pool_temp_40154","label":"EP30-BT51 Solar pool Temp","models":["vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":154,"invalid":[-32768],"key":"x.eq1_bt57_collector_temp_40155","label":"EQ1-BT57 Collector Temp.","models":["f1145","f1155","f1345"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":155,"invalid":[-32768],"key":"x.eq1_bt75_heatdump_temp_40156","label":"EQ1-BT75 Heatdump Temp.","models":["f1145","f1155","f1345"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":156,"invalid":[-32768],"key":"x.ep30_bt53_solar_panel_temp_40157","label":"EP30-BT53 Solar Panel Temp","models":["f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":157,"invalid":[-32768],"key":"x.ep30_bt54_solar_load_temp_40158","label":"EP30-BT54 Solar Load Temp","models":["f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":158,"invalid":[-32768],"key":"x.ep47_bt2_supply_temp_s8_40159","label":"EP47-BT2 Supply temp S8","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":159,"invalid":[-32768],"key":"x.ep46_bt2_supply_temp_s7_40160","label":"EP46-BT2 Supply temp S7","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":160,"invalid":[-32768],"key":"x.ep45_bt2_supply_temp_s6_40161","label":"EP45-BT2 Supply temp S6","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":161,"invalid":[-32768],"key":"x.ep44_bt2_supply_temp_s5_40162","label":"EP44-BT2 Supply temp S5","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":162,"invalid":[-32768],"key":"x.ep47_bt3_return_temp_s8_40163","label":"EP47-BT3 Return temp S8","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":163,"invalid":[-32768],"key":"x.ep46_bt3_return_temp_s7_40164","label":"EP46-BT3 Return temp S7","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":164,"invalid":[-32768],"key":"x.ep45_bt3_return_temp_s6_40165","label":"EP45-BT3 Return temp S6","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":165,"invalid":[-32768],"key":"x.ep44_bt3_return_temp_s5_40166","label":"EP44-BT3 Return temp S5","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":166,"invalid":[-32768],"key":"x.ep47_bt50_room_temp_s8_40167","label":"EP47-BT50 Room Temp S8","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":167,"invalid":[-32768],"key":"x.ep46_bt50_room_temp_s7_40168","label":"EP46-BT50 Room Temp S7","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":168,"invalid":[-32768],"key":"x.ep45_bt50_room_temp_s6_40169","label":"EP45-BT50 Room Temp S6","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":169,"invalid":[-32768],"key":"x.ep44_bt50_room_temp_s5_40170","label":"EP44-BT50 Room Temp S5","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":178,"invalid":[-32768],"key":"x.ep10_bt26_brine_in_40179","label":"EP10-BT26 Brine in","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":182,"invalid":[-32768],"key":"x.az30_bt23_outdoor_temp_ers_1_40183","label":"AZ30-BT23 Outdoor temp. ERS 1","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":184,"invalid":[-32768],"key":"x.bt1_average_1h_40185","label":"BT1 Average, 1h","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":187,"invalid":[-32768],"key":"x.ep47_bt50_room_temp_s8_average_40188","label":"EP47-BT50 Room Temp S8 Average","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":188,"invalid":[-32768],"key":"x.ep46_bt50_room_temp_s7_average_40189","label":"EP46-BT50 Room Temp S7 Average","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":189,"invalid":[-32768],"key":"x.ep45_bt50_room_temp_s6_average_40190","label":"EP45-BT50 Room Temp S6 Average","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":190,"invalid":[-32768],"key":"x.ep44_bt50_room_temp_s5_average_40191","label":"EP44-BT50 Room Temp S5 Average","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":191,"invalid":[-32768],"key":"x.ep23_bt50_room_temp_s4_average_40192","label":"EP23-BT50 Room Temp S4 Average","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":192,"invalid":[-32768],"key":"x.ep22_bt50_room_temp_s3_average_40193","label":"EP22-BT50 Room Temp S3 Average","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":193,"invalid":[-32768],"key":"x.ep21_bt50_room_temp_s2_average_40194","label":"EP21-BT50 Room Temp S2 Average","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":194,"invalid":[-32768],"key":"x.bt50_room_temp_s1_average_40195","label":"BT50 Room Temp S1 Average","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":211,"invalid":[-32768],"key":"x.bt74_average_40212","label":"BT74 Average","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":214,"invalid":[-32768],"key":"x.bf1_ep15_flow_40215","label":"BF1 EP15 Flow","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"l/m","verified":false},{"address":215,"invalid":[-32768],"key":"x.bt25_ext_supply_temp_cooling_40216","label":"BT25 Ext. supply temp, cooling","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":216,"invalid":[-32768],"key":"x.calc_supply_s8_40217","label":"Calc. Supply S8","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":217,"invalid":[-32768],"key":"x.calc_supply_s7_40218","label":"Calc. Supply S7","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":218,"invalid":[-32768],"key":"x.calc_supply_s6_40219","label":"Calc. Supply S6","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":219,"invalid":[-32768],"key":"x.calculated_supply_s5_40220","label":"Calculated Supply S5","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":220,"invalid":[-32768],"key":"x.calc_cooling_supply_s8_40221","label":"Calc. Cooling Supply S8","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":221,"invalid":[-32768],"key":"x.calc_cooling_supply_s7_40222","label":"Calc. Cooling Supply S7","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":222,"invalid":[-32768],"key":"x.calc_cooling_supply_s6_40223","label":"Calc. Cooling Supply S6","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":223,"invalid":[-32768],"key":"x.calc_cooling_supply_s5_40224","label":"Calc. Cooling Supply S5","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":304,"invalid":[255],"key":"x.mixing_valve_state_s8_40305","label":"Mixing Valve State S8","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":305,"invalid":[255],"key":"x.mixing_valve_state_s7_40306","label":"Mixing Valve State S7","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":306,"invalid":[255],"key":"x.mixing_valve_state_s6_40307","label":"Mixing Valve State S6","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":307,"invalid":[255],"key":"x.mixing_valve_state_s5_40308","label":"Mixing Valve State S5","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":309,"invalid":[255],"key":"x.external_ers_1_accessory_relays_40310","label":"External ERS 1 accessory relays","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":310,"invalid":[255],"key":"x.external_ers_1_accessory_gq2_speed_40311","label":"External ERS 1 accessory GQ2 speed","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":311,"invalid":[255],"key":"x.external_ers_1_accessory_gq3_speed_40312","label":"External ERS 1 accessory GQ3 speed","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":313,"enum":"qn10_need_40314","invalid":[255],"key":"x.qn10_need_40314","label":"QN10 Need","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":315,"invalid":[255],"key":"x.inverter_limit_status_40316","label":"Inverter limit status","models":["f1155","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":316,"invalid":[65535],"key":"x.inverter_drive_status_40317","label":"Inverter drive status","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":320,"invalid":[65535],"key":"x.compressor_frequency_request_40321","label":"Compressor Frequency, Request","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":321,"invalid":[65535],"key":"x.max_compressor_frequency_heating_40322","label":"Max Compressor Frequency, Heating","models":["f1155","f1355","f730","f750"],"scale":0.01,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":322,"invalid":[65535],"key":"x.inverter_alarm_code_40323","label":"Inverter alarm code","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":323,"invalid":[65535],"key":"x.inverter_fault_code_40324","label":"Inverter fault code","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":325,"invalid":[65535],"key":"x.inverter_drive_command_40326","label":"Inverter drive command","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":326,"invalid":[65535],"key":"x.nibe_inverter_pic_version_40327","label":"NIBE Inverter Pic version","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":327,"invalid":[65535],"key":"x.nibe_inverter_8051_version_40328","label":"NIBE Inverter 8051 version","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":328,"invalid":[65535],"key":"x.nibe_inverter_def_wizard_40329","label":"NIBE Inverter Def. Wizard","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":329,"invalid":[65535],"key":"x.nibe_inverter_mce_version_40330","label":"NIBE Inverter Mce version","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":330,"invalid":[65535],"key":"x.nibe_inverter_hw_version_40331","label":"NIBE Inverter Hw version","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":331,"invalid":[65535],"key":"x.nibe_inverter_hw_type_40332","label":"NIBE Inverter Hw type","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":338,"invalid":[255],"key":"x.external_adjustment_activated_via_input_s8_40339","label":"External adjustment activated via input S8","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":339,"invalid":[255],"key":"x.external_adjustment_activated_via_input_s7_40340","label":"External adjustment activated via input S7","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":340,"invalid":[255],"key":"x.external_adjustment_activated_via_input_s6_40341","label":"External adjustment activated via input S6","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":341,"invalid":[255],"key":"x.external_adjustment_activated_via_input_s5_40342","label":"External adjustment activated via input S5","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":363,"enum":"ahps_docking_blocked_40364","invalid":[255],"key":"x.ahps_docking_blocked_40364","label":"AHPS Docking blocked","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":364,"invalid":[255],"key":"x.extra_heating_system_pump_s8_40365","label":"Extra heating system pump S8","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":365,"invalid":[255],"key":"x.extra_heating_system_pump_s7_40366","label":"Extra heating system pump S7","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":366,"invalid":[255],"key":"x.extra_heating_system_pump_s6_40367","label":"Extra heating system pump S6","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":367,"invalid":[255],"key":"x.extra_heating_system_pump_s5_40368","label":"Extra heating system pump S5","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":368,"invalid":[255],"key":"x.extra_cooling_hpac_acs_40369","label":"Extra cooling HPAC, ACS","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":369,"enum":"ahps_docking_accessory_relays_40370","invalid":[255],"key":"x.ahps_docking_accessory_relays_40370","label":"AHPS Docking accessory relays","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":606,"invalid":[4294967295],"key":"x.heat_meter_hw_cpr_and_add_ep15_40607","label":"Heat Meter - HW Cpr and Add EP15","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":608,"invalid":[4294967295],"key":"x.heat_meter_heat_cpr_and_add_ep15_40609","label":"Heat Meter - Heat Cpr and Add EP15","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":610,"invalid":[4294967295],"key":"x.heat_meter_cooling_cpr_ep15_40611","label":"Heat Meter - Cooling Cpr EP15","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":612,"invalid":[4294967295],"key":"x.heat_meter_pool_cpr_ep15_40613","label":"Heat Meter - Pool Cpr EP15","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":614,"invalid":[4294967295],"key":"x.heat_meter_hw_cpr_ep15_40615","label":"Heat Meter - HW Cpr EP15","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":616,"invalid":[4294967295],"key":"x.heat_meter_heat_cpr_ep15_40617","label":"Heat Meter - Heat Cpr EP15","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":624,"invalid":[-32768],"key":"x.bt82_hw_comfort_return_temp_40625","label":"BT82 HW Comfort Return Temp","models":["f1145","f1155","f1345","f1355","smo40","vvm225"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":625,"invalid":[-32768],"key":"x.bt83_hw_comfort_cylinder_temp_40626","label":"BT83 HW Comfort Cylinder Temp","models":["f1145","f1155","f1345","f1355","smo40","vvm225"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":626,"invalid":[-32768],"key":"x.mp_brine_pump_40627","label":"MP brine pump.","models":["f1345"],"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":646,"invalid":[4294967295],"key":"x.eb108_ep15_tot_cooling_op_time_compr_40647","label":"EB108-EP15 Tot. Cooling op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":648,"invalid":[4294967295],"key":"x.eb108_ep15_tot_pool1_op_time_compr_40649","label":"EB108-EP15 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":650,"invalid":[4294967295],"key":"x.eb108_ep15_tot_pool2_op_time_compr_40651","label":"EB108-EP15 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":652,"invalid":[4294967295],"key":"x.eb108_ep14_tot_cooling_op_time_compr_40653","label":"EB108-EP14 Tot. Cooling op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":654,"invalid":[4294967295],"key":"x.eb108_ep14_tot_pool1_op_time_compr_40655","label":"EB108-EP14 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":656,"invalid":[4294967295],"key":"x.eb108_ep14_tot_pool2_op_time_compr_40657","label":"EB108-EP14 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":658,"invalid":[4294967295],"key":"x.eb107_ep15_tot_cooling_op_time_compr_40659","label":"EB107-EP15 Tot. Cooling op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":660,"invalid":[4294967295],"key":"x.eb107_ep15_tot_pool1_op_time_compr_40661","label":"EB107-EP15 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":662,"invalid":[4294967295],"key":"x.eb107_ep15_tot_pool2_op_time_compr_40663","label":"EB107-EP15 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":664,"invalid":[4294967295],"key":"x.eb107_ep14_tot_cooling_op_time_compr_40665","label":"EB107-EP14 Tot. Cooling op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":666,"invalid":[4294967295],"key":"x.eb107_ep14_tot_pool1_op_time_compr_40667","label":"EB107-EP14 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":668,"invalid":[4294967295],"key":"x.eb107_ep14_tot_pool2_op_time_compr_40669","label":"EB107-EP14 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":670,"invalid":[4294967295],"key":"x.eb106_ep15_tot_cooling_op_time_compr_40671","label":"EB106-EP15 Tot. Cooling op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":672,"invalid":[4294967295],"key":"x.eb106_ep15_tot_pool1_op_time_compr_40673","label":"EB106-EP15 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":674,"invalid":[4294967295],"key":"x.eb106_ep15_tot_pool2_op_time_compr_40675","label":"EB106-EP15 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":676,"invalid":[4294967295],"key":"x.eb106_ep14_tot_cooling_op_time_compr_40677","label":"EB106-EP14 Tot. Cooling op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":678,"invalid":[4294967295],"key":"x.eb106_ep14_tot_pool1_op_time_compr_40679","label":"EB106-EP14 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":680,"invalid":[4294967295],"key":"x.eb106_ep14_tot_pool2_op_time_compr_40681","label":"EB106-EP14 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":682,"invalid":[4294967295],"key":"x.eb105_ep15_tot_cooling_op_time_compr_40683","label":"EB105-EP15 Tot. Cooling op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":684,"invalid":[4294967295],"key":"x.eb105_ep15_tot_pool1_op_time_compr_40685","label":"EB105-EP15 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":686,"invalid":[4294967295],"key":"x.eb105_ep15_tot_pool2_op_time_compr_40687","label":"EB105-EP15 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":688,"invalid":[4294967295],"key":"x.eb105_ep14_tot_cooling_op_time_compr_40689","label":"EB105-EP14 Tot. Cooling op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":690,"invalid":[4294967295],"key":"x.eb105_ep14_tot_pool1_op_time_compr_40691","label":"EB105-EP14 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":692,"invalid":[4294967295],"key":"x.eb105_ep14_tot_pool2_op_time_compr_40693","label":"EB105-EP14 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":694,"invalid":[4294967295],"key":"x.eb104_ep15_tot_cooling_op_time_compr_40695","label":"EB104-EP15 Tot. Cooling op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":696,"invalid":[4294967295],"key":"x.eb104_ep15_tot_pool1_op_time_compr_40697","label":"EB104-EP15 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":698,"invalid":[4294967295],"key":"x.eb104_ep15_tot_pool2_op_time_compr_40699","label":"EB104-EP15 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":700,"invalid":[4294967295],"key":"x.eb104_ep14_tot_cooling_op_time_compr_40701","label":"EB104-EP14 Tot. Cooling op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":702,"invalid":[4294967295],"key":"x.eb104_ep14_tot_pool1_op_time_compr_40703","label":"EB104-EP14 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":704,"invalid":[4294967295],"key":"x.eb104_ep14_tot_pool2_op_time_compr_40705","label":"EB104-EP14 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":706,"invalid":[4294967295],"key":"x.eb103_ep15_tot_cooling_op_time_compr_40707","label":"EB103-EP15 Tot. Cooling op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":708,"invalid":[4294967295],"key":"x.eb103_ep15_tot_pool1_op_time_compr_40709","label":"EB103-EP15 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":710,"invalid":[4294967295],"key":"x.eb103_ep15_tot_pool2_op_time_compr_40711","label":"EB103-EP15 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":712,"invalid":[4294967295],"key":"x.eb103_ep14_tot_cooling_op_time_compr_40713","label":"EB103-EP14 Tot. Cooling op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":714,"invalid":[4294967295],"key":"x.eb103_ep14_tot_pool1_op_time_compr_40715","label":"EB103-EP14 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":716,"invalid":[4294967295],"key":"x.eb103_ep14_tot_pool2_op_time_compr_40717","label":"EB103-EP14 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":718,"invalid":[4294967295],"key":"x.eb102_ep15_tot_cooling_op_time_compr_40719","label":"EB102-EP15 Tot. Cooling op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":720,"invalid":[4294967295],"key":"x.eb102_ep15_tot_pool1_op_time_compr_40721","label":"EB102-EP15 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":722,"invalid":[4294967295],"key":"x.eb102_ep15_tot_pool2_op_time_compr_40723","label":"EB102-EP15 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":724,"invalid":[4294967295],"key":"x.eb102_ep14_tot_cooling_op_time_compr_40725","label":"EB102-EP14 Tot. Cooling op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":726,"invalid":[4294967295],"key":"x.eb102_ep14_tot_pool1_op_time_compr_40727","label":"EB102-EP14 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":728,"invalid":[4294967295],"key":"x.eb102_ep14_tot_pool2_op_time_compr_40729","label":"EB102-EP14 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":730,"invalid":[4294967295],"key":"x.eb101_ep15_tot_cooling_op_time_compr_40731","label":"EB101-EP15 Tot. Cooling op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":732,"invalid":[4294967295],"key":"x.eb101_ep15_tot_pool1_op_time_compr_40733","label":"EB101-EP15 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":734,"invalid":[4294967295],"key":"x.eb101_ep15_tot_pool2_op_time_compr_40735","label":"EB101-EP15 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":736,"invalid":[4294967295],"key":"x.eb101_ep14_tot_cooling_op_time_compr_40737","label":"EB101-EP14 Tot. Cooling op.time compr","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":738,"invalid":[4294967295],"key":"x.eb101_ep14_tot_pool1_op_time_compr_40739","label":"EB101-EP14 Tot. Pool1 op.time compr","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":740,"invalid":[4294967295],"key":"x.eb101_ep14_tot_pool2_op_time_compr_40741","label":"EB101-EP14 Tot. Pool2 op.time compr","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":754,"invalid":[-2147483648],"key":"x.tot_ext_hw_add_op_time_40755","label":"Tot. ext. HW add op.time","scale":0.1,"sources":["nibe"],"table":"holding","type":"s32","unit":"h","verified":false},{"address":759,"invalid":[255],"key":"x.hz_unlimited_40760","label":"Hz unlimited","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":761,"enum":"reg_state_ahps_docking_shunt_40762","invalid":[255],"key":"x.reg_state_ahps_docking_shunt_40762","label":"Reg. state AHPS Docking shunt","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":762,"invalid":[-32768],"key":"x.ahps_docking_calc_supply_temp_40763","label":"AHPS Docking calc. supply temp.","models":["f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":768,"invalid":[4294967295],"key":"x.heat_meter_pool2_cpr_ep15_40769","label":"Heat Meter - Pool2 Cpr EP15","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":770,"invalid":[4294967295],"key":"x.heat_meter_pool2_cpr_ep14_40771","label":"Heat Meter - Pool2 Cpr EP14","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":774,"invalid":[255],"key":"x.eb108_cpr_frequency_desired_f2040_40775","label":"EB108 Cpr Frequency Desired F2040","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":775,"invalid":[255],"key":"x.eb107_cpr_frequency_desired_f2040_40776","label":"EB107 Cpr Frequency Desired F2040","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":776,"invalid":[255],"key":"x.eb106_cpr_frequency_desired_f2040_40777","label":"EB106 Cpr Frequency Desired F2040","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":777,"invalid":[255],"key":"x.eb105_cpr_frequency_desired_f2040_40778","label":"EB105 Cpr Frequency Desired F2040","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":778,"invalid":[255],"key":"x.eb104_cpr_frequency_desired_f2040_40779","label":"EB104 Cpr Frequency Desired F2040","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":779,"invalid":[255],"key":"x.eb103_cpr_frequency_desired_f2040_40780","label":"EB103 Cpr Frequency Desired F2040","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":780,"invalid":[255],"key":"x.eb102_cpr_frequency_desired_f2040_40781","label":"EB102 Cpr Frequency Desired F2040","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":781,"invalid":[255],"key":"x.eb101_cpr_frequency_desired_f2040_40782","label":"EB101 Cpr Frequency Desired F2040","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":791,"invalid":[255],"key":"x.opt_state_40792","label":"OPT state","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":792,"invalid":[65535],"key":"x.opt_version_40793","label":"OPT version","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":800,"invalid":[-32768],"key":"x.opt_rel_modulation_level_40801","label":"OPT rel. modulation level","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":801,"invalid":[-32768],"key":"x.opt_boiler_temperature_40802","label":"OPT boiler temperature","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":805,"invalid":[65535],"key":"x.opt_boiler_op_time_40806","label":"OPT boiler op. time","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"h","verified":false},{"address":812,"invalid":[255],"key":"x.compressor_slow_down_reason_40813","label":"Compressor slow down reason","models":["f1155","f730"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":817,"invalid":[255],"key":"x.available_heat_compressors_40818","label":"Available Heat Compressors","models":["f1145","f1345","f1355","f730","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":818,"invalid":[255],"key":"x.available_hot_water_compressors_40819","label":"Available Hot Water Compressors","models":["f1145","f1345","f1355","f730","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":819,"invalid":[255],"key":"x.available_pool_1_compressors_40820","label":"Available Pool 1 Compressors","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":820,"invalid":[255],"key":"x.available_pool_2_compressors_40821","label":"Available Pool 2 Compressors","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":821,"invalid":[255],"key":"x.available_cool_compressors_40822","label":"Available Cool Compressors","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":822,"invalid":[255],"key":"x.available_external_compressors_40823","label":"Available External Compressors","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":833,"invalid":[-32768],"key":"x.bm1_humidity_40834","label":"BM1 Humidity","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":855,"invalid":[-32768],"key":"x.bm1_bt50_room_temp_40856","label":"BM1 BT50 Room temp.","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":856,"invalid":[-32768],"key":"x.bm1_pressure_40857","label":"BM1 Pressure","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"kPa","verified":false},{"address":857,"invalid":[-32768],"key":"x.bm1_dewpoint_40858","label":"BM1 Dewpoint","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":867,"invalid":[255],"key":"x.adjust_aux_port_40868","label":"+Adjust AUX Port","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":869,"invalid":[255],"key":"x.adjust_op_mode_40870","label":"+Adjust OP mode","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":870,"invalid":[255],"key":"x.adjust_comfort_mode_40871","label":"+Adjust Comfort mode","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":871,"invalid":[-128],"key":"x.adjust_parallell_adjustment_40872","label":"+Adjust Parallell adjustment","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":872,"invalid":[-32768],"key":"x.adjust_humidity_40873","label":"+Adjust Humidity","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"%RH","verified":false},{"address":873,"invalid":[-32768],"key":"x.adjust_temp_indoor_40874","label":"+Adjust Temp indoor","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":874,"invalid":[-32768],"key":"x.adjust_temp_outdoor_40875","label":"+Adjust Temp outdoor","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":875,"invalid":[65535],"key":"x.adjust_version_40876","label":"+Adjust Version","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":876,"invalid":[255],"key":"x.adjust_activated_40877","label":"+Adjust Activated","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":877,"invalid":[255],"key":"x.adjust_need_40878","label":"+Adjust Need","models":["f1145","f1155","f370","f730","f750","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":888,"invalid":[-32768],"key":"x.bt64_average_40889","label":"BT64 Average","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":911,"enum":"eq1_state_acs_thermostat_40912","invalid":[255],"key":"x.eq1_state_acs_thermostat_40912","label":"EQ1 State ACS Thermostat","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":912,"enum":"eq1_state_acs_thermostat_heat_dump_40913","invalid":[255],"key":"x.eq1_state_acs_thermostat_heat_dump_40913","label":"EQ1 State ACS Thermostat Heat Dump","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":917,"invalid":[-32768],"key":"x.eb100_fd3_temperature_limiter_40918","label":"EB100-FD3 Temperature limiter","models":["f730","f750"],"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":918,"invalid":[255],"key":"x.state_outdoor_air_mixing_40919","label":"State Outdoor Air Mixing","models":["f730"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":927,"invalid":[4294967295],"key":"x.az10_number_of_starts_40928","label":"AZ10 Number of Starts","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":929,"invalid":[4294967295],"key":"x.az10_total_operating_time_40930","label":"AZ10 Total Operating Time","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":931,"enum":"kind_of_defrost_40932","invalid":[255],"key":"x.kind_of_defrost_40932","label":"Kind of defrost","models":["f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":933,"invalid":[-32768],"key":"x.active_defrosting_time_40934","label":"Active defrosting time","models":["f730","f750"],"sources":["nibe"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":934,"invalid":[-32768],"key":"x.passive_defrosting_time_40935","label":"Passive defrosting time","models":["f730","f750"],"sources":["nibe"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":941,"invalid":[255],"key":"x.external_ers_1_accessory_block_status_40942","label":"External ERS 1 accessory block status","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":942,"enum":"external_ers_1_accessory_eb17_40943","invalid":[255],"key":"x.external_ers_1_accessory_eb17_40943","label":"External ERS 1 accessory EB17","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":946,"invalid":[-32768],"key":"x.f135_az10_bt12_cond_out_40947","label":"F135 AZ10-BT12 Cond. out","models":["smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":947,"invalid":[-32768],"key":"x.f135_az10_bt13_cond_in_40948","label":"F135 AZ10-BT13 Cond. in","models":["smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":948,"invalid":[-32768],"key":"x.f135_az10_bt16_evaporator_temp_40949","label":"F135 AZ10-BT16 Evaporator temp","models":["smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":949,"invalid":[-32768],"key":"x.f135_az10_bt76_defrosting_temp_40950","label":"F135 AZ10-BT76 Defrosting temp","models":["smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":950,"invalid":[-32768],"key":"x.f135_az10_bt77_air_in_temp_40951","label":"F135 AZ10-BT77 Air in temp","models":["smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":951,"invalid":[65535],"key":"x.f135_az10_active_alarm_number_40952","label":"F135 AZ10 Active Alarm Number","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":953,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.f135_az10_defrosting_40954","label":"F135 AZ10 Defrosting","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":954,"invalid":[255],"key":"x.f135_az10_relay_status_40955","label":"F135 AZ10 Relay Status","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":955,"invalid":[255],"key":"x.f135_az10_relay_status_40956","label":"F135 AZ10 Relay Status","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":956,"invalid":[255],"key":"x.f135_az10_relay_status_40957","label":"F135 AZ10 Relay Status","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":957,"invalid":[255],"key":"x.f135_az10_relay_status_40958","label":"F135 AZ10 Relay Status","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":958,"invalid":[255],"key":"x.f135_az10_relay_status_40959","label":"F135 AZ10 Relay Status","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":959,"invalid":[255],"key":"x.f135_az10_relay_status_40960","label":"F135 AZ10 Relay Status","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":960,"invalid":[255],"key":"x.f135_az10_pump_speed_40961","label":"F135 AZ10 Pump Speed","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":961,"invalid":[255],"key":"x.f135_az10_fan_speed_40962","label":"F135 AZ10 Fan Speed","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":963,"invalid":[65535],"key":"x.f135_az10_version_40964","label":"F135 AZ10 Version","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":992,"invalid":[65535],"key":"x.inverter_min_speed_40993","label":"Inverter min speed","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":993,"invalid":[65535],"key":"x.inverter_max_speed_40994","label":"Inverter max speed","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":994,"invalid":[4294967295],"key":"x.external_energy_meter_2_accumulated_energy_40995","label":"External Energy Meter 2 Accumulated Energy","models":["f1145","f1155","f1345","f1355","f730","f750","smo40","vvm225","vvm310"],"scale":0.01,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":996,"invalid":[4294967295],"key":"x.external_energy_meter_1_accumulated_energy_40997","label":"External Energy Meter 1 Accumulated Energy","models":["f1145","f1155","f1345","f1355","f730","f750","smo40","vvm225","vvm310"],"scale":0.01,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":999,"invalid":[255],"key":"x.eb101_f2120_alarm_number_41000","label":"EB101 F2120 Alarm Number","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1001,"invalid":[65535],"key":"x.eb101_f2120_fan_speed_41002","label":"EB101 F2120 Fan Speed","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1002,"invalid":[65535],"key":"x.eb101_f2120_max_fan_speed_41003","label":"EB101 F2120 Max Fan Speed","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1003,"invalid":[65535],"key":"x.eb101_f2120_min_fan_speed_41004","label":"EB101 F2120 Min Fan Speed","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1004,"invalid":[65535],"key":"x.eb101_f2120_max_compressor_speed_41005","label":"EB101 F2120 Max Compressor Speed","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1005,"invalid":[65535],"key":"x.eb101_f2120_min_compressor_speed_41006","label":"EB101 F2120 Min Compressor Speed","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1006,"invalid":[65535],"key":"x.eb101_f2120_calculated_power_41007","label":"EB101 F2120 Calculated Power","models":["smo20","smo40","vvm225","vvm310"],"scale":100,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1007,"invalid":[65535],"key":"x.eb101_f2120_time_to_defrost_41008","label":"EB101 F2120 Time To Defrost","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":1025,"invalid":[-32768],"key":"x.eb100_adjusted_bs1_air_flow_41026","label":"EB100-Adjusted BS1 Air flow","models":["f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"m³/h","verified":false},{"address":1026,"invalid":[-32768],"key":"x.humidity_average_41027","label":"Humidity average","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1049,"invalid":[-32768],"key":"x.eb108_ep14_bp8_lp_dew_pressure_sensor_41050","label":"EB108-EP14-BP8 LP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1050,"invalid":[-32768],"key":"x.eb108_ep14_bp9_hp_dew_pressure_sensor_41051","label":"EB108-EP14-BP9 HP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1051,"invalid":[-32768],"key":"x.eb108_ep14_bt81_evi_temp_41052","label":"EB108-EP14-BT81 Evi Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1052,"invalid":[-32768],"key":"x.eb108_ep14_bp11_evi_pressure_41053","label":"EB108-EP14-BP11 Evi Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":1053,"invalid":[-32768],"key":"x.eb108_ep14_bp11_evi_dew_pressure_41054","label":"EB108-EP14-BP11 Evi Dew Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1054,"invalid":[-32768],"key":"x.eb108_ep14_bt84_evaptor_temp_41055","label":"EB108-EP14-BT84 Evaptor temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1055,"invalid":[255],"key":"x.eb108_ep14_fan_status_41056","label":"EB108-EP14 Fan Status","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1056,"invalid":[65535],"key":"x.eb108_ep14_fan_set_41057","label":"EB108-EP14 Fan Set","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1065,"invalid":[-32768],"key":"x.eb107_ep14_bp8_lp_dew_pressure_sensor_41066","label":"EB107-EP14-BP8 LP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1066,"invalid":[-32768],"key":"x.eb107_ep14_bp9_hp_dew_pressure_sensor_41067","label":"EB107-EP14-BP9 HP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1067,"invalid":[-32768],"key":"x.eb107_ep14_bt81_evi_temp_41068","label":"EB107-EP14-BT81 Evi Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1068,"invalid":[-32768],"key":"x.eb107_ep14_bp11_evi_pressure_41069","label":"EB107-EP14-BP11 Evi Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":1069,"invalid":[-32768],"key":"x.eb107_ep14_bp11_evi_dew_pressure_41070","label":"EB107-EP14-BP11 Evi Dew Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1070,"invalid":[-32768],"key":"x.eb107_ep14_bt84_evaptor_temp_41071","label":"EB107-EP14-BT84 Evaptor temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1071,"invalid":[255],"key":"x.eb107_ep14_fan_status_41072","label":"EB107-EP14 Fan Status","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1072,"invalid":[65535],"key":"x.eb107_ep14_fan_set_41073","label":"EB107-EP14 Fan Set","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1081,"invalid":[-32768],"key":"x.eb106_ep14_bp8_lp_dew_pressure_sensor_41082","label":"EB106-EP14-BP8 LP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1082,"invalid":[-32768],"key":"x.eb106_ep14_bp9_hp_dew_pressure_sensor_41083","label":"EB106-EP14-BP9 HP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1083,"invalid":[-32768],"key":"x.eb106_ep14_bt81_evi_temp_41084","label":"EB106-EP14-BT81 Evi Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1084,"invalid":[-32768],"key":"x.eb106_ep14_bp11_evi_pressure_41085","label":"EB106-EP14-BP11 Evi Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":1085,"invalid":[-32768],"key":"x.eb106_ep14_bp11_evi_dew_pressure_41086","label":"EB106-EP14-BP11 Evi Dew Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1086,"invalid":[-32768],"key":"x.eb106_ep14_bt84_evaptor_temp_41087","label":"EB106-EP14-BT84 Evaptor temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1087,"invalid":[255],"key":"x.eb106_ep14_fan_status_41088","label":"EB106-EP14 Fan Status","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1088,"invalid":[65535],"key":"x.eb106_ep14_fan_set_41089","label":"EB106-EP14 Fan Set","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1097,"invalid":[-32768],"key":"x.eb105_ep14_bp8_lp_dew_pressure_sensor_41098","label":"EB105-EP14-BP8 LP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1098,"invalid":[-32768],"key":"x.eb105_ep14_bp9_hp_dew_pressure_sensor_41099","label":"EB105-EP14-BP9 HP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1099,"invalid":[-32768],"key":"x.eb105_ep14_bt81_evi_temp_41100","label":"EB105-EP14-BT81 Evi Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1100,"invalid":[-32768],"key":"x.eb105_ep14_bp11_evi_pressure_41101","label":"EB105-EP14-BP11 Evi Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":1101,"invalid":[-32768],"key":"x.eb105_ep14_bp11_evi_dew_pressure_41102","label":"EB105-EP14-BP11 Evi Dew Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1102,"invalid":[-32768],"key":"x.eb105_ep14_bt84_evaptor_temp_41103","label":"EB105-EP14-BT84 Evaptor temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1103,"invalid":[255],"key":"x.eb105_ep14_fan_status_41104","label":"EB105-EP14 Fan Status","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1104,"invalid":[65535],"key":"x.eb105_ep14_fan_set_41105","label":"EB105-EP14 Fan Set","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1113,"invalid":[-32768],"key":"x.eb104_ep14_bp8_lp_dew_pressure_sensor_41114","label":"EB104-EP14-BP8 LP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1114,"invalid":[-32768],"key":"x.eb104_ep14_bp9_hp_dew_pressure_sensor_41115","label":"EB104-EP14-BP9 HP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1115,"invalid":[-32768],"key":"x.eb104_ep14_bt81_evi_temp_41116","label":"EB104-EP14-BT81 Evi Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1116,"invalid":[-32768],"key":"x.eb104_ep14_bp11_evi_pressure_41117","label":"EB104-EP14-BP11 Evi Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":1117,"invalid":[-32768],"key":"x.eb104_ep14_bp11_evi_dew_pressure_41118","label":"EB104-EP14-BP11 Evi Dew Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1118,"invalid":[-32768],"key":"x.eb104_ep14_bt84_evaptor_temp_41119","label":"EB104-EP14-BT84 Evaptor temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1119,"invalid":[255],"key":"x.eb104_ep14_fan_status_41120","label":"EB104-EP14 Fan Status","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1120,"invalid":[65535],"key":"x.eb104_ep14_fan_set_41121","label":"EB104-EP14 Fan Set","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1129,"invalid":[-32768],"key":"x.eb103_ep14_bp8_lp_dew_pressure_sensor_41130","label":"EB103-EP14-BP8 LP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1130,"invalid":[-32768],"key":"x.eb103_ep14_bp9_hp_dew_pressure_sensor_41131","label":"EB103-EP14-BP9 HP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1131,"invalid":[-32768],"key":"x.eb103_ep14_bt81_evi_temp_41132","label":"EB103-EP14-BT81 Evi Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1132,"invalid":[-32768],"key":"x.eb103_ep14_bp11_evi_pressure_41133","label":"EB103-EP14-BP11 Evi Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":1133,"invalid":[-32768],"key":"x.eb103_ep14_bp11_evi_dew_pressure_41134","label":"EB103-EP14-BP11 Evi Dew Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1134,"invalid":[-32768],"key":"x.eb103_ep14_bt84_evaptor_temp_41135","label":"EB103-EP14-BT84 Evaptor temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1135,"invalid":[255],"key":"x.eb103_ep14_fan_status_41136","label":"EB103-EP14 Fan Status","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1136,"invalid":[65535],"key":"x.eb103_ep14_fan_set_41137","label":"EB103-EP14 Fan Set","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1145,"invalid":[-32768],"key":"x.eb102_ep14_bp8_lp_dew_pressure_sensor_41146","label":"EB102-EP14-BP8 LP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1146,"invalid":[-32768],"key":"x.eb102_ep14_bp9_hp_dew_pressure_sensor_41147","label":"EB102-EP14-BP9 HP Dew Pressure Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1147,"invalid":[-32768],"key":"x.eb102_ep14_bt81_evi_temp_41148","label":"EB102-EP14-BT81 Evi Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1148,"invalid":[-32768],"key":"x.eb102_ep14_bp11_evi_pressure_41149","label":"EB102-EP14-BP11 Evi Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":1149,"invalid":[-32768],"key":"x.eb102_ep14_bp11_evi_dew_pressure_41150","label":"EB102-EP14-BP11 Evi Dew Pressure","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1150,"invalid":[-32768],"key":"x.eb102_ep14_bt84_evaptor_temp_41151","label":"EB102-EP14-BT84 Evaptor temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1151,"invalid":[255],"key":"x.eb102_ep14_fan_status_41152","label":"EB102-EP14 Fan Status","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1152,"invalid":[65535],"key":"x.eb102_ep14_fan_set_41153","label":"EB102-EP14 Fan Set","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1161,"invalid":[-32768],"key":"x.eb101_ep14_bp8_lp_dew_pressure_sensor_41162","label":"EB101-EP14-BP8 LP Dew Pressure Sensor","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1162,"invalid":[-32768],"key":"x.eb101_ep14_bp9_hp_dew_pressure_sensor_41163","label":"EB101-EP14-BP9 HP Dew Pressure Sensor","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1163,"invalid":[-32768],"key":"x.eb101_ep14_bt81_evi_temp_41164","label":"EB101-EP14-BT81 Evi Temp","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1164,"invalid":[-32768],"key":"x.eb101_ep14_bp11_evi_pressure_41165","label":"EB101-EP14-BP11 Evi Pressure","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":1165,"invalid":[-32768],"key":"x.eb101_ep14_bp11_evi_dew_pressure_41166","label":"EB101-EP14-BP11 Evi Dew Pressure","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1166,"invalid":[-32768],"key":"x.eb101_ep14_bt84_evaptor_temp_41167","label":"EB101-EP14-BT84 Evaptor temp","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1167,"invalid":[255],"key":"x.eb101_ep14_fan_status_41168","label":"EB101-EP14 Fan Status","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1168,"invalid":[65535],"key":"x.eb101_ep14_fan_set_41169","label":"EB101-EP14 Fan Set","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1185,"invalid":[-32768],"key":"x.set_point_opt_boiler_41186","label":"Set point OPT boiler","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1186,"invalid":[255],"key":"x.az10_high_condenser_out_alarm_41187","label":"AZ10 High Condenser Out Alarm","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1187,"invalid":[255],"key":"x.az10_high_condenser_in_alarm_41188","label":"AZ10 High Condenser In Alarm","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1188,"invalid":[-32768],"key":"x.aa20_be5_eme10_current_41189","label":"AA20-BE5 EME10 Current","models":["f1145","f1155","f370","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1189,"invalid":[-32768],"key":"x.aa20_be5_eme10_average_current_41190","label":"AA20-BE5 EME10 Average Current","models":["f1145","f1155","f370","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1190,"invalid":[255],"key":"x.pv_panel_state_41191","label":"PV Panel State","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1209,"invalid":[-32768],"key":"x.az4_bt50_room_temp_41210","label":"AZ4-BT50 Room temp","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1210,"invalid":[-32768],"key":"x.az3_bt50_room_temp_41211","label":"AZ3-BT50 Room temp","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1211,"invalid":[-32768],"key":"x.az2_bt50_room_temp_41212","label":"AZ2-BT50 Room temp","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1212,"invalid":[-32768],"key":"x.az1_bt50_room_temp_41213","label":"AZ1-BT50 Room temp","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1213,"invalid":[255],"key":"x.oek_accessory_block_status_41214","label":"OEK accessory block status","models":["f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1214,"invalid":[255],"key":"x.oek_state_41215","label":"OEK state","models":["f730"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1215,"invalid":[255],"key":"x.oek_accessory_relays_41216","label":"OEK accessory relays","models":["f730"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1255,"enum":"fan_speed_current_41256","invalid":[255],"key":"x.fan_speed_current_41256","label":"Fan speed current","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1256,"enum":"fan_speed_current_41256","invalid":[255],"key":"x.fan_speed_current_41257","label":"Fan speed current","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1257,"enum":"fan_speed_current_41256","invalid":[255],"key":"x.fan_speed_current_41258","label":"Fan speed current","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1264,"enum":"smart_home_mode_41265","invalid":[255],"key":"x.smart_home_mode_41265","label":"Smart Home Mode","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1265,"invalid":[-128],"key":"x.offset_to_smart_home_system_41266","label":"Offset to smart home system","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1266,"invalid":[255],"key":"x.smart_home_ctrl_syst_8_41267","label":"Smart Home ctrl syst 8","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1267,"invalid":[255],"key":"x.smart_home_ctrl_syst_7_41268","label":"Smart Home ctrl syst 7","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1268,"invalid":[255],"key":"x.smart_home_ctrl_syst_6_41269","label":"Smart Home ctrl syst 6","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1269,"invalid":[255],"key":"x.smart_home_ctrl_syst_5_41270","label":"Smart Home ctrl syst 5","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1270,"invalid":[255],"key":"x.smart_home_ctrl_syst_4_41271","label":"Smart Home ctrl syst 4","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1271,"invalid":[255],"key":"x.smart_home_ctrl_syst_3_41272","label":"Smart Home ctrl syst 3","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1272,"invalid":[255],"key":"x.smart_home_ctrl_syst_2_41273","label":"Smart Home ctrl syst 2","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1273,"invalid":[255],"key":"x.smart_home_ctrl_syst_1_41274","label":"Smart Home ctrl syst 1","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1286,"invalid":[255],"key":"x.opt_boiler_has_priority_hot_water_41287","label":"OPT boiler has priority hot water","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1392,"invalid":[-2147483648],"key":"x.smart_energy_source_energy_source_prio_7_start_dm_41393","label":"Smart energy source, energy source prio 7, start DM","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":1394,"invalid":[-2147483648],"key":"x.smart_energy_source_energy_source_prio_6_start_dm_41395","label":"Smart energy source, energy source prio 6, start DM","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":1396,"invalid":[-2147483648],"key":"x.smart_energy_source_energy_source_prio_5_start_dm_41397","label":"Smart energy source, energy source prio 5, start DM","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":1398,"invalid":[-2147483648],"key":"x.smart_energy_source_energy_source_prio_4_start_dm_41399","label":"Smart energy source, energy source prio 4, start DM","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":1400,"invalid":[-2147483648],"key":"x.smart_energy_source_energy_source_prio_3_start_dm_41401","label":"Smart energy source, energy source prio 3, start DM","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":1402,"invalid":[-2147483648],"key":"x.smart_energy_source_energy_source_prio_2_start_dm_41403","label":"Smart energy source, energy source prio 2, start DM","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":1404,"invalid":[-2147483648],"key":"x.smart_energy_source_energy_source_prio_1_start_dm_41405","label":"Smart energy source, energy source prio 1, start DM","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":1420,"invalid":[-2147483648],"key":"x.smart_energy_source_degree_minute_min_value_41421","label":"Smart energy source, degree minute min value","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":1423,"invalid":[65535],"key":"x.smart_energy_source_actual_opt10_addition_price_41424","label":"Smart energy source, actual OPT10 addition price","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1424,"invalid":[65535],"key":"x.smart_energy_source_actual_shunt_add_price_41425","label":"Smart energy source, actual shunt add price","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1425,"invalid":[65535],"key":"x.smart_energy_source_actual_ext_step_add_price_41426","label":"Smart energy source, actual ext. step add price","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1426,"invalid":[65535],"key":"x.smart_energy_source_actual_electricity_price_41427","label":"Smart energy source, actual electricity price","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1428,"invalid":[-32768],"key":"x.ep12_bt57_collector_in_41429","label":"EP12-BT57 Collector In","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1429,"invalid":[-32768],"key":"x.ep12_bt58_collector_out_41430","label":"EP12-BT58 Collector Out","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1445,"invalid":[255],"key":"x.smart_energy_source_prioritze_opt10_in_hot_water_41446","label":"Smart energy source prioritze OPT10 in hot water","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1457,"invalid":[255],"key":"x.wood_boiler_1_active_0_not_active_41458","label":"wood boiler, 1= active, 0 = not active","models":["smo20"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1467,"invalid":[255],"key":"x.eb108_f2120_alarm_number_41468","label":"EB108 F2120 Alarm Number","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1468,"invalid":[65535],"key":"x.eb108_f2120_fan_speed_41469","label":"EB108 F2120 Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1469,"invalid":[65535],"key":"x.eb108_f2120_max_fan_speed_41470","label":"EB108 F2120 Max Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1470,"invalid":[65535],"key":"x.eb108_f2120_min_fan_speed_41471","label":"EB108 F2120 Min Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1471,"invalid":[65535],"key":"x.eb108_f2120_max_compressor_speed_41472","label":"EB108 F2120 Max Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1472,"invalid":[65535],"key":"x.eb108_f2120_min_compressor_speed_41473","label":"EB108 F2120 Min Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1473,"invalid":[65535],"key":"x.eb108_f2120_calculated_power_41474","label":"EB108 F2120 Calculated Power","models":["smo40"],"scale":100,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1474,"invalid":[65535],"key":"x.eb108_f2120_time_to_defrost_41475","label":"EB108 F2120 Time To Defrost","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":1492,"invalid":[255],"key":"x.eb107_f2120_alarm_number_41493","label":"EB107 F2120 Alarm Number","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1493,"invalid":[65535],"key":"x.eb107_f2120_fan_speed_41494","label":"EB107 F2120 Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1494,"invalid":[65535],"key":"x.eb107_f2120_max_fan_speed_41495","label":"EB107 F2120 Max Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1495,"invalid":[65535],"key":"x.eb107_f2120_min_fan_speed_41496","label":"EB107 F2120 Min Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1496,"invalid":[65535],"key":"x.eb107_f2120_max_compressor_speed_41497","label":"EB107 F2120 Max Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1497,"invalid":[65535],"key":"x.eb107_f2120_min_compressor_speed_41498","label":"EB107 F2120 Min Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1498,"invalid":[65535],"key":"x.eb107_f2120_calculated_power_41499","label":"EB107 F2120 Calculated Power","models":["smo40"],"scale":100,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1499,"invalid":[65535],"key":"x.eb107_f2120_time_to_defrost_41500","label":"EB107 F2120 Time To Defrost","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":1517,"invalid":[255],"key":"x.eb106_f2120_alarm_number_41518","label":"EB106 F2120 Alarm Number","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1518,"invalid":[65535],"key":"x.eb106_f2120_fan_speed_41519","label":"EB106 F2120 Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1519,"invalid":[65535],"key":"x.eb106_f2120_max_fan_speed_41520","label":"EB106 F2120 Max Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1520,"invalid":[65535],"key":"x.eb106_f2120_min_fan_speed_41521","label":"EB106 F2120 Min Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1521,"invalid":[65535],"key":"x.eb106_f2120_max_compressor_speed_41522","label":"EB106 F2120 Max Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1522,"invalid":[65535],"key":"x.eb106_f2120_min_compressor_speed_41523","label":"EB106 F2120 Min Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1523,"invalid":[65535],"key":"x.eb106_f2120_calculated_power_41524","label":"EB106 F2120 Calculated Power","models":["smo40"],"scale":100,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1524,"invalid":[65535],"key":"x.eb106_f2120_time_to_defrost_41525","label":"EB106 F2120 Time To Defrost","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":1542,"invalid":[255],"key":"x.eb105_f2120_alarm_number_41543","label":"EB105 F2120 Alarm Number","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1543,"invalid":[65535],"key":"x.eb105_f2120_fan_speed_41544","label":"EB105 F2120 Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1544,"invalid":[65535],"key":"x.eb105_f2120_max_fan_speed_41545","label":"EB105 F2120 Max Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1545,"invalid":[65535],"key":"x.eb105_f2120_min_fan_speed_41546","label":"EB105 F2120 Min Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1546,"invalid":[65535],"key":"x.eb105_f2120_max_compressor_speed_41547","label":"EB105 F2120 Max Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1547,"invalid":[65535],"key":"x.eb105_f2120_min_compressor_speed_41548","label":"EB105 F2120 Min Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1548,"invalid":[65535],"key":"x.eb105_f2120_calculated_power_41549","label":"EB105 F2120 Calculated Power","models":["smo40"],"scale":100,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1549,"invalid":[65535],"key":"x.eb105_f2120_time_to_defrost_41550","label":"EB105 F2120 Time To Defrost","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":1567,"invalid":[255],"key":"x.eb104_f2120_alarm_number_41568","label":"EB104 F2120 Alarm Number","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1568,"invalid":[65535],"key":"x.eb104_f2120_fan_speed_41569","label":"EB104 F2120 Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1569,"invalid":[65535],"key":"x.eb104_f2120_max_fan_speed_41570","label":"EB104 F2120 Max Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1570,"invalid":[65535],"key":"x.eb104_f2120_min_fan_speed_41571","label":"EB104 F2120 Min Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1571,"invalid":[65535],"key":"x.eb104_f2120_max_compressor_speed_41572","label":"EB104 F2120 Max Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1572,"invalid":[65535],"key":"x.eb104_f2120_min_compressor_speed_41573","label":"EB104 F2120 Min Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1573,"invalid":[65535],"key":"x.eb104_f2120_calculated_power_41574","label":"EB104 F2120 Calculated Power","models":["smo40"],"scale":100,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1574,"invalid":[65535],"key":"x.eb104_f2120_time_to_defrost_41575","label":"EB104 F2120 Time To Defrost","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":1592,"invalid":[255],"key":"x.eb103_f2120_alarm_number_41593","label":"EB103 F2120 Alarm Number","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1593,"invalid":[65535],"key":"x.eb103_f2120_fan_speed_41594","label":"EB103 F2120 Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1594,"invalid":[65535],"key":"x.eb103_f2120_max_fan_speed_41595","label":"EB103 F2120 Max Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1595,"invalid":[65535],"key":"x.eb103_f2120_min_fan_speed_41596","label":"EB103 F2120 Min Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1596,"invalid":[65535],"key":"x.eb103_f2120_max_compressor_speed_41597","label":"EB103 F2120 Max Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1597,"invalid":[65535],"key":"x.eb103_f2120_min_compressor_speed_41598","label":"EB103 F2120 Min Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1598,"invalid":[65535],"key":"x.eb103_f2120_calculated_power_41599","label":"EB103 F2120 Calculated Power","models":["smo40"],"scale":100,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1599,"invalid":[65535],"key":"x.eb103_f2120_time_to_defrost_41600","label":"EB103 F2120 Time To Defrost","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":1617,"invalid":[255],"key":"x.eb102_f2120_alarm_number_41618","label":"EB102 F2120 Alarm Number","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1618,"invalid":[65535],"key":"x.eb102_f2120_fan_speed_41619","label":"EB102 F2120 Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1619,"invalid":[65535],"key":"x.eb102_f2120_max_fan_speed_41620","label":"EB102 F2120 Max Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1620,"invalid":[65535],"key":"x.eb102_f2120_min_fan_speed_41621","label":"EB102 F2120 Min Fan Speed","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":1621,"invalid":[65535],"key":"x.eb102_f2120_max_compressor_speed_41622","label":"EB102 F2120 Max Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1622,"invalid":[65535],"key":"x.eb102_f2120_min_compressor_speed_41623","label":"EB102 F2120 Min Compressor Speed","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1623,"invalid":[65535],"key":"x.eb102_f2120_calculated_power_41624","label":"EB102 F2120 Calculated Power","models":["smo40"],"scale":100,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1624,"invalid":[65535],"key":"x.eb102_f2120_time_to_defrost_41625","label":"EB102 F2120 Time To Defrost","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":1704,"enum":"smart_energy_source_prioritze_in_hot_water_41705","invalid":[255],"key":"x.smart_energy_source_prioritze_in_hot_water_41705","label":"Smart energy source prioritze in hot water","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1741,"invalid":[-32768],"key":"x.eb108_ep15_alarm_condensor_in_level_41742","label":"EB108-EP15 Alarm condensor in level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1742,"invalid":[-32768],"key":"x.eb108_ep15_alarm_condensor_out_level_41743","label":"EB108-EP15 Alarm condensor out level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1743,"invalid":[-32768],"key":"x.eb108_ep14_alarm_condensor_in_level_41744","label":"EB108-EP14 Alarm condensor in level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1744,"invalid":[-32768],"key":"x.eb108_ep14_alarm_condensor_out_level_41745","label":"EB108-EP14 Alarm condensor out level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1745,"invalid":[-32768],"key":"x.eb107_ep15_alarm_condensor_in_level_41746","label":"EB107-EP15 Alarm condensor in level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1746,"invalid":[-32768],"key":"x.eb107_ep15_alarm_condensor_out_level_41747","label":"EB107-EP15 Alarm condensor out level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1747,"invalid":[-32768],"key":"x.eb107_ep14_alarm_condensor_in_level_41748","label":"EB107-EP14 Alarm condensor in level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1748,"invalid":[-32768],"key":"x.eb107_ep14_alarm_condensor_out_level_41749","label":"EB107-EP14 Alarm condensor out level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1749,"invalid":[-32768],"key":"x.eb106_ep15_alarm_condensor_in_level_41750","label":"EB106-EP15 Alarm condensor in level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1750,"invalid":[-32768],"key":"x.eb106_ep15_alarm_condensor_out_level_41751","label":"EB106-EP15 Alarm condensor out level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1751,"invalid":[-32768],"key":"x.eb106_ep14_alarm_condensor_in_level_41752","label":"EB106-EP14 Alarm condensor in level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1752,"invalid":[-32768],"key":"x.eb106_ep14_alarm_condensor_out_level_41753","label":"EB106-EP14 Alarm condensor out level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1753,"invalid":[-32768],"key":"x.eb105_ep15_alarm_condensor_in_level_41754","label":"EB105-EP15 Alarm condensor in level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1754,"invalid":[-32768],"key":"x.eb105_ep15_alarm_condensor_out_level_41755","label":"EB105-EP15 Alarm condensor out level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1755,"invalid":[-32768],"key":"x.eb105_ep14_alarm_condensor_in_level_41756","label":"EB105-EP14 Alarm condensor in level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1756,"invalid":[-32768],"key":"x.eb105_ep14_alarm_condensor_out_level_41757","label":"EB105-EP14 Alarm condensor out level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1757,"invalid":[-32768],"key":"x.eb104_ep15_alarm_condensor_in_level_41758","label":"EB104-EP15 Alarm condensor in level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1758,"invalid":[-32768],"key":"x.eb104_ep15_alarm_condensor_out_level_41759","label":"EB104-EP15 Alarm condensor out level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1759,"invalid":[-32768],"key":"x.eb104_ep14_alarm_condensor_in_level_41760","label":"EB104-EP14 Alarm condensor in level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1760,"invalid":[-32768],"key":"x.eb104_ep14_alarm_condensor_out_level_41761","label":"EB104-EP14 Alarm condensor out level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1761,"invalid":[-32768],"key":"x.eb103_ep15_alarm_condensor_in_level_41762","label":"EB103-EP15 Alarm condensor in level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1762,"invalid":[-32768],"key":"x.eb103_ep15_alarm_condensor_out_level_41763","label":"EB103-EP15 Alarm condensor out level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1763,"invalid":[-32768],"key":"x.eb103_ep14_alarm_condensor_in_level_41764","label":"EB103-EP14 Alarm condensor in level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1764,"invalid":[-32768],"key":"x.eb103_ep14_alarm_condensor_out_level_41765","label":"EB103-EP14 Alarm condensor out level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1765,"invalid":[-32768],"key":"x.eb102_ep15_alarm_condensor_in_level_41766","label":"EB102-EP15 Alarm condensor in level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1766,"invalid":[-32768],"key":"x.eb102_ep15_alarm_condensor_out_level_41767","label":"EB102-EP15 Alarm condensor out level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1767,"invalid":[-32768],"key":"x.eb102_ep14_alarm_condensor_in_level_41768","label":"EB102-EP14 Alarm condensor in level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1768,"invalid":[-32768],"key":"x.eb102_ep14_alarm_condensor_out_level_41769","label":"EB102-EP14 Alarm condensor out level","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1769,"invalid":[-32768],"key":"x.eb101_ep15_alarm_condensor_in_level_41770","label":"EB101-EP15 Alarm condensor in level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1770,"invalid":[-32768],"key":"x.eb101_ep15_alarm_condensor_out_level_41771","label":"EB101-EP15 Alarm condensor out level","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1771,"invalid":[-32768],"key":"x.eb101_ep14_alarm_condensor_in_level_41772","label":"EB101-EP14 Alarm condensor in level","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1772,"invalid":[-32768],"key":"x.eb101_ep14_alarm_condensor_out_level_41773","label":"EB101-EP14 Alarm condensor out level","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1786,"invalid":[-32768],"key":"x.eb100_bl3_condensation_water_level_guard_41787","label":"EB100-BL3 Condensation water level guard","models":["f730"],"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":1788,"invalid":[255],"key":"x.eb108_compressor_ep15_size_41789","label":"EB108 Compressor EP15 size","models":["f1345","f1355"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1792,"invalid":[255],"key":"x.eb107_compressor_ep15_size_41793","label":"EB107 Compressor EP15 size","models":["f1345","f1355"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1796,"invalid":[255],"key":"x.eb106_compressor_ep15_size_41797","label":"EB106 Compressor EP15 size","models":["f1345","f1355"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1800,"invalid":[255],"key":"x.eb105_compressor_ep15_size_41801","label":"EB105 Compressor EP15 size","models":["f1345","f1355"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1804,"invalid":[255],"key":"x.eb104_compressor_ep15_size_41805","label":"EB104 Compressor EP15 size","models":["f1345","f1355"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1808,"invalid":[255],"key":"x.eb103_compressor_ep15_size_41809","label":"EB103 Compressor EP15 size","models":["f1345","f1355"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1812,"invalid":[255],"key":"x.eb102_compressor_ep15_size_41813","label":"EB102 Compressor EP15 size","models":["f1345","f1355"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1816,"invalid":[255],"key":"x.eb101_compressor_ep15_size_41817","label":"EB101 Compressor EP15 size","models":["f1345","f1355"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1845,"invalid":[4294967295],"key":"x.hp_consumed_energy_due_to_ventilation_41846","label":"HP consumed energy due to ventilation","models":["f730"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1847,"invalid":[4294967295],"key":"x.hp_consumed_energy_due_to_hot_water_41848","label":"HP consumed energy due to hot water","models":["f730"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1849,"invalid":[4294967295],"key":"x.hp_consumed_energy_due_to_heating_41850","label":"HP consumed energy due to heating","models":["f730"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1861,"invalid":[-32768],"key":"x.eb108_ep15_set_point_for_bt12_41862","label":"EB108-EP15 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1862,"invalid":[255],"key":"x.eb108_ep15_start_up_frequency_for_inverter_module_41863","label":"EB108-EP15 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1863,"invalid":[-32768],"key":"x.eb108_ep14_set_point_for_bt12_41864","label":"EB108-EP14 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1864,"invalid":[255],"key":"x.eb108_ep14_start_up_frequency_for_inverter_module_41865","label":"EB108-EP14 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1865,"invalid":[-32768],"key":"x.eb107_ep15_set_point_for_bt12_41866","label":"EB107-EP15 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1866,"invalid":[255],"key":"x.eb107_ep15_start_up_frequency_for_inverter_module_41867","label":"EB107-EP15 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1867,"invalid":[-32768],"key":"x.eb107_ep14_set_point_for_bt12_41868","label":"EB107-EP14 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1868,"invalid":[255],"key":"x.eb107_ep14_start_up_frequency_for_inverter_module_41869","label":"EB107-EP14 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1869,"invalid":[-32768],"key":"x.eb106_ep15_set_point_for_bt12_41870","label":"EB106-EP15 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1870,"invalid":[255],"key":"x.eb106_ep15_start_up_frequency_for_inverter_module_41871","label":"EB106-EP15 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1871,"invalid":[-32768],"key":"x.eb106_ep14_set_point_for_bt12_41872","label":"EB106-EP14 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1872,"invalid":[255],"key":"x.eb106_ep14_start_up_frequency_for_inverter_module_41873","label":"EB106-EP14 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1873,"invalid":[-32768],"key":"x.eb105_ep15_set_point_for_bt12_41874","label":"EB105-EP15 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1874,"invalid":[255],"key":"x.eb105_ep15_start_up_frequency_for_inverter_module_41875","label":"EB105-EP15 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1875,"invalid":[-32768],"key":"x.eb105_ep14_set_point_for_bt12_41876","label":"EB105-EP14 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1876,"invalid":[255],"key":"x.eb105_ep14_start_up_frequency_for_inverter_module_41877","label":"EB105-EP14 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1877,"invalid":[-32768],"key":"x.eb104_ep15_set_point_for_bt12_41878","label":"EB104-EP15 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1878,"invalid":[255],"key":"x.eb104_ep15_start_up_frequency_for_inverter_module_41879","label":"EB104-EP15 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1879,"invalid":[-32768],"key":"x.eb104_ep14_set_point_for_bt12_41880","label":"EB104-EP14 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1880,"invalid":[255],"key":"x.eb104_ep14_start_up_frequency_for_inverter_module_41881","label":"EB104-EP14 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1881,"invalid":[-32768],"key":"x.eb103_ep15_set_point_for_bt12_41882","label":"EB103-EP15 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1882,"invalid":[255],"key":"x.eb103_ep15_start_up_frequency_for_inverter_module_41883","label":"EB103-EP15 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1883,"invalid":[-32768],"key":"x.eb103_ep14_set_point_for_bt12_41884","label":"EB103-EP14 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1884,"invalid":[255],"key":"x.eb103_ep14_start_up_frequency_for_inverter_module_41885","label":"EB103-EP14 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1885,"invalid":[-32768],"key":"x.eb102_ep15_set_point_for_bt12_41886","label":"EB102-EP15 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1886,"invalid":[255],"key":"x.eb102_ep15_start_up_frequency_for_inverter_module_41887","label":"EB102-EP15 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1887,"invalid":[-32768],"key":"x.eb102_ep14_set_point_for_bt12_41888","label":"EB102-EP14 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1888,"invalid":[255],"key":"x.eb102_ep14_start_up_frequency_for_inverter_module_41889","label":"EB102-EP14 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1889,"invalid":[-32768],"key":"x.eb101_ep15_set_point_for_bt12_41890","label":"EB101-EP15 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1890,"invalid":[255],"key":"x.eb101_ep15_start_up_frequency_for_inverter_module_41891","label":"EB101-EP15 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1891,"invalid":[-32768],"key":"x.eb101_ep14_set_point_for_bt12_41892","label":"EB101-EP14 set point for BT12","models":["f1355"],"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1892,"invalid":[255],"key":"x.eb101_ep14_start_up_frequency_for_inverter_module_41893","label":"EB101-EP14 start up frequency for inverter module","models":["f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1927,"invalid":[65535],"key":"x.smart_price_adaption_price_41928","label":"Smart Price Adaption Price","scale":0.01,"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1928,"invalid":[255],"key":"x.smart_price_adaption_price_level_41929","label":"Smart Price Adaption Price Level","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":1929,"invalid":[65535],"key":"x.aa23_be5_power_10_41930","label":"AA23-BE5 Power 10","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1930,"invalid":[65535],"key":"x.aa23_be5_power_9_41931","label":"AA23-BE5 Power 9","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1931,"invalid":[65535],"key":"x.aa23_be5_power_8_41932","label":"AA23-BE5 Power 8","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1932,"invalid":[65535],"key":"x.aa23_be5_power_7_41933","label":"AA23-BE5 Power 7","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1933,"invalid":[65535],"key":"x.aa23_be5_power_6_41934","label":"AA23-BE5 Power 6","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1934,"invalid":[65535],"key":"x.aa23_be5_power_5_41935","label":"AA23-BE5 Power 5","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1935,"invalid":[65535],"key":"x.aa23_be5_power_4_41936","label":"AA23-BE5 Power 4","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1936,"invalid":[65535],"key":"x.aa23_be5_power_3_41937","label":"AA23-BE5 Power 3","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1937,"invalid":[65535],"key":"x.aa23_be5_power_2_41938","label":"AA23-BE5 Power 2","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1938,"invalid":[65535],"key":"x.aa23_be5_power_1_41939","label":"AA23-BE5 Power 1","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1939,"invalid":[65535],"key":"x.aa23_be5_error_high_10_41940","label":"AA23-BE5 Error High 10","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1940,"invalid":[65535],"key":"x.aa23_be5_error_high_9_41941","label":"AA23-BE5 Error High 9","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1941,"invalid":[65535],"key":"x.aa23_be5_error_high_8_41942","label":"AA23-BE5 Error High 8","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1942,"invalid":[65535],"key":"x.aa23_be5_error_high_7_41943","label":"AA23-BE5 Error High 7","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1943,"invalid":[65535],"key":"x.aa23_be5_error_high_6_41944","label":"AA23-BE5 Error High 6","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1944,"invalid":[65535],"key":"x.aa23_be5_error_high_5_41945","label":"AA23-BE5 Error High 5","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1945,"invalid":[65535],"key":"x.aa23_be5_error_high_4_41946","label":"AA23-BE5 Error High 4","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1946,"invalid":[65535],"key":"x.aa23_be5_error_high_3_41947","label":"AA23-BE5 Error High 3","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1947,"invalid":[65535],"key":"x.aa23_be5_error_high_2_41948","label":"AA23-BE5 Error High 2","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1948,"invalid":[65535],"key":"x.aa23_be5_error_high_1_41949","label":"AA23-BE5 Error High 1","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1949,"invalid":[65535],"key":"x.aa23_be5_error_low_10_41950","label":"AA23-BE5 Error Low 10","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1950,"invalid":[65535],"key":"x.aa23_be5_error_low_9_41951","label":"AA23-BE5 Error Low 9","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1951,"invalid":[65535],"key":"x.aa23_be5_error_low_8_41952","label":"AA23-BE5 Error Low 8","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1952,"invalid":[65535],"key":"x.aa23_be5_error_low_7_41953","label":"AA23-BE5 Error Low 7","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1953,"invalid":[65535],"key":"x.aa23_be5_error_low_6_41954","label":"AA23-BE5 Error Low 6","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1954,"invalid":[65535],"key":"x.aa23_be5_error_low_5_41955","label":"AA23-BE5 Error Low 5","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1955,"invalid":[65535],"key":"x.aa23_be5_error_low_4_41956","label":"AA23-BE5 Error Low 4","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1956,"invalid":[65535],"key":"x.aa23_be5_error_low_3_41957","label":"AA23-BE5 Error Low 3","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1957,"invalid":[65535],"key":"x.aa23_be5_error_low_2_41958","label":"AA23-BE5 Error Low 2","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1958,"invalid":[65535],"key":"x.aa23_be5_error_low_1_41959","label":"AA23-BE5 Error Low 1","sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1959,"invalid":[255],"key":"x.aa23_be5_com_percentage_10_41960","label":"AA23-BE5 Com Percentage 10","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1960,"invalid":[255],"key":"x.aa23_be5_com_percentage_9_41961","label":"AA23-BE5 Com Percentage 9","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1961,"invalid":[255],"key":"x.aa23_be5_com_percentage_8_41962","label":"AA23-BE5 Com Percentage 8","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1962,"invalid":[255],"key":"x.aa23_be5_com_percentage_7_41963","label":"AA23-BE5 Com Percentage 7","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1963,"invalid":[255],"key":"x.aa23_be5_com_percentage_6_41964","label":"AA23-BE5 Com Percentage 6","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1964,"invalid":[255],"key":"x.aa23_be5_com_percentage_5_41965","label":"AA23-BE5 Com Percentage 5","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1965,"invalid":[255],"key":"x.aa23_be5_com_percentage_4_41966","label":"AA23-BE5 Com Percentage 4","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1966,"invalid":[255],"key":"x.aa23_be5_com_percentage_3_41967","label":"AA23-BE5 Com Percentage 3","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1967,"invalid":[255],"key":"x.aa23_be5_com_percentage_2_41968","label":"AA23-BE5 Com Percentage 2","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1968,"invalid":[255],"key":"x.aa23_be5_com_percentage_1_41969","label":"AA23-BE5 Com Percentage 1","sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1979,"invalid":[65535],"key":"x.aa23_be5_voltage1_10_41980","label":"AA23-BE5 Voltage1 10","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1980,"invalid":[65535],"key":"x.aa23_be5_voltage1_9_41981","label":"AA23-BE5 Voltage1 9","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1981,"invalid":[65535],"key":"x.aa23_be5_voltage1_8_41982","label":"AA23-BE5 Voltage1 8","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1982,"invalid":[65535],"key":"x.aa23_be5_voltage1_7_41983","label":"AA23-BE5 Voltage1 7","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1983,"invalid":[65535],"key":"x.aa23_be5_voltage1_6_41984","label":"AA23-BE5 Voltage1 6","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1984,"invalid":[65535],"key":"x.aa23_be5_voltage1_5_41985","label":"AA23-BE5 Voltage1 5","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1985,"invalid":[65535],"key":"x.aa23_be5_voltage1_4_41986","label":"AA23-BE5 Voltage1 4","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1986,"invalid":[65535],"key":"x.aa23_be5_voltage1_3_41987","label":"AA23-BE5 Voltage1 3","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1987,"invalid":[65535],"key":"x.aa23_be5_voltage1_2_41988","label":"AA23-BE5 Voltage1 2","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1988,"invalid":[65535],"key":"x.aa23_be5_voltage1_1_41989","label":"AA23-BE5 Voltage1 1","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1989,"invalid":[65535],"key":"x.aa23_be5_voltage2_10_41990","label":"AA23-BE5 Voltage2 10","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1990,"invalid":[65535],"key":"x.aa23_be5_voltage2_9_41991","label":"AA23-BE5 Voltage2 9","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1991,"invalid":[65535],"key":"x.aa23_be5_voltage2_8_41992","label":"AA23-BE5 Voltage2 8","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1992,"invalid":[65535],"key":"x.aa23_be5_voltage2_7_41993","label":"AA23-BE5 Voltage2 7","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1993,"invalid":[65535],"key":"x.aa23_be5_voltage2_6_41994","label":"AA23-BE5 Voltage2 6","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1994,"invalid":[65535],"key":"x.aa23_be5_voltage2_5_41995","label":"AA23-BE5 Voltage2 5","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1995,"invalid":[65535],"key":"x.aa23_be5_voltage2_4_41996","label":"AA23-BE5 Voltage2 4","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1996,"invalid":[65535],"key":"x.aa23_be5_voltage2_3_41997","label":"AA23-BE5 Voltage2 3","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1997,"invalid":[65535],"key":"x.aa23_be5_voltage2_2_41998","label":"AA23-BE5 Voltage2 2","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1998,"invalid":[65535],"key":"x.aa23_be5_voltage2_1_41999","label":"AA23-BE5 Voltage2 1","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1999,"invalid":[65535],"key":"x.aa23_be5_temperature_10_42000","label":"AA23-BE5 Temperature 10","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2000,"invalid":[65535],"key":"x.aa23_be5_temperature_9_42001","label":"AA23-BE5 Temperature 9","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2001,"invalid":[65535],"key":"x.aa23_be5_temperature_8_42002","label":"AA23-BE5 Temperature 8","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2002,"invalid":[65535],"key":"x.aa23_be5_temperature_7_42003","label":"AA23-BE5 Temperature 7","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2003,"invalid":[65535],"key":"x.aa23_be5_temperature_6_42004","label":"AA23-BE5 Temperature 6","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2004,"invalid":[65535],"key":"x.aa23_be5_temperature_5_42005","label":"AA23-BE5 Temperature 5","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2005,"invalid":[65535],"key":"x.aa23_be5_temperature_4_42006","label":"AA23-BE5 Temperature 4","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2006,"invalid":[65535],"key":"x.aa23_be5_temperature_3_42007","label":"AA23-BE5 Temperature 3","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2007,"invalid":[65535],"key":"x.aa23_be5_temperature_2_42008","label":"AA23-BE5 Temperature 2","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2008,"invalid":[65535],"key":"x.aa23_be5_temperature_1_42009","label":"AA23-BE5 Temperature 1","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2009,"invalid":[4294967295],"key":"x.aa23_be5_energy_10_42010","label":"AA23-BE5 Energy 10","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2011,"invalid":[4294967295],"key":"x.aa23_be5_energy_9_42012","label":"AA23-BE5 Energy 9","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2013,"invalid":[4294967295],"key":"x.aa23_be5_energy_8_42014","label":"AA23-BE5 Energy 8","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2015,"invalid":[4294967295],"key":"x.aa23_be5_energy_7_42016","label":"AA23-BE5 Energy 7","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2017,"invalid":[4294967295],"key":"x.aa23_be5_energy_6_42018","label":"AA23-BE5 Energy 6","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2019,"invalid":[4294967295],"key":"x.aa23_be5_energy_5_42020","label":"AA23-BE5 Energy 5","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2021,"invalid":[4294967295],"key":"x.aa23_be5_energy_4_42022","label":"AA23-BE5 Energy 4","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2023,"invalid":[4294967295],"key":"x.aa23_be5_energy_3_42024","label":"AA23-BE5 Energy 3","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2025,"invalid":[4294967295],"key":"x.aa23_be5_energy_2_42026","label":"AA23-BE5 Energy 2","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2027,"invalid":[4294967295],"key":"x.aa23_be5_energy_1_42028","label":"AA23-BE5 Energy 1","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2029,"invalid":[65535],"key":"x.aa23_be5_eme20_version_42030","label":"AA23-BE5 EME20 Version","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2032,"invalid":[255],"key":"x.pv_panel_heat_offset_42033","label":"PV Panel Heat Offset","scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2033,"invalid":[255],"key":"x.pv_panel_pool_offset_42034","label":"PV Panel Pool Offset","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":2034,"invalid":[4294967295],"key":"x.aa23_be5_eme20_total_power_42035","label":"AA23-BE5 EME20 Total Power","sources":["nibe"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":2036,"invalid":[4294967295],"key":"x.aa23_be5_eme20_total_average_power_42037","label":"AA23-BE5 EME20 Total Average Power","sources":["nibe"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":2074,"invalid":[4294967295],"key":"x.aa23_be5_eme20_total_energy_42075","label":"AA23-BE5 EME20 Total Energy","scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2079,"invalid":[255],"key":"x.aa23_be5_alarm_504_42080","label":"AA23-BE5 Alarm 504","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2080,"invalid":[255],"key":"x.aa23_be5_alarm_505_42081","label":"AA23-BE5 Alarm 505","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2081,"invalid":[255],"key":"x.aa23_be5_alarm_506_42082","label":"AA23-BE5 Alarm 506","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2082,"invalid":[255],"key":"x.aa23_be5_alarm_507_42083","label":"AA23-BE5 Alarm 507","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2083,"invalid":[255],"key":"x.aa23_be5_alarm_508_42084","label":"AA23-BE5 Alarm 508","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2084,"invalid":[255],"key":"x.aa23_be5_alarm_509_42085","label":"AA23-BE5 Alarm 509","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2085,"invalid":[255],"key":"x.aa23_be5_alarm_510_42086","label":"AA23-BE5 Alarm 510","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2086,"invalid":[255],"key":"x.aa23_be5_alarm_511_42087","label":"AA23-BE5 Alarm 511","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2092,"invalid":[255],"key":"x.external_sam_accessory_gq3_speed_42093","label":"External SAM accessory GQ3 speed","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2099,"invalid":[-32768],"key":"x.bt1_average_24h_42100","label":"BT1 Average, 24h","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2100,"invalid":[-32768],"key":"x.used_heating_power_average_24h_42101","label":"Used heating power average, 24h","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2135,"invalid":[-32768],"key":"x.bt22_supply_air_temp_42136","label":"BT22 Supply air temp.","models":["f1145","f1155","f1345","f1355","f370","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2136,"invalid":[-32768],"key":"x.bt22_supply_air_temp_42137","label":"BT22 Supply air temp.","models":["f1145","f1155","f1345","f1355","f370","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2137,"invalid":[-32768],"key":"x.bt22_supply_air_temp_42138","label":"BT22 Supply air temp.","models":["f1145","f1155","f1345","f1355","f370","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2138,"invalid":[-32768],"key":"x.az30_bt23_outdoor_temp_ers_4_42139","label":"AZ30-BT23 Outdoor temp. ERS 4","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2139,"invalid":[-32768],"key":"x.az30_bt23_outdoor_temp_ers_3_42140","label":"AZ30-BT23 Outdoor temp. ERS 3","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2140,"invalid":[-32768],"key":"x.az30_bt23_outdoor_temp_ers_2_42141","label":"AZ30-BT23 Outdoor temp. ERS 2","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2149,"invalid":[255],"key":"x.external_ers_4_accessory_relays_42150","label":"External ERS 4 accessory relays","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2150,"invalid":[255],"key":"x.external_ers_3_accessory_relays_42151","label":"External ERS 3 accessory relays","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2151,"invalid":[255],"key":"x.external_ers_2_accessory_relays_42152","label":"External ERS 2 accessory relays","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2152,"invalid":[255],"key":"x.external_ers_4_accessory_gq2_speed_42153","label":"External ERS 4 accessory GQ2 speed","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2153,"invalid":[255],"key":"x.external_ers_3_accessory_gq2_speed_42154","label":"External ERS 3 accessory GQ2 speed","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2154,"invalid":[255],"key":"x.external_ers_2_accessory_gq2_speed_42155","label":"External ERS 2 accessory GQ2 speed","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2155,"invalid":[255],"key":"x.external_ers_4_accessory_gq3_speed_42156","label":"External ERS 4 accessory GQ3 speed","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2156,"invalid":[255],"key":"x.external_ers_3_accessory_gq3_speed_42157","label":"External ERS 3 accessory GQ3 speed","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2157,"invalid":[255],"key":"x.external_ers_2_accessory_gq3_speed_42158","label":"External ERS 2 accessory GQ3 speed","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":2158,"invalid":[255],"key":"x.external_ers_4_accessory_block_status_42159","label":"External ERS 4 accessory block status","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2159,"invalid":[255],"key":"x.external_ers_3_accessory_block_status_42160","label":"External ERS 3 accessory block status","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2160,"invalid":[255],"key":"x.external_ers_2_accessory_block_status_42161","label":"External ERS 2 accessory block status","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2161,"enum":"external_ers_1_accessory_eb17_40943","invalid":[255],"key":"x.external_ers_4_accessory_eb17_42162","label":"External ERS 4 accessory EB17","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2162,"enum":"external_ers_1_accessory_eb17_40943","invalid":[255],"key":"x.external_ers_3_accessory_eb17_42163","label":"External ERS 3 accessory EB17","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2163,"enum":"external_ers_1_accessory_eb17_40943","invalid":[255],"key":"x.external_ers_2_accessory_eb17_42164","label":"External ERS 2 accessory EB17","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2165,"invalid":[4294967295],"key":"x.eb108_ep15_heat_meter_pool2_cpr_42166","label":"EB108-EP15 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2167,"invalid":[4294967295],"key":"x.eb108_ep15_heat_meter_hw_cpr_and_add_42168","label":"EB108-EP15 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2169,"invalid":[4294967295],"key":"x.eb108_ep15_heat_meter_heat_cpr_and_add_42170","label":"EB108-EP15 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2171,"invalid":[4294967295],"key":"x.eb108_ep15_heat_meter_cooling_cpr_42172","label":"EB108-EP15 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2173,"invalid":[4294967295],"key":"x.eb108_ep15_heat_meter_pool_cpr_42174","label":"EB108-EP15 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2175,"invalid":[4294967295],"key":"x.eb108_ep15_heat_meter_hw_cpr_42176","label":"EB108-EP15 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2177,"invalid":[4294967295],"key":"x.eb108_ep15_heat_meter_heat_cpr_42178","label":"EB108-EP15 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2180,"invalid":[4294967295],"key":"x.eb108_ep14_heat_meter_pool2_cpr_42181","label":"EB108-EP14 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2182,"invalid":[4294967295],"key":"x.eb108_ep14_heat_meter_hw_cpr_and_add_42183","label":"EB108-EP14 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2184,"invalid":[4294967295],"key":"x.eb108_ep14_heat_meter_heat_cpr_and_add_42185","label":"EB108-EP14 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2186,"invalid":[4294967295],"key":"x.eb108_ep14_heat_meter_cooling_cpr_42187","label":"EB108-EP14 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2188,"invalid":[4294967295],"key":"x.eb108_ep14_heat_meter_pool_cpr_42189","label":"EB108-EP14 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2190,"invalid":[4294967295],"key":"x.eb108_ep14_heat_meter_hw_cpr_42191","label":"EB108-EP14 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2192,"invalid":[4294967295],"key":"x.eb108_ep14_heat_meter_heat_cpr_42193","label":"EB108-EP14 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2195,"invalid":[4294967295],"key":"x.eb107_ep15_heat_meter_pool2_cpr_42196","label":"EB107-EP15 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2197,"invalid":[4294967295],"key":"x.eb107_ep15_heat_meter_hw_cpr_and_add_42198","label":"EB107-EP15 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2199,"invalid":[4294967295],"key":"x.eb107_ep15_heat_meter_heat_cpr_and_add_42200","label":"EB107-EP15 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2201,"invalid":[4294967295],"key":"x.eb107_ep15_heat_meter_cooling_cpr_42202","label":"EB107-EP15 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2203,"invalid":[4294967295],"key":"x.eb107_ep15_heat_meter_pool_cpr_42204","label":"EB107-EP15 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2205,"invalid":[4294967295],"key":"x.eb107_ep15_heat_meter_hw_cpr_42206","label":"EB107-EP15 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2207,"invalid":[4294967295],"key":"x.eb107_ep15_heat_meter_heat_cpr_42208","label":"EB107-EP15 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2210,"invalid":[4294967295],"key":"x.eb107_ep14_heat_meter_pool2_cpr_42211","label":"EB107-EP14 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2212,"invalid":[4294967295],"key":"x.eb107_ep14_heat_meter_hw_cpr_and_add_42213","label":"EB107-EP14 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2214,"invalid":[4294967295],"key":"x.eb107_ep14_heat_meter_heat_cpr_and_add_42215","label":"EB107-EP14 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2216,"invalid":[4294967295],"key":"x.eb107_ep14_heat_meter_cooling_cpr_42217","label":"EB107-EP14 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2218,"invalid":[4294967295],"key":"x.eb107_ep14_heat_meter_pool_cpr_42219","label":"EB107-EP14 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2220,"invalid":[4294967295],"key":"x.eb107_ep14_heat_meter_hw_cpr_42221","label":"EB107-EP14 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2222,"invalid":[4294967295],"key":"x.eb107_ep14_heat_meter_heat_cpr_42223","label":"EB107-EP14 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2225,"invalid":[4294967295],"key":"x.eb106_ep15_heat_meter_pool2_cpr_42226","label":"EB106-EP15 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2227,"invalid":[4294967295],"key":"x.eb106_ep15_heat_meter_hw_cpr_and_add_42228","label":"EB106-EP15 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2229,"invalid":[4294967295],"key":"x.eb106_ep15_heat_meter_heat_cpr_and_add_42230","label":"EB106-EP15 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2231,"invalid":[4294967295],"key":"x.eb106_ep15_heat_meter_cooling_cpr_42232","label":"EB106-EP15 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2233,"invalid":[4294967295],"key":"x.eb106_ep15_heat_meter_pool_cpr_42234","label":"EB106-EP15 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2235,"invalid":[4294967295],"key":"x.eb106_ep15_heat_meter_hw_cpr_42236","label":"EB106-EP15 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2237,"invalid":[4294967295],"key":"x.eb106_ep15_heat_meter_heat_cpr_42238","label":"EB106-EP15 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2240,"invalid":[4294967295],"key":"x.eb106_ep14_heat_meter_pool2_cpr_42241","label":"EB106-EP14 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2242,"invalid":[4294967295],"key":"x.eb106_ep14_heat_meter_hw_cpr_and_add_42243","label":"EB106-EP14 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2244,"invalid":[4294967295],"key":"x.eb106_ep14_heat_meter_heat_cpr_and_add_42245","label":"EB106-EP14 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2246,"invalid":[4294967295],"key":"x.eb106_ep14_heat_meter_cooling_cpr_42247","label":"EB106-EP14 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2248,"invalid":[4294967295],"key":"x.eb106_ep14_heat_meter_pool_cpr_42249","label":"EB106-EP14 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2250,"invalid":[4294967295],"key":"x.eb106_ep14_heat_meter_hw_cpr_42251","label":"EB106-EP14 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2252,"invalid":[4294967295],"key":"x.eb106_ep14_heat_meter_heat_cpr_42253","label":"EB106-EP14 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2255,"invalid":[4294967295],"key":"x.eb105_ep15_heat_meter_pool2_cpr_42256","label":"EB105-EP15 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2257,"invalid":[4294967295],"key":"x.eb105_ep15_heat_meter_hw_cpr_and_add_42258","label":"EB105-EP15 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2259,"invalid":[4294967295],"key":"x.eb105_ep15_heat_meter_heat_cpr_and_add_42260","label":"EB105-EP15 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2261,"invalid":[4294967295],"key":"x.eb105_ep15_heat_meter_cooling_cpr_42262","label":"EB105-EP15 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2263,"invalid":[4294967295],"key":"x.eb105_ep15_heat_meter_pool_cpr_42264","label":"EB105-EP15 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2265,"invalid":[4294967295],"key":"x.eb105_ep15_heat_meter_hw_cpr_42266","label":"EB105-EP15 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2267,"invalid":[4294967295],"key":"x.eb105_ep15_heat_meter_heat_cpr_42268","label":"EB105-EP15 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2270,"invalid":[4294967295],"key":"x.eb105_ep14_heat_meter_pool2_cpr_42271","label":"EB105-EP14 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2272,"invalid":[4294967295],"key":"x.eb105_ep14_heat_meter_hw_cpr_and_add_42273","label":"EB105-EP14 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2274,"invalid":[4294967295],"key":"x.eb105_ep14_heat_meter_heat_cpr_and_add_42275","label":"EB105-EP14 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2276,"invalid":[4294967295],"key":"x.eb105_ep14_heat_meter_cooling_cpr_42277","label":"EB105-EP14 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2278,"invalid":[4294967295],"key":"x.eb105_ep14_heat_meter_pool_cpr_42279","label":"EB105-EP14 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2280,"invalid":[4294967295],"key":"x.eb105_ep14_heat_meter_hw_cpr_42281","label":"EB105-EP14 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2282,"invalid":[4294967295],"key":"x.eb105_ep14_heat_meter_heat_cpr_42283","label":"EB105-EP14 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2285,"invalid":[4294967295],"key":"x.eb104_ep15_heat_meter_pool2_cpr_42286","label":"EB104-EP15 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2287,"invalid":[4294967295],"key":"x.eb104_ep15_heat_meter_hw_cpr_and_add_42288","label":"EB104-EP15 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2289,"invalid":[4294967295],"key":"x.eb104_ep15_heat_meter_heat_cpr_and_add_42290","label":"EB104-EP15 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2291,"invalid":[4294967295],"key":"x.eb104_ep15_heat_meter_cooling_cpr_42292","label":"EB104-EP15 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2293,"invalid":[4294967295],"key":"x.eb104_ep15_heat_meter_pool_cpr_42294","label":"EB104-EP15 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2295,"invalid":[4294967295],"key":"x.eb104_ep15_heat_meter_hw_cpr_42296","label":"EB104-EP15 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2297,"invalid":[4294967295],"key":"x.eb104_ep15_heat_meter_heat_cpr_42298","label":"EB104-EP15 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2300,"invalid":[4294967295],"key":"x.eb104_ep14_heat_meter_pool2_cpr_42301","label":"EB104-EP14 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2302,"invalid":[4294967295],"key":"x.eb104_ep14_heat_meter_hw_cpr_and_add_42303","label":"EB104-EP14 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2304,"invalid":[4294967295],"key":"x.eb104_ep14_heat_meter_heat_cpr_and_add_42305","label":"EB104-EP14 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2306,"invalid":[4294967295],"key":"x.eb104_ep14_heat_meter_cooling_cpr_42307","label":"EB104-EP14 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2308,"invalid":[4294967295],"key":"x.eb104_ep14_heat_meter_pool_cpr_42309","label":"EB104-EP14 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2310,"invalid":[4294967295],"key":"x.eb104_ep14_heat_meter_hw_cpr_42311","label":"EB104-EP14 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2312,"invalid":[4294967295],"key":"x.eb104_ep14_heat_meter_heat_cpr_42313","label":"EB104-EP14 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2315,"invalid":[4294967295],"key":"x.eb103_ep15_heat_meter_pool2_cpr_42316","label":"EB103-EP15 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2317,"invalid":[4294967295],"key":"x.eb103_ep15_heat_meter_hw_cpr_and_add_42318","label":"EB103-EP15 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2319,"invalid":[4294967295],"key":"x.eb103_ep15_heat_meter_heat_cpr_and_add_42320","label":"EB103-EP15 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2321,"invalid":[4294967295],"key":"x.eb103_ep15_heat_meter_cooling_cpr_42322","label":"EB103-EP15 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2323,"invalid":[4294967295],"key":"x.eb103_ep15_heat_meter_pool_cpr_42324","label":"EB103-EP15 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2325,"invalid":[4294967295],"key":"x.eb103_ep15_heat_meter_hw_cpr_42326","label":"EB103-EP15 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2327,"invalid":[4294967295],"key":"x.eb103_ep15_heat_meter_heat_cpr_42328","label":"EB103-EP15 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2330,"invalid":[4294967295],"key":"x.eb103_ep14_heat_meter_pool2_cpr_42331","label":"EB103-EP14 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2332,"invalid":[4294967295],"key":"x.eb103_ep14_heat_meter_hw_cpr_and_add_42333","label":"EB103-EP14 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2334,"invalid":[4294967295],"key":"x.eb103_ep14_heat_meter_heat_cpr_and_add_42335","label":"EB103-EP14 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2336,"invalid":[4294967295],"key":"x.eb103_ep14_heat_meter_cooling_cpr_42337","label":"EB103-EP14 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2338,"invalid":[4294967295],"key":"x.eb103_ep14_heat_meter_pool_cpr_42339","label":"EB103-EP14 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2340,"invalid":[4294967295],"key":"x.eb103_ep14_heat_meter_hw_cpr_42341","label":"EB103-EP14 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2342,"invalid":[4294967295],"key":"x.eb103_ep14_heat_meter_heat_cpr_42343","label":"EB103-EP14 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2345,"invalid":[4294967295],"key":"x.eb102_ep15_heat_meter_pool2_cpr_42346","label":"EB102-EP15 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2347,"invalid":[4294967295],"key":"x.eb102_ep15_heat_meter_hw_cpr_and_add_42348","label":"EB102-EP15 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2349,"invalid":[4294967295],"key":"x.eb102_ep15_heat_meter_heat_cpr_and_add_42350","label":"EB102-EP15 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2351,"invalid":[4294967295],"key":"x.eb102_ep15_heat_meter_cooling_cpr_42352","label":"EB102-EP15 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2353,"invalid":[4294967295],"key":"x.eb102_ep15_heat_meter_pool_cpr_42354","label":"EB102-EP15 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2355,"invalid":[4294967295],"key":"x.eb102_ep15_heat_meter_hw_cpr_42356","label":"EB102-EP15 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2357,"invalid":[4294967295],"key":"x.eb102_ep15_heat_meter_heat_cpr_42358","label":"EB102-EP15 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2360,"invalid":[4294967295],"key":"x.eb102_ep14_heat_meter_pool2_cpr_42361","label":"EB102-EP14 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2362,"invalid":[4294967295],"key":"x.eb102_ep14_heat_meter_hw_cpr_and_add_42363","label":"EB102-EP14 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2364,"invalid":[4294967295],"key":"x.eb102_ep14_heat_meter_heat_cpr_and_add_42365","label":"EB102-EP14 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2366,"invalid":[4294967295],"key":"x.eb102_ep14_heat_meter_cooling_cpr_42367","label":"EB102-EP14 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2368,"invalid":[4294967295],"key":"x.eb102_ep14_heat_meter_pool_cpr_42369","label":"EB102-EP14 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2370,"invalid":[4294967295],"key":"x.eb102_ep14_heat_meter_hw_cpr_42371","label":"EB102-EP14 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2372,"invalid":[4294967295],"key":"x.eb102_ep14_heat_meter_heat_cpr_42373","label":"EB102-EP14 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2375,"invalid":[4294967295],"key":"x.eb101_ep15_heat_meter_pool2_cpr_42376","label":"EB101-EP15 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2377,"invalid":[4294967295],"key":"x.eb101_ep15_heat_meter_hw_cpr_and_add_42378","label":"EB101-EP15 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2379,"invalid":[4294967295],"key":"x.eb101_ep15_heat_meter_heat_cpr_and_add_42380","label":"EB101-EP15 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2381,"invalid":[4294967295],"key":"x.eb101_ep15_heat_meter_cooling_cpr_42382","label":"EB101-EP15 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2383,"invalid":[4294967295],"key":"x.eb101_ep15_heat_meter_pool_cpr_42384","label":"EB101-EP15 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2385,"invalid":[4294967295],"key":"x.eb101_ep15_heat_meter_hw_cpr_42386","label":"EB101-EP15 Heat Meter - HW Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2387,"invalid":[4294967295],"key":"x.eb101_ep15_heat_meter_heat_cpr_42388","label":"EB101-EP15 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2390,"invalid":[4294967295],"key":"x.eb101_ep14_heat_meter_pool2_cpr_42391","label":"EB101-EP14 Heat Meter - Pool2 Cpr","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2392,"invalid":[4294967295],"key":"x.eb101_ep14_heat_meter_hw_cpr_and_add_42393","label":"EB101-EP14 Heat Meter - HW Cpr and Add","models":["f1145","f1345","f1355","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2394,"invalid":[4294967295],"key":"x.eb101_ep14_heat_meter_heat_cpr_and_add_42395","label":"EB101-EP14 Heat Meter - Heat Cpr and Add","models":["f1145","f1345","f1355","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2396,"invalid":[4294967295],"key":"x.eb101_ep14_heat_meter_cooling_cpr_42397","label":"EB101-EP14 Heat Meter - Cooling Cpr","models":["f1145","f1345","f1355","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2398,"invalid":[4294967295],"key":"x.eb101_ep14_heat_meter_pool_cpr_42399","label":"EB101-EP14 Heat Meter - Pool Cpr","models":["f1145","f1345","f1355","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2400,"invalid":[4294967295],"key":"x.eb101_ep14_heat_meter_hw_cpr_42401","label":"EB101-EP14 Heat Meter - HW Cpr","models":["f1145","f1345","f1355","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2402,"invalid":[4294967295],"key":"x.eb101_ep14_heat_meter_heat_cpr_42403","label":"EB101-EP14 Heat Meter - Heat Cpr","models":["f1145","f1345","f1355","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2434,"invalid":[4294967295],"key":"x.heat_meter_hw_cpr_and_add_total_system_42435","label":"Heat Meter - HW Cpr and Add - Total system","models":["f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2436,"invalid":[4294967295],"key":"x.heat_meter_hw_cpr_and_add_total_system_42437","label":"Heat Meter - HW Cpr and Add - Total system","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2438,"invalid":[4294967295],"key":"x.heat_meter_heat_cpr_and_add_total_system_42439","label":"Heat Meter - Heat Cpr and Add - Total system","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2440,"invalid":[4294967295],"key":"x.heat_meter_cooling_cpr_total_system_42441","label":"Heat Meter - Cooling Cpr - Total system","models":["f1145","f1155","f1345","f1355","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2442,"invalid":[4294967295],"key":"x.heat_meter_pool_cpr_total_system_42443","label":"Heat Meter - Pool Cpr - Total system","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2444,"invalid":[4294967295],"key":"x.heat_meter_hw_cpr_total_system_42445","label":"Heat Meter - HW Cpr - Total system","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2446,"invalid":[4294967295],"key":"x.heat_meter_heat_cpr_total_system_42447","label":"Heat Meter - Heat Cpr - Total system","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2463,"invalid":[255],"key":"x.external_ers_4_fire_place_guard_42464","label":"External ERS 4 fire place guard","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2464,"invalid":[255],"key":"x.external_ers_3_fire_place_guard_42465","label":"External ERS 3 fire place guard","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2465,"invalid":[255],"key":"x.external_ers_2_fire_place_guard_42466","label":"External ERS 2 fire place guard","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2466,"invalid":[255],"key":"x.external_ers_1_fire_place_guard_42467","label":"External ERS 1 fire place guard","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2467,"invalid":[4294967295],"key":"x.eb108_external_energy_meter_2_accumulated_energy_42468","label":"EB108 External Energy Meter 2 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2469,"invalid":[4294967295],"key":"x.eb108_external_energy_meter_1_accumulated_energy_42470","label":"EB108 External Energy Meter 1 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2471,"invalid":[4294967295],"key":"x.eb107_external_energy_meter_2_accumulated_energy_42472","label":"EB107 External Energy Meter 2 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2473,"invalid":[4294967295],"key":"x.eb107_external_energy_meter_1_accumulated_energy_42474","label":"EB107 External Energy Meter 1 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2475,"invalid":[4294967295],"key":"x.eb106_external_energy_meter_2_accumulated_energy_42476","label":"EB106 External Energy Meter 2 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2477,"invalid":[4294967295],"key":"x.eb106_external_energy_meter_1_accumulated_energy_42478","label":"EB106 External Energy Meter 1 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2479,"invalid":[4294967295],"key":"x.eb105_external_energy_meter_2_accumulated_energy_42480","label":"EB105 External Energy Meter 2 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2481,"invalid":[4294967295],"key":"x.eb105_external_energy_meter_1_accumulated_energy_42482","label":"EB105 External Energy Meter 1 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2483,"invalid":[4294967295],"key":"x.eb104_external_energy_meter_2_accumulated_energy_42484","label":"EB104 External Energy Meter 2 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2485,"invalid":[4294967295],"key":"x.eb104_external_energy_meter_1_accumulated_energy_42486","label":"EB104 External Energy Meter 1 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2487,"invalid":[4294967295],"key":"x.eb103_external_energy_meter_2_accumulated_energy_42488","label":"EB103 External Energy Meter 2 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2489,"invalid":[4294967295],"key":"x.eb103_external_energy_meter_1_accumulated_energy_42490","label":"EB103 External Energy Meter 1 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2491,"invalid":[4294967295],"key":"x.eb102_external_energy_meter_2_accumulated_energy_42492","label":"EB102 External Energy Meter 2 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2493,"invalid":[4294967295],"key":"x.eb102_external_energy_meter_1_accumulated_energy_42494","label":"EB102 External Energy Meter 1 Accumulated Energy","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2495,"invalid":[4294967295],"key":"x.eb101_external_energy_meter_2_accumulated_energy_42496","label":"EB101 External Energy Meter 2 Accumulated Energy","models":["f1145","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2497,"invalid":[4294967295],"key":"x.eb101_external_energy_meter_1_accumulated_energy_42498","label":"EB101 External Energy Meter 1 Accumulated Energy","models":["f1145","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":2503,"invalid":[4294967295],"key":"x.external_energy_meter_accumulated_system_42504","label":"External Energy Meter Accumulated System","models":["f1145","f1155","f1345","f1355","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":3000,"invalid":[65535],"key":"x.software_version_43001","label":"Software version","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3005,"invalid":[-32768],"key":"x.calc_supply_s4_43006","label":"Calc. Supply S4","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3006,"invalid":[-32768],"key":"x.calc_supply_s3_43007","label":"Calc. Supply S3","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3007,"invalid":[-32768],"key":"x.calc_supply_s2_43008","label":"Calc. Supply S2","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3008,"invalid":[-32768],"key":"x.calc_supply_s1_43009","label":"Calc. Supply S1","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3012,"enum":"freeze_protection_status_43013","invalid":[255],"key":"x.freeze_protection_status_43013","label":"Freeze Protection Status","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3023,"enum":"status_cooling_43024","invalid":[255],"key":"x.status_cooling_43024","label":"Status Cooling","models":["f1145","f1155","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3060,"invalid":[255],"key":"x.t_after_start_timer_43061","label":"t. after start timer","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3061,"invalid":[255],"key":"x.t_after_mode_change_43062","label":"t. after mode change","models":["f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3063,"invalid":[-32768],"key":"x.heat_medium_flow_dt_set_point_43064","label":"Heat Medium Flow dT Set Point","models":["f1145","f1155","f1345","f1355","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":3064,"invalid":[-32768],"key":"x.heat_medium_flow_dt_actual_43065","label":"Heat Medium Flow dT Actual","models":["f1145","f1155","f1345","f1355","f730","f750","smo20","smo40","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":3065,"invalid":[-32768],"key":"x.defrosting_time_43066","label":"Defrosting time","models":["f730","f750"],"sources":["nibe"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":3080,"invalid":[-2147483648],"key":"x.tot_op_time_add_43081","label":"Tot. op.time add.","scale":0.1,"sources":["nibe"],"table":"holding","type":"s32","unit":"h","verified":false},{"address":3083,"invalid":[-32768],"key":"x.int_el_add_power_43084","label":"Int. el.add. Power","scale":10,"sources":["nibe"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":3085,"enum":"prio_43086","invalid":[255],"key":"x.prio_43086","label":"Prio","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3090,"invalid":[255],"key":"x.int_el_add_state_43091","label":"Int. el.add. State","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3092,"invalid":[255],"key":"x.mixing_valve_state_s4_43093","label":"Mixing Valve State S4","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3093,"invalid":[255],"key":"x.mixing_valve_state_s3_43094","label":"Mixing Valve State S3","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3094,"invalid":[255],"key":"x.mixing_valve_state_s2_43095","label":"Mixing Valve State S2","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3095,"invalid":[255],"key":"x.mixing_valve_state_s1_43096","label":"Mixing Valve State S1","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3096,"enum":"status_of_the_shunt_controlled_additional_heat_accessory_43097","invalid":[255],"key":"x.status_of_the_shunt_controlled_additional_heat_accessory_43097","label":"Status of the shunt controlled additional heat accessory","models":["f1145","f1155","f1345","f1355","f750","smo40","vvm225"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3102,"invalid":[255],"key":"x.hpac_state_43103","label":"HPAC state","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3104,"invalid":[255],"key":"x.status_fjvm_43105","label":"Status FJVM","models":["f370"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3107,"enum":"fan_speed_current_41256","invalid":[255],"key":"x.fan_speed_current_43108","label":"Fan speed current","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3121,"invalid":[-32768],"key":"x.compr_current_min_freq_43122","label":"Compr. current min.freq.","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":3122,"invalid":[-32768],"key":"x.compr_current_max_freq_43123","label":"Compr. current max.freq.","models":["f1155","f730","f750"],"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":3123,"invalid":[-32768],"key":"x.airflow_ref_43124","label":"Airflow ref.","models":["f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":3131,"invalid":[65535],"key":"x.inverter_com_timer_43132","label":"Inverter com. timer","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":3135,"invalid":[65535],"key":"x.compressor_frequency_actual_43136","label":"Compressor Frequency, Actual","models":["f1155","f1355","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":3139,"invalid":[-32768],"key":"x.inverter_temperature_43140","label":"Inverter Temperature","models":["f1155","f1355","f730","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3140,"invalid":[65535],"key":"x.compr_in_power_43141","label":"compr. in power","models":["f1155","f1355","f730","f750"],"scale":10,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3143,"invalid":[4294967295],"key":"x.compr_energy_total_43144","label":"Compr. energy total","models":["f750"],"scale":0.01,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":3146,"invalid":[-32768],"key":"x.compr_in_current_43147","label":"Compr. in current","models":["f1155","f1355","f730","f750"],"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":3151,"invalid":[255],"key":"x.internal_cooling_blocked_43152","label":"Internal cooling blocked","models":["f1145","f1155"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3157,"invalid":[255],"key":"x.external_adjustment_activated_via_input_s4_43158","label":"External adjustment activated via input S4","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3158,"invalid":[255],"key":"x.external_adjustment_activated_via_input_s3_43159","label":"External adjustment activated via input S3","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3159,"invalid":[255],"key":"x.external_adjustment_activated_via_input_s2_43160","label":"External adjustment activated via input S2","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3160,"invalid":[255],"key":"x.external_adjustment_activated_via_input_s1_43161","label":"External adjustment activated via input S1","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3162,"enum":"blocking_status_of_the_shunt_controlled_add_heat_acc_43163","invalid":[255],"key":"x.blocking_status_of_the_shunt_controlled_add_heat_acc_43163","label":"Blocking status of the shunt controlled add heat acc","models":["f1145","f1155","f1345","f1355","smo40","vvm225"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3163,"invalid":[255],"key":"x.cooling_blocked_43164","label":"Cooling blocked","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3170,"enum":"blocking_status_of_the_shunt_controlled_add_heat_acc_43163","invalid":[255],"key":"x.blocking_status_of_the_step_controlled_add_heat_acc_43171","label":"Blocking status of the step controlled add heat acc","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3179,"enum":"hwc_pump_status_gp11_43180","invalid":[255],"key":"x.hwc_pump_status_gp11_43180","label":"HWC Pump Status GP11","models":["f1145","f1155","f1345","f1355","f370","f750","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3180,"invalid":[255],"key":"x.chargepump_speed_43181","label":"Chargepump speed","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3181,"invalid":[65535],"key":"x.compressor_frequency_target_43182","label":"Compressor Frequency, Target","models":["f1155","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":3188,"enum":"hwc_pump_status_gp11_43180","invalid":[255],"key":"x.gp10_ext_supply_pump_status_43189","label":"GP10 Ext. Supply Pump Status","models":["f1145","f1345","f1355","f730","smo20","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3229,"invalid":[4294967295],"key":"x.heat_meter_obsolete_43230","label":"Heat Meter (OBSOLETE)","models":["f1145","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":3238,"invalid":[-2147483648],"key":"x.tot_hw_op_time_add_43239","label":"Tot. HW op.time add.","scale":0.1,"sources":["nibe"],"table":"holding","type":"s32","unit":"h","verified":false},{"address":3304,"invalid":[4294967295],"key":"x.compr_energy_hw_43305","label":"Compr. energy HW","models":["f750"],"scale":0.01,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":3370,"invalid":[255],"key":"x.hot_gas_limit_status_43371","label":"Hot gas limit status","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3371,"invalid":[255],"key":"x.evaporater_limit_status_43372","label":"Evaporater limit status","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3374,"invalid":[-32768],"key":"x.compr_in_power_mean_43375","label":"compr. in power mean","models":["f1155","f1355","f730","f750"],"scale":10,"sources":["nibe"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":3381,"invalid":[65535],"key":"x.inverter_mem_error_code_43382","label":"Inverter mem error code","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3382,"invalid":[255],"key":"x.fjvm_relays_43383","label":"FJVM Relays","models":["f370"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3394,"invalid":[255],"key":"x.hpac_relays_43395","label":"HPAC Relays","models":["f1145","f1155"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3413,"invalid":[-2147483648],"key":"x.compressor_starts_eb100_ep15_43414","label":"Compressor starts EB100-EP15","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":3415,"invalid":[-2147483648],"key":"x.compressor_starts_eb100_ep14_43416","label":"Compressor starts EB100-EP14","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"s32","verified":false},{"address":3417,"invalid":[-2147483648],"key":"x.tot_op_time_compr_eb100_ep15_43418","label":"Tot. op.time compr. EB100-EP15","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"s32","unit":"h","verified":false},{"address":3419,"invalid":[-2147483648],"key":"x.tot_op_time_compr_eb100_ep14_43420","label":"Tot. op.time compr. EB100-EP14","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"s32","unit":"h","verified":false},{"address":3421,"invalid":[-2147483648],"key":"x.tot_hw_op_time_compr_eb100_ep15_43422","label":"Tot. HW op.time compr. EB100-EP15","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"s32","unit":"h","verified":false},{"address":3423,"invalid":[-2147483648],"key":"x.tot_hw_op_time_compr_eb100_ep14_43424","label":"Tot. HW op.time compr. EB100-EP14","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"s32","unit":"h","verified":false},{"address":3425,"enum":"compressor_state_ep14_43427","invalid":[255],"key":"x.compressor_state_ep15_43426","label":"Compressor State EP15","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3426,"enum":"compressor_state_ep14_43427","invalid":[255],"key":"x.compressor_state_ep14_43427","label":"Compressor State EP14","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3429,"enum":"supply_pump_state_ep14_43431","invalid":[255],"key":"x.supply_pump_state_ep15_43430","label":"Supply Pump State EP15","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3430,"enum":"supply_pump_state_ep14_43431","invalid":[255],"key":"x.supply_pump_state_ep14_43431","label":"Supply Pump State EP14","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3431,"enum":"supply_pump_state_ep14_43431","invalid":[255],"key":"x.brine_pump_state_ep15_43432","label":"Brine Pump State EP15","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3432,"enum":"supply_pump_state_ep14_43431","invalid":[255],"key":"x.brine_pump_state_ep14_43433","label":"Brine Pump State EP14","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3433,"enum":"status_cooling_43024","invalid":[255],"key":"x.cpr_status_ep15_43434","label":"Cpr Status EP15","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3434,"enum":"status_cooling_43024","invalid":[255],"key":"x.cpr_status_ep14_43435","label":"Cpr Status EP14","models":["f1145","f1155","f1345","f1355","f370","f730","f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3435,"invalid":[255],"key":"x.supply_pump_speed_ep15_43436","label":"Supply Pump Speed EP15","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3436,"invalid":[255],"key":"x.supply_pump_speed_ep14_43437","label":"Supply Pump Speed EP14","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3437,"invalid":[255],"key":"x.ep15_gp2_brine_pump_status_43438","label":"EP15-GP2 Brine Pump Status","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3438,"invalid":[255],"key":"x.ep14_gp2_brine_pump_status_ep14_43439","label":"EP14-GP2 Brine Pump Status EP14","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3443,"invalid":[255],"key":"x.state_oek_43444","label":"State OEK","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3459,"invalid":[255],"key":"x.state_deh_43460","label":"State DEH","models":["f370"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3472,"invalid":[255],"key":"x.docked_heat_compressors_43473","label":"Docked Heat Compressors","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3473,"invalid":[255],"key":"x.docked_hot_water_compressors_43474","label":"Docked Hot Water Compressors","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3474,"invalid":[255],"key":"x.docked_pool_1_compressors_43475","label":"Docked Pool 1 Compressors","models":["f1145","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3480,"enum":"qn10_need_40314","invalid":[255],"key":"x.qn10_state_43481","label":"QN10 State","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3483,"enum":"flm_4_cooling_status_43484","invalid":[255],"key":"x.flm_4_cooling_status_43484","label":"FLM 4 Cooling Status","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3484,"enum":"flm_4_cooling_status_43484","invalid":[255],"key":"x.flm_3_cooling_status_43485","label":"FLM 3 Cooling Status","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3485,"enum":"flm_4_cooling_status_43484","invalid":[255],"key":"x.flm_2_cooling_status_43486","label":"FLM 2 Cooling Status","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3486,"enum":"flm_4_cooling_status_43484","invalid":[255],"key":"x.flm_1_cooling_status_43487","label":"FLM 1 Cooling Status","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3489,"invalid":[255],"key":"x.steps_ext_add_43490","label":"Steps ext. add.","models":["f1345","f1355","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3512,"invalid":[255],"key":"x.eb100_ep15_pca_base_relays_43513","label":"EB100-EP15 PCA Base Relays","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3513,"invalid":[255],"key":"x.eb100_ep14_pca_base_relays_43514","label":"EB100-EP14 PCA Base Relays","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3515,"invalid":[255],"key":"x.pca_power_relays_ep14_43516","label":"PCA-Power Relays EP14","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3535,"invalid":[255],"key":"x.ext_addition_blocked_43536","label":"Ext. Addition Blocked","models":["vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3541,"invalid":[-32768],"key":"x.calculated_supply_air_temp_43542","label":"Calculated supply air temp.","models":["f1155","f750"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3554,"enum":"eq1_state_acs_thermostat_heat_dump_40913","invalid":[255],"key":"x.hw_comfort_shunt_state_43555","label":"HW Comfort Shunt State","models":["f1145","f1155","f1345","f1355","smo40","vvm225"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3555,"enum":"hwc_pump_status_gp11_43180","invalid":[255],"key":"x.hw_comfort_add_status_43556","label":"HW Comfort Add Status","models":["f1145","f1155","f1345","f1355","smo40","vvm225"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3559,"invalid":[255],"key":"x.pool_2_blocked_43560","label":"Pool 2 blocked","models":["f1145","f1155","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3560,"invalid":[255],"key":"x.pool_1_blocked_43561","label":"Pool 1 blocked","models":["f1145","f1155","f1345","f1355","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3562,"invalid":[255],"key":"x.gp9_pool_2_valve_43563","label":"GP9 Pool 2 Valve","models":["f1145","f1155","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3563,"invalid":[255],"key":"x.gp9_pool_1_valve_43564","label":"GP9 Pool 1 Valve","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3576,"invalid":[255],"key":"x.docked_pool_2_compressors_43577","label":"Docked Pool 2 Compressors","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3579,"invalid":[65535],"key":"x.eb108_version_43580","label":"EB108 Version","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3597,"invalid":[255],"key":"x.eb108_slave_type_43598","label":"EB108 Slave Type","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3598,"invalid":[255],"key":"x.eb108_compressor_ep14_size_43599","label":"EB108 Compressor EP14 Size","models":["f1145","f1345","f1355","smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3599,"invalid":[-32768],"key":"x.eb108_ep15_bt3_return_temp_43600","label":"EB108-EP15-BT3 Return Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3600,"invalid":[-32768],"key":"x.eb108_ep15_bt10_brine_in_temp_43601","label":"EB108-EP15-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3601,"invalid":[-32768],"key":"x.eb108_ep15_bt11_brine_out_temp_43602","label":"EB108-EP15-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3602,"invalid":[-32768],"key":"x.eb108_ep15_bt12_condensor_out_43603","label":"EB108-EP15-BT12 Condensor Out","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3603,"invalid":[-32768],"key":"x.eb108_ep15_bt14_hot_gas_temp_43604","label":"EB108-EP15-BT14 Hot Gas Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3604,"invalid":[-32768],"key":"x.eb108_ep15_bt15_liquid_line_43605","label":"EB108-EP15-BT15 Liquid Line","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3605,"invalid":[-32768],"key":"x.eb108_ep15_bt17_suction_43606","label":"EB108-EP15-BT17 Suction","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3606,"invalid":[-32768],"key":"x.eb108_ep15_bt29_cpr_oil_temp_43607","label":"EB108-EP15-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3607,"invalid":[-32768],"key":"x.eb108_ep15_bp8_pressure_transmitter_43608","label":"EB108-EP15-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3608,"invalid":[255],"key":"x.eb108_ep15_compressor_state_43609","label":"EB108-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3609,"invalid":[255],"key":"x.eb108_ep15_compr_time_to_start_43610","label":"EB108-EP15 Compr. time to start","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3610,"invalid":[65535],"key":"x.eb108_ep15_relay_status_43611","label":"EB108-EP15 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3611,"invalid":[255],"key":"x.eb108_ep15_heat_med_pump_status_43612","label":"EB108-EP15 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3612,"invalid":[255],"key":"x.eb108_ep15_brine_pump_status_43613","label":"EB108-EP15 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3613,"invalid":[4294967295],"key":"x.eb108_ep15_compressor_starts_43614","label":"EB108-EP15 Compressor starts","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3615,"invalid":[4294967295],"key":"x.eb108_ep15_tot_op_time_compr_43616","label":"EB108-EP15 Tot. op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3617,"invalid":[4294967295],"key":"x.eb108_ep15_tot_hw_op_time_compr_43618","label":"EB108-EP15 Tot. HW op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3619,"invalid":[65535],"key":"x.eb108_ep15_alarm_number_43620","label":"EB108-EP15 Alarm number","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3620,"invalid":[-32768],"key":"x.eb108_ep14_bt3_return_temp_43621","label":"EB108-EP14-BT3 Return Temp.","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3621,"invalid":[-32768],"key":"x.eb108_ep14_bt10_brine_in_temp_43622","label":"EB108-EP14-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3622,"invalid":[-32768],"key":"x.eb108_ep14_bt11_brine_out_temp_43623","label":"EB108-EP14-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3623,"invalid":[-32768],"key":"x.eb108_ep14_bt12_condensor_out_43624","label":"EB108-EP14-BT12 Condensor Out","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3624,"invalid":[-32768],"key":"x.eb108_ep14_bt14_hot_gas_temp_43625","label":"EB108-EP14-BT14 Hot Gas Temp","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3625,"invalid":[-32768],"key":"x.eb108_ep14_bt15_liquid_line_43626","label":"EB108-EP14-BT15 Liquid Line","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3626,"invalid":[-32768],"key":"x.eb108_ep14_bt17_suction_43627","label":"EB108-EP14-BT17 Suction","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3627,"invalid":[-32768],"key":"x.eb108_ep14_bt29_cpr_oil_temp_43628","label":"EB108-EP14-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3628,"invalid":[-32768],"key":"x.eb108_ep14_bp8_pressure_transmitter_43629","label":"EB108-EP14-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3629,"invalid":[255],"key":"x.eb108_ep14_compressor_state_43630","label":"EB108-EP14 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3630,"invalid":[255],"key":"x.eb108_ep14_compr_time_to_start_43631","label":"EB108-EP14 Compr. time to start","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3631,"invalid":[65535],"key":"x.eb108_ep14_relay_status_43632","label":"EB108-EP14 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3632,"invalid":[255],"key":"x.eb108_ep14_heat_med_pump_status_43633","label":"EB108-EP14 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3633,"invalid":[255],"key":"x.eb108_ep14_brine_pump_status_43634","label":"EB108-EP14 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3634,"invalid":[4294967295],"key":"x.eb108_ep14_compressor_starts_43635","label":"EB108-EP14 Compressor starts","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3636,"invalid":[4294967295],"key":"x.eb108_ep14_tot_op_time_compr_43637","label":"EB108-EP14 Tot. op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3638,"invalid":[4294967295],"key":"x.eb108_ep14_tot_hw_op_time_compr_43639","label":"EB108-EP14 Tot. HW op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3640,"invalid":[65535],"key":"x.eb108_ep14_alarm_number_43641","label":"EB108-EP14 Alarm number","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3641,"invalid":[65535],"key":"x.eb107_version_43642","label":"EB107 Version","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3659,"invalid":[255],"key":"x.eb107_slave_type_43660","label":"EB107 Slave Type","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3660,"invalid":[255],"key":"x.eb107_compressor_ep14_size_43661","label":"EB107 Compressor EP14 Size","models":["f1145","f1345","f1355","smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3661,"invalid":[-32768],"key":"x.eb107_ep15_bt3_return_temp_43662","label":"EB107-EP15-BT3 Return Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3662,"invalid":[-32768],"key":"x.eb107_ep15_bt10_brine_in_temp_43663","label":"EB107-EP15-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3663,"invalid":[-32768],"key":"x.eb107_ep15_bt11_brine_out_temp_43664","label":"EB107-EP15-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3664,"invalid":[-32768],"key":"x.eb107_ep15_bt12_condensor_out_43665","label":"EB107-EP15-BT12 Condensor Out","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3665,"invalid":[-32768],"key":"x.eb107_ep15_bt14_hot_gas_temp_43666","label":"EB107-EP15-BT14 Hot Gas Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3666,"invalid":[-32768],"key":"x.eb107_ep15_bt15_liquid_line_43667","label":"EB107-EP15-BT15 Liquid Line","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3667,"invalid":[-32768],"key":"x.eb107_ep15_bt17_suction_43668","label":"EB107-EP15-BT17 Suction","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3668,"invalid":[-32768],"key":"x.eb107_ep15_bt29_cpr_oil_temp_43669","label":"EB107-EP15-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3669,"invalid":[-32768],"key":"x.eb107_ep15_bp8_pressure_transmitter_43670","label":"EB107-EP15-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3670,"invalid":[255],"key":"x.eb107_ep15_compressor_state_43671","label":"EB107-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3671,"invalid":[255],"key":"x.eb107_ep15_compr_time_to_start_43672","label":"EB107-EP15 Compr. time to start","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3672,"invalid":[65535],"key":"x.eb107_ep15_relay_status_43673","label":"EB107-EP15 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3673,"invalid":[255],"key":"x.eb107_ep15_heat_med_pump_status_43674","label":"EB107-EP15 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3674,"invalid":[255],"key":"x.eb107_ep15_brine_pump_status_43675","label":"EB107-EP15 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3675,"invalid":[4294967295],"key":"x.eb107_ep15_compressor_starts_43676","label":"EB107-EP15 Compressor starts","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3677,"invalid":[4294967295],"key":"x.eb107_ep15_tot_op_time_compr_43678","label":"EB107-EP15 Tot. op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3679,"invalid":[4294967295],"key":"x.eb107_ep15_tot_hw_op_time_compr_43680","label":"EB107-EP15 Tot. HW op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3681,"invalid":[65535],"key":"x.eb107_ep15_alarm_number_43682","label":"EB107-EP15 Alarm number","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3682,"invalid":[-32768],"key":"x.eb107_ep14_bt3_return_temp_43683","label":"EB107-EP14-BT3 Return Temp.","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3683,"invalid":[-32768],"key":"x.eb107_ep14_bt10_brine_in_temp_43684","label":"EB107-EP14-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3684,"invalid":[-32768],"key":"x.eb107_ep14_bt11_brine_out_temp_43685","label":"EB107-EP14-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3685,"invalid":[-32768],"key":"x.eb107_ep14_bt12_condensor_out_43686","label":"EB107-EP14-BT12 Condensor Out","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3686,"invalid":[-32768],"key":"x.eb107_ep14_bt14_hot_gas_temp_43687","label":"EB107-EP14-BT14 Hot Gas Temp","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3687,"invalid":[-32768],"key":"x.eb107_ep14_bt15_liquid_line_43688","label":"EB107-EP14-BT15 Liquid Line","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3688,"invalid":[-32768],"key":"x.eb107_ep14_bt17_suction_43689","label":"EB107-EP14-BT17 Suction","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3689,"invalid":[-32768],"key":"x.eb107_ep14_bt29_cpr_oil_temp_43690","label":"EB107-EP14-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3690,"invalid":[-32768],"key":"x.eb107_ep14_bp8_pressure_transmitter_43691","label":"EB107-EP14-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3691,"invalid":[255],"key":"x.eb107_ep14_compressor_state_43692","label":"EB107-EP14 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3692,"invalid":[255],"key":"x.eb107_ep14_compr_time_to_start_43693","label":"EB107-EP14 Compr. time to start","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3693,"invalid":[65535],"key":"x.eb107_ep14_relay_status_43694","label":"EB107-EP14 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3694,"invalid":[255],"key":"x.eb107_ep14_heat_med_pump_status_43695","label":"EB107-EP14 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3695,"invalid":[255],"key":"x.eb107_ep14_brine_pump_status_43696","label":"EB107-EP14 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3696,"invalid":[4294967295],"key":"x.eb107_ep14_compressor_starts_43697","label":"EB107-EP14 Compressor starts","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3698,"invalid":[4294967295],"key":"x.eb107_ep14_tot_op_time_compr_43699","label":"EB107-EP14 Tot. op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3700,"invalid":[4294967295],"key":"x.eb107_ep14_tot_hw_op_time_compr_43701","label":"EB107-EP14 Tot. HW op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3702,"invalid":[65535],"key":"x.eb107_ep14_alarm_number_43703","label":"EB107-EP14 Alarm number","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3703,"invalid":[65535],"key":"x.eb106_version_43704","label":"EB106 Version","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3721,"invalid":[255],"key":"x.eb106_slave_type_43722","label":"EB106 Slave Type","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3722,"invalid":[255],"key":"x.eb106_compressor_ep14_size_43723","label":"EB106 Compressor EP14 Size","models":["f1145","f1345","f1355","smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3723,"invalid":[-32768],"key":"x.eb106_ep15_bt3_return_temp_43724","label":"EB106-EP15-BT3 Return Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3724,"invalid":[-32768],"key":"x.eb106_ep15_bt10_brine_in_temp_43725","label":"EB106-EP15-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3725,"invalid":[-32768],"key":"x.eb106_ep15_bt11_brine_out_temp_43726","label":"EB106-EP15-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3726,"invalid":[-32768],"key":"x.eb106_ep15_bt12_condensor_out_43727","label":"EB106-EP15-BT12 Condensor Out","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3727,"invalid":[-32768],"key":"x.eb106_ep15_bt14_hot_gas_temp_43728","label":"EB106-EP15-BT14 Hot Gas Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3728,"invalid":[-32768],"key":"x.eb106_ep15_bt15_liquid_line_43729","label":"EB106-EP15-BT15 Liquid Line","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3729,"invalid":[-32768],"key":"x.eb106_ep15_bt17_suction_43730","label":"EB106-EP15-BT17 Suction","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3730,"invalid":[-32768],"key":"x.eb106_ep15_bt29_cpr_oil_temp_43731","label":"EB106-EP15-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3731,"invalid":[-32768],"key":"x.eb106_ep15_bp8_pressure_transmitter_43732","label":"EB106-EP15-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3732,"invalid":[255],"key":"x.eb106_ep15_compressor_state_43733","label":"EB106-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3733,"invalid":[255],"key":"x.eb106_ep15_compr_time_to_start_43734","label":"EB106-EP15 Compr. time to start","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3734,"invalid":[65535],"key":"x.eb106_ep15_relay_status_43735","label":"EB106-EP15 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3735,"invalid":[255],"key":"x.eb106_ep15_heat_med_pump_status_43736","label":"EB106-EP15 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3736,"invalid":[255],"key":"x.eb106_ep15_brine_pump_status_43737","label":"EB106-EP15 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3737,"invalid":[4294967295],"key":"x.eb106_ep15_compressor_starts_43738","label":"EB106-EP15 Compressor starts","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3739,"invalid":[4294967295],"key":"x.eb106_ep15_tot_op_time_compr_43740","label":"EB106-EP15 Tot. op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3741,"invalid":[4294967295],"key":"x.eb106_ep15_tot_hw_op_time_compr_43742","label":"EB106-EP15 Tot. HW op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3743,"invalid":[65535],"key":"x.eb106_ep15_alarm_number_43744","label":"EB106-EP15 Alarm number","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3744,"invalid":[-32768],"key":"x.eb106_ep14_bt3_return_temp_43745","label":"EB106-EP14-BT3 Return Temp.","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3745,"invalid":[-32768],"key":"x.eb106_ep14_bt10_brine_in_temp_43746","label":"EB106-EP14-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3746,"invalid":[-32768],"key":"x.eb106_ep14_bt11_brine_out_temp_43747","label":"EB106-EP14-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3747,"invalid":[-32768],"key":"x.eb106_ep14_bt12_condensor_out_43748","label":"EB106-EP14-BT12 Condensor Out","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3748,"invalid":[-32768],"key":"x.eb106_ep14_bt14_hot_gas_temp_43749","label":"EB106-EP14-BT14 Hot Gas Temp","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3749,"invalid":[-32768],"key":"x.eb106_ep14_bt15_liquid_line_43750","label":"EB106-EP14-BT15 Liquid Line","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3750,"invalid":[-32768],"key":"x.eb106_ep14_bt17_suction_43751","label":"EB106-EP14-BT17 Suction","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3751,"invalid":[-32768],"key":"x.eb106_ep14_bt29_cpr_oil_temp_43752","label":"EB106-EP14-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3752,"invalid":[-32768],"key":"x.eb106_ep14_bp8_pressure_transmitter_43753","label":"EB106-EP14-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3753,"invalid":[255],"key":"x.eb106_ep14_compressor_state_43754","label":"EB106-EP14 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3754,"invalid":[255],"key":"x.eb106_ep14_compr_time_to_start_43755","label":"EB106-EP14 Compr. time to start","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3755,"invalid":[65535],"key":"x.eb106_ep14_relay_status_43756","label":"EB106-EP14 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3756,"invalid":[255],"key":"x.eb106_ep14_heat_med_pump_status_43757","label":"EB106-EP14 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3757,"invalid":[255],"key":"x.eb106_ep14_brine_pump_status_43758","label":"EB106-EP14 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3758,"invalid":[4294967295],"key":"x.eb106_ep14_compressor_starts_43759","label":"EB106-EP14 Compressor starts","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3760,"invalid":[4294967295],"key":"x.eb106_ep14_tot_op_time_compr_43761","label":"EB106-EP14 Tot. op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3762,"invalid":[4294967295],"key":"x.eb106_ep14_tot_hw_op_time_compr_43763","label":"EB106-EP14 Tot. HW op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3764,"invalid":[65535],"key":"x.eb106_ep14_alarm_number_43765","label":"EB106-EP14 Alarm number","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3765,"invalid":[65535],"key":"x.eb105_version_43766","label":"EB105 Version","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3783,"invalid":[255],"key":"x.eb105_slave_type_43784","label":"EB105 Slave Type","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3784,"invalid":[255],"key":"x.eb105_compressor_ep14_size_43785","label":"EB105 Compressor EP14 Size","models":["f1145","f1345","f1355","smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3785,"invalid":[-32768],"key":"x.eb105_ep15_bt3_return_temp_43786","label":"EB105-EP15-BT3 Return Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3786,"invalid":[-32768],"key":"x.eb105_ep15_bt10_brine_in_temp_43787","label":"EB105-EP15-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3787,"invalid":[-32768],"key":"x.eb105_ep15_bt11_brine_out_temp_43788","label":"EB105-EP15-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3788,"invalid":[-32768],"key":"x.eb105_ep15_bt12_condensor_out_43789","label":"EB105-EP15-BT12 Condensor Out","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3789,"invalid":[-32768],"key":"x.eb105_ep15_bt14_hot_gas_temp_43790","label":"EB105-EP15-BT14 Hot Gas Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3790,"invalid":[-32768],"key":"x.eb105_ep15_bt15_liquid_line_43791","label":"EB105-EP15-BT15 Liquid Line","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3791,"invalid":[-32768],"key":"x.eb105_ep15_bt17_suction_43792","label":"EB105-EP15-BT17 Suction","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3792,"invalid":[-32768],"key":"x.eb105_ep15_bt29_cpr_oil_temp_43793","label":"EB105-EP15-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3793,"invalid":[-32768],"key":"x.eb105_ep15_bp8_pressure_transmitter_43794","label":"EB105-EP15-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3794,"invalid":[255],"key":"x.eb105_ep15_compressor_state_43795","label":"EB105-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3795,"invalid":[255],"key":"x.eb105_ep15_compr_time_to_start_43796","label":"EB105-EP15 Compr. time to start","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3796,"invalid":[65535],"key":"x.eb105_ep15_relay_status_43797","label":"EB105-EP15 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3797,"invalid":[255],"key":"x.eb105_ep15_heat_med_pump_status_43798","label":"EB105-EP15 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3798,"invalid":[255],"key":"x.eb105_ep15_brine_pump_status_43799","label":"EB105-EP15 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3799,"invalid":[4294967295],"key":"x.eb105_ep15_compressor_starts_43800","label":"EB105-EP15 Compressor starts","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3801,"invalid":[4294967295],"key":"x.eb105_ep15_tot_op_time_compr_43802","label":"EB105-EP15 Tot. op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3803,"invalid":[4294967295],"key":"x.eb105_ep15_tot_hw_op_time_compr_43804","label":"EB105-EP15 Tot. HW op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3805,"invalid":[65535],"key":"x.eb105_ep15_alarm_number_43806","label":"EB105-EP15 Alarm number","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3806,"invalid":[-32768],"key":"x.eb105_ep14_bt3_return_temp_43807","label":"EB105-EP14-BT3 Return Temp.","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3807,"invalid":[-32768],"key":"x.eb105_ep14_bt10_brine_in_temp_43808","label":"EB105-EP14-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3808,"invalid":[-32768],"key":"x.eb105_ep14_bt11_brine_out_temp_43809","label":"EB105-EP14-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3809,"invalid":[-32768],"key":"x.eb105_ep14_bt12_condensor_out_43810","label":"EB105-EP14-BT12 Condensor Out","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3810,"invalid":[-32768],"key":"x.eb105_ep14_bt14_hot_gas_temp_43811","label":"EB105-EP14-BT14 Hot Gas Temp","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3811,"invalid":[-32768],"key":"x.eb105_ep14_bt15_liquid_line_43812","label":"EB105-EP14-BT15 Liquid Line","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3812,"invalid":[-32768],"key":"x.eb105_ep14_bt17_suction_43813","label":"EB105-EP14-BT17 Suction","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3813,"invalid":[-32768],"key":"x.eb105_ep14_bt29_cpr_oil_temp_43814","label":"EB105-EP14-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3814,"invalid":[-32768],"key":"x.eb105_ep14_bp8_pressure_transmitter_43815","label":"EB105-EP14-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3815,"invalid":[255],"key":"x.eb105_ep14_compressor_state_43816","label":"EB105-EP14 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3816,"invalid":[255],"key":"x.eb105_ep14_compr_time_to_start_43817","label":"EB105-EP14 Compr. time to start","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3817,"invalid":[65535],"key":"x.eb105_ep14_relay_status_43818","label":"EB105-EP14 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3818,"invalid":[255],"key":"x.eb105_ep14_heat_med_pump_status_43819","label":"EB105-EP14 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3819,"invalid":[255],"key":"x.eb105_ep14_brine_pump_status_43820","label":"EB105-EP14 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3820,"invalid":[4294967295],"key":"x.eb105_ep14_compressor_starts_43821","label":"EB105-EP14 Compressor starts","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3822,"invalid":[4294967295],"key":"x.eb105_ep14_tot_op_time_compr_43823","label":"EB105-EP14 Tot. op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3824,"invalid":[4294967295],"key":"x.eb105_ep14_tot_hw_op_time_compr_43825","label":"EB105-EP14 Tot. HW op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3826,"invalid":[65535],"key":"x.eb105_ep14_alarm_number_43827","label":"EB105-EP14 Alarm number","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3827,"invalid":[65535],"key":"x.eb104_version_43828","label":"EB104 Version","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3845,"invalid":[255],"key":"x.eb104_slave_type_43846","label":"EB104 Slave Type","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3846,"invalid":[255],"key":"x.eb104_compressor_ep14_size_43847","label":"EB104 Compressor EP14 Size","models":["f1145","f1345","f1355","smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3847,"invalid":[-32768],"key":"x.eb104_ep15_bt3_return_temp_43848","label":"EB104-EP15-BT3 Return Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3848,"invalid":[-32768],"key":"x.eb104_ep15_bt10_brine_in_temp_43849","label":"EB104-EP15-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3849,"invalid":[-32768],"key":"x.eb104_ep15_bt11_brine_out_temp_43850","label":"EB104-EP15-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3850,"invalid":[-32768],"key":"x.eb104_ep15_bt12_condensor_out_43851","label":"EB104-EP15-BT12 Condensor Out","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3851,"invalid":[-32768],"key":"x.eb104_ep15_bt14_hot_gas_temp_43852","label":"EB104-EP15-BT14 Hot Gas Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3852,"invalid":[-32768],"key":"x.eb104_ep15_bt15_liquid_line_43853","label":"EB104-EP15-BT15 Liquid Line","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3853,"invalid":[-32768],"key":"x.eb104_ep15_bt17_suction_43854","label":"EB104-EP15-BT17 Suction","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3854,"invalid":[-32768],"key":"x.eb104_ep15_bt29_cpr_oil_temp_43855","label":"EB104-EP15-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3855,"invalid":[-32768],"key":"x.eb104_ep15_bp8_pressure_transmitter_43856","label":"EB104-EP15-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3856,"invalid":[255],"key":"x.eb104_ep15_compressor_state_43857","label":"EB104-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3857,"invalid":[255],"key":"x.eb104_ep15_compr_time_to_start_43858","label":"EB104-EP15 Compr. time to start","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3858,"invalid":[65535],"key":"x.eb104_ep15_relay_status_43859","label":"EB104-EP15 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3859,"invalid":[255],"key":"x.eb104_ep15_heat_med_pump_status_43860","label":"EB104-EP15 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3860,"invalid":[255],"key":"x.eb104_ep15_brine_pump_status_43861","label":"EB104-EP15 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3861,"invalid":[4294967295],"key":"x.eb104_ep15_compressor_starts_43862","label":"EB104-EP15 Compressor starts","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3863,"invalid":[4294967295],"key":"x.eb104_ep15_tot_op_time_compr_43864","label":"EB104-EP15 Tot. op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3865,"invalid":[4294967295],"key":"x.eb104_ep15_tot_hw_op_time_compr_43866","label":"EB104-EP15 Tot. HW op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3867,"invalid":[65535],"key":"x.eb104_ep15_alarm_number_43868","label":"EB104-EP15 Alarm number","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3868,"invalid":[-32768],"key":"x.eb104_ep14_bt3_return_temp_43869","label":"EB104-EP14-BT3 Return Temp.","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3869,"invalid":[-32768],"key":"x.eb104_ep14_bt10_brine_in_temp_43870","label":"EB104-EP14-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3870,"invalid":[-32768],"key":"x.eb104_ep14_bt11_brine_out_temp_43871","label":"EB104-EP14-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3871,"invalid":[-32768],"key":"x.eb104_ep14_bt12_condensor_out_43872","label":"EB104-EP14-BT12 Condensor Out","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3872,"invalid":[-32768],"key":"x.eb104_ep14_bt14_hot_gas_temp_43873","label":"EB104-EP14-BT14 Hot Gas Temp","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3873,"invalid":[-32768],"key":"x.eb104_ep14_bt15_liquid_line_43874","label":"EB104-EP14-BT15 Liquid Line","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3874,"invalid":[-32768],"key":"x.eb104_ep14_bt17_suction_43875","label":"EB104-EP14-BT17 Suction","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3875,"invalid":[-32768],"key":"x.eb104_ep14_bt29_cpr_oil_temp_43876","label":"EB104-EP14-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3876,"invalid":[-32768],"key":"x.eb104_ep14_bp8_pressure_transmitter_43877","label":"EB104-EP14-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3877,"invalid":[255],"key":"x.eb104_ep14_compressor_state_43878","label":"EB104-EP14 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3878,"invalid":[255],"key":"x.eb104_ep14_compr_time_to_start_43879","label":"EB104-EP14 Compr. time to start","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3879,"invalid":[65535],"key":"x.eb104_ep14_relay_status_43880","label":"EB104-EP14 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3880,"invalid":[255],"key":"x.eb104_ep14_heat_med_pump_status_43881","label":"EB104-EP14 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3881,"invalid":[255],"key":"x.eb104_ep14_brine_pump_status_43882","label":"EB104-EP14 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3882,"invalid":[4294967295],"key":"x.eb104_ep14_compressor_starts_43883","label":"EB104-EP14 Compressor starts","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3884,"invalid":[4294967295],"key":"x.eb104_ep14_tot_op_time_compr_43885","label":"EB104-EP14 Tot. op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3886,"invalid":[4294967295],"key":"x.eb104_ep14_tot_hw_op_time_compr_43887","label":"EB104-EP14 Tot. HW op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3888,"invalid":[65535],"key":"x.eb104_ep14_alarm_number_43889","label":"EB104-EP14 Alarm number","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3889,"invalid":[65535],"key":"x.eb103_version_43890","label":"EB103 Version","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3907,"invalid":[255],"key":"x.eb103_slave_type_43908","label":"EB103 Slave Type","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3908,"invalid":[255],"key":"x.eb103_compressor_ep14_size_43909","label":"EB103 Compressor EP14 Size","models":["f1145","f1345","f1355","smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3909,"invalid":[-32768],"key":"x.eb103_ep15_bt3_return_temp_43910","label":"EB103-EP15-BT3 Return Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3910,"invalid":[-32768],"key":"x.eb103_ep15_bt10_brine_in_temp_43911","label":"EB103-EP15-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3911,"invalid":[-32768],"key":"x.eb103_ep15_bt11_brine_out_temp_43912","label":"EB103-EP15-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3912,"invalid":[-32768],"key":"x.eb103_ep15_bt12_condensor_out_43913","label":"EB103-EP15-BT12 Condensor Out","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3913,"invalid":[-32768],"key":"x.eb103_ep15_bt14_hot_gas_temp_43914","label":"EB103-EP15-BT14 Hot Gas Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3914,"invalid":[-32768],"key":"x.eb103_ep15_bt15_liquid_line_43915","label":"EB103-EP15-BT15 Liquid Line","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3915,"invalid":[-32768],"key":"x.eb103_ep15_bt17_suction_43916","label":"EB103-EP15-BT17 Suction","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3916,"invalid":[-32768],"key":"x.eb103_ep15_bt29_cpr_oil_temp_43917","label":"EB103-EP15-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3917,"invalid":[-32768],"key":"x.eb103_ep15_bp8_pressure_transmitter_43918","label":"EB103-EP15-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3918,"invalid":[255],"key":"x.eb103_ep15_compressor_state_43919","label":"EB103-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3919,"invalid":[255],"key":"x.eb103_ep15_compr_time_to_start_43920","label":"EB103-EP15 Compr. time to start","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3920,"invalid":[65535],"key":"x.eb103_ep15_relay_status_43921","label":"EB103-EP15 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3921,"invalid":[255],"key":"x.eb103_ep15_heat_med_pump_status_43922","label":"EB103-EP15 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3922,"invalid":[255],"key":"x.eb103_ep15_brine_pump_status_43923","label":"EB103-EP15 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3923,"invalid":[4294967295],"key":"x.eb103_ep15_compressor_starts_43924","label":"EB103-EP15 Compressor starts","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3925,"invalid":[4294967295],"key":"x.eb103_ep15_tot_op_time_compr_43926","label":"EB103-EP15 Tot. op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3927,"invalid":[4294967295],"key":"x.eb103_ep15_tot_hw_op_time_compr_43928","label":"EB103-EP15 Tot. HW op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3929,"invalid":[65535],"key":"x.eb103_ep15_alarm_number_43930","label":"EB103-EP15 Alarm number","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3930,"invalid":[-32768],"key":"x.eb103_ep14_bt3_return_temp_43931","label":"EB103-EP14-BT3 Return Temp.","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3931,"invalid":[-32768],"key":"x.eb103_ep14_bt10_brine_in_temp_43932","label":"EB103-EP14-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3932,"invalid":[-32768],"key":"x.eb103_ep14_bt11_brine_out_temp_43933","label":"EB103-EP14-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3933,"invalid":[-32768],"key":"x.eb103_ep14_bt12_condensor_out_43934","label":"EB103-EP14-BT12 Condensor Out","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3934,"invalid":[-32768],"key":"x.eb103_ep14_bt14_hot_gas_temp_43935","label":"EB103-EP14-BT14 Hot Gas Temp","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3935,"invalid":[-32768],"key":"x.eb103_ep14_bt15_liquid_line_43936","label":"EB103-EP14-BT15 Liquid Line","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3936,"invalid":[-32768],"key":"x.eb103_ep14_bt17_suction_43937","label":"EB103-EP14-BT17 Suction","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3937,"invalid":[-32768],"key":"x.eb103_ep14_bt29_cpr_oil_temp_43938","label":"EB103-EP14-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3938,"invalid":[-32768],"key":"x.eb103_ep14_bp8_pressure_transmitter_43939","label":"EB103-EP14-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3939,"invalid":[255],"key":"x.eb103_ep14_compressor_state_43940","label":"EB103-EP14 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3940,"invalid":[255],"key":"x.eb103_ep14_compr_time_to_start_43941","label":"EB103-EP14 Compr. time to start","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3941,"invalid":[65535],"key":"x.eb103_ep14_relay_status_43942","label":"EB103-EP14 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3942,"invalid":[255],"key":"x.eb103_ep14_heat_med_pump_status_43943","label":"EB103-EP14 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3943,"invalid":[255],"key":"x.eb103_ep14_brine_pump_status_43944","label":"EB103-EP14 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3944,"invalid":[4294967295],"key":"x.eb103_ep14_compressor_starts_43945","label":"EB103-EP14 Compressor starts","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3946,"invalid":[4294967295],"key":"x.eb103_ep14_tot_op_time_compr_43947","label":"EB103-EP14 Tot. op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3948,"invalid":[4294967295],"key":"x.eb103_ep14_tot_hw_op_time_compr_43949","label":"EB103-EP14 Tot. HW op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3950,"invalid":[65535],"key":"x.eb103_ep14_alarm_number_43951","label":"EB103-EP14 Alarm number","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3951,"invalid":[65535],"key":"x.eb102_version_43952","label":"EB102 Version","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3969,"invalid":[255],"key":"x.eb102_slave_type_43970","label":"EB102 Slave Type","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3970,"invalid":[255],"key":"x.eb102_compressor_ep14_size_43971","label":"EB102 Compressor EP14 Size","models":["f1145","f1345","f1355","smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":3971,"invalid":[-32768],"key":"x.eb102_ep15_bt3_return_temp_43972","label":"EB102-EP15-BT3 Return Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3972,"invalid":[-32768],"key":"x.eb102_ep15_bt10_brine_in_temp_43973","label":"EB102-EP15-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3973,"invalid":[-32768],"key":"x.eb102_ep15_bt11_brine_out_temp_43974","label":"EB102-EP15-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3974,"invalid":[-32768],"key":"x.eb102_ep15_bt12_condensor_out_43975","label":"EB102-EP15-BT12 Condensor Out","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3975,"invalid":[-32768],"key":"x.eb102_ep15_bt14_hot_gas_temp_43976","label":"EB102-EP15-BT14 Hot Gas Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3976,"invalid":[-32768],"key":"x.eb102_ep15_bt15_liquid_line_43977","label":"EB102-EP15-BT15 Liquid Line","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3977,"invalid":[-32768],"key":"x.eb102_ep15_bt17_suction_43978","label":"EB102-EP15-BT17 Suction","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3978,"invalid":[-32768],"key":"x.eb102_ep15_bt29_cpr_oil_temp_43979","label":"EB102-EP15-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3979,"invalid":[-32768],"key":"x.eb102_ep15_bp8_pressure_transmitter_43980","label":"EB102-EP15-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3980,"invalid":[255],"key":"x.eb102_ep15_compressor_state_43981","label":"EB102-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3981,"invalid":[255],"key":"x.eb102_ep15_compr_time_to_start_43982","label":"EB102-EP15 Compr. time to start","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3982,"invalid":[65535],"key":"x.eb102_ep15_relay_status_43983","label":"EB102-EP15 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3983,"invalid":[255],"key":"x.eb102_ep15_heat_med_pump_status_43984","label":"EB102-EP15 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3984,"invalid":[255],"key":"x.eb102_ep15_brine_pump_status_43985","label":"EB102-EP15 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":3985,"invalid":[4294967295],"key":"x.eb102_ep15_compressor_starts_43986","label":"EB102-EP15 Compressor starts","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":3987,"invalid":[4294967295],"key":"x.eb102_ep15_tot_op_time_compr_43988","label":"EB102-EP15 Tot. op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3989,"invalid":[4294967295],"key":"x.eb102_ep15_tot_hw_op_time_compr_43990","label":"EB102-EP15 Tot. HW op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":3991,"invalid":[65535],"key":"x.eb102_ep15_alarm_number_43992","label":"EB102-EP15 Alarm number","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":3992,"invalid":[-32768],"key":"x.eb102_ep14_bt3_return_temp_43993","label":"EB102-EP14-BT3 Return Temp.","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3993,"invalid":[-32768],"key":"x.eb102_ep14_bt10_brine_in_temp_43994","label":"EB102-EP14-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3994,"invalid":[-32768],"key":"x.eb102_ep14_bt11_brine_out_temp_43995","label":"EB102-EP14-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3995,"invalid":[-32768],"key":"x.eb102_ep14_bt12_condensor_out_43996","label":"EB102-EP14-BT12 Condensor Out","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3996,"invalid":[-32768],"key":"x.eb102_ep14_bt14_hot_gas_temp_43997","label":"EB102-EP14-BT14 Hot Gas Temp","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3997,"invalid":[-32768],"key":"x.eb102_ep14_bt15_liquid_line_43998","label":"EB102-EP14-BT15 Liquid Line","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3998,"invalid":[-32768],"key":"x.eb102_ep14_bt17_suction_43999","label":"EB102-EP14-BT17 Suction","models":["f1145","f1345","f1355","smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":3999,"invalid":[-32768],"key":"x.eb102_ep14_bt29_cpr_oil_temp_44000","label":"EB102-EP14-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4000,"invalid":[-32768],"key":"x.eb102_ep14_bp8_pressure_transmitter_44001","label":"EB102-EP14-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4001,"invalid":[255],"key":"x.eb102_ep14_compressor_state_44002","label":"EB102-EP14 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4002,"invalid":[255],"key":"x.eb102_ep14_compr_time_to_start_44003","label":"EB102-EP14 Compr. time to start","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4003,"invalid":[65535],"key":"x.eb102_ep14_relay_status_44004","label":"EB102-EP14 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4004,"invalid":[255],"key":"x.eb102_ep14_heat_med_pump_status_44005","label":"EB102-EP14 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4005,"invalid":[255],"key":"x.eb102_ep14_brine_pump_status_44006","label":"EB102-EP14 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4006,"invalid":[4294967295],"key":"x.eb102_ep14_compressor_starts_44007","label":"EB102-EP14 Compressor starts","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":4008,"invalid":[4294967295],"key":"x.eb102_ep14_tot_op_time_compr_44009","label":"EB102-EP14 Tot. op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":4010,"invalid":[4294967295],"key":"x.eb102_ep14_tot_hw_op_time_compr_44011","label":"EB102-EP14 Tot. HW op.time compr","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":4012,"invalid":[65535],"key":"x.eb102_ep14_alarm_number_44013","label":"EB102-EP14 Alarm number","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4013,"invalid":[65535],"key":"x.eb101_version_44014","label":"EB101 Version","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4031,"invalid":[255],"key":"x.eb101_slave_type_44032","label":"EB101 Slave Type","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4032,"invalid":[255],"key":"x.eb101_compressor_ep14_size_44033","label":"EB101 Compressor EP14 Size","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4033,"invalid":[-32768],"key":"x.eb101_ep15_bt3_return_temp_44034","label":"EB101-EP15-BT3 Return Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4034,"invalid":[-32768],"key":"x.eb101_ep15_bt10_brine_in_temp_44035","label":"EB101-EP15-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4035,"invalid":[-32768],"key":"x.eb101_ep15_bt11_brine_out_temp_44036","label":"EB101-EP15-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4036,"invalid":[-32768],"key":"x.eb101_ep15_bt12_condensor_out_44037","label":"EB101-EP15-BT12 Condensor Out","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4037,"invalid":[-32768],"key":"x.eb101_ep15_bt14_hot_gas_temp_44038","label":"EB101-EP15-BT14 Hot Gas Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4038,"invalid":[-32768],"key":"x.eb101_ep15_bt15_liquid_line_44039","label":"EB101-EP15-BT15 Liquid Line","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4039,"invalid":[-32768],"key":"x.eb101_ep15_bt17_suction_44040","label":"EB101-EP15-BT17 Suction","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4040,"invalid":[-32768],"key":"x.eb101_ep15_bt29_cpr_oil_temp_44041","label":"EB101-EP15-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4041,"invalid":[-32768],"key":"x.eb101_ep15_bp8_pressure_transmitter_44042","label":"EB101-EP15-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4042,"invalid":[255],"key":"x.eb101_ep15_compressor_state_44043","label":"EB101-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4043,"invalid":[255],"key":"x.eb101_ep15_compr_time_to_start_44044","label":"EB101-EP15 Compr. time to start","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4044,"invalid":[65535],"key":"x.eb101_ep15_relay_status_44045","label":"EB101-EP15 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4045,"invalid":[255],"key":"x.eb101_ep15_heat_med_pump_status_44046","label":"EB101-EP15 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4046,"invalid":[255],"key":"x.eb101_ep15_brine_pump_status_44047","label":"EB101-EP15 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4047,"invalid":[4294967295],"key":"x.eb101_ep15_compressor_starts_44048","label":"EB101-EP15 Compressor starts","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":4049,"invalid":[4294967295],"key":"x.eb101_ep15_tot_op_time_compr_44050","label":"EB101-EP15 Tot. op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":4051,"invalid":[4294967295],"key":"x.eb101_ep15_tot_hw_op_time_compr_44052","label":"EB101-EP15 Tot. HW op.time compr","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":4053,"invalid":[65535],"key":"x.eb101_ep15_alarm_number_44054","label":"EB101-EP15 Alarm number","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4054,"invalid":[-32768],"key":"x.eb101_ep14_bt3_return_temp_44055","label":"EB101-EP14-BT3 Return Temp.","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4055,"invalid":[-32768],"key":"x.eb101_ep14_bt10_brine_in_temp_44056","label":"EB101-EP14-BT10 Brine In Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4056,"invalid":[-32768],"key":"x.eb101_ep14_bt11_brine_out_temp_44057","label":"EB101-EP14-BT11 Brine Out Temp","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4057,"invalid":[-32768],"key":"x.eb101_ep14_bt12_condensor_out_44058","label":"EB101-EP14-BT12 Condensor Out","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4058,"invalid":[-32768],"key":"x.eb101_ep14_bt14_hot_gas_temp_44059","label":"EB101-EP14-BT14 Hot Gas Temp","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4059,"invalid":[-32768],"key":"x.eb101_ep14_bt15_liquid_line_44060","label":"EB101-EP14-BT15 Liquid Line","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4060,"invalid":[-32768],"key":"x.eb101_ep14_bt17_suction_44061","label":"EB101-EP14-BT17 Suction","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4061,"invalid":[-32768],"key":"x.eb101_ep14_bt29_cpr_oil_temp_44062","label":"EB101-EP14-BT29 Cpr. Oil. Temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4062,"invalid":[-32768],"key":"x.eb101_ep14_bp8_pressure_transmitter_44063","label":"EB101-EP14-BP8 Pressure Transmitter","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4063,"invalid":[255],"key":"x.eb101_ep14_compressor_state_44064","label":"EB101-EP14 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4064,"invalid":[255],"key":"x.eb101_ep14_compr_time_to_start_44065","label":"EB101-EP14 Compr. time to start","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4065,"invalid":[65535],"key":"x.eb101_ep14_relay_status_44066","label":"EB101-EP14 Relay status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4066,"invalid":[255],"key":"x.eb101_ep14_heat_med_pump_status_44067","label":"EB101-EP14 Heat med. pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4067,"invalid":[255],"key":"x.eb101_ep14_brine_pump_status_44068","label":"EB101-EP14 Brine pump status","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4068,"invalid":[4294967295],"key":"x.eb101_ep14_compressor_starts_44069","label":"EB101-EP14 Compressor starts","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","verified":false},{"address":4070,"invalid":[4294967295],"key":"x.eb101_ep14_tot_op_time_compr_44071","label":"EB101-EP14 Tot. op.time compr","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":4072,"invalid":[4294967295],"key":"x.eb101_ep14_tot_hw_op_time_compr_44073","label":"EB101-EP14 Tot. HW op.time compr","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":4074,"invalid":[65535],"key":"x.eb101_ep14_alarm_number_44075","label":"EB101-EP14 Alarm number","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4115,"invalid":[-32768],"key":"x.eb100_ep15_alarm_number_44116","label":"EB100-EP15 Alarm Number","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":4136,"invalid":[-32768],"key":"x.eb100_ep14_alarm_number_44137","label":"EB100-EP14 Alarm Number","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":4137,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb108_ep15_prio_44138","label":"EB108-EP15 Prio","models":["f1345"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4138,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb108_ep14_prio_44139","label":"EB108-EP14 Prio","models":["f1145","f1345","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4150,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb107_ep15_prio_44151","label":"EB107-EP15 Prio","models":["f1345"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4151,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb107_ep14_prio_44152","label":"EB107-EP14 Prio","models":["f1145","f1345","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4163,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb106_ep15_prio_44164","label":"EB106-EP15 Prio","models":["f1345"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4164,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb106_ep14_prio_44165","label":"EB106-EP14 Prio","models":["f1145","f1345","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4176,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb105_ep15_prio_44177","label":"EB105-EP15 Prio","models":["f1345"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4177,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb105_ep14_prio_44178","label":"EB105-EP14 Prio","models":["f1145","f1345","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4189,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb104_ep15_prio_44190","label":"EB104-EP15 Prio","models":["f1345"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4190,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb104_ep14_prio_44191","label":"EB104-EP14 Prio","models":["f1145","f1345","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4202,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb103_ep15_prio_44203","label":"EB103-EP15 Prio","models":["f1345"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4203,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb103_ep14_prio_44204","label":"EB103-EP14 Prio","models":["f1145","f1345","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4215,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb102_ep15_prio_44216","label":"EB102-EP15 Prio","models":["f1345"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4216,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb102_ep14_prio_44217","label":"EB102-EP14 Prio","models":["f1145","f1345","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4228,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb101_ep15_prio_44229","label":"EB101-EP15 Prio","models":["f1345"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4229,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb101_ep14_prio_44230","label":"EB101-EP14 Prio","models":["f1145","f1345","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4241,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb100_ep15_prio_44242","label":"EB100-EP15 Prio","models":["f1345"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4242,"enum":"eb108_ep14_prio_44139","invalid":[255],"key":"x.eb100_ep14_prio_44243","label":"EB100-EP14 Prio","models":["f1145","f1345","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4255,"invalid":[255],"key":"x.ext_cooling_blocked_44256","label":"Ext. Cooling Blocked","models":["smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4257,"invalid":[255],"key":"x.external_supply_air_accessory_relays_44258","label":"External supply air accessory relays","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4266,"invalid":[-32768],"key":"x.calc_cooling_supply_s4_44267","label":"Calc. Cooling Supply S4","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4267,"invalid":[-32768],"key":"x.calc_cooling_supply_s3_44268","label":"Calc. Cooling Supply S3","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4268,"invalid":[-32768],"key":"x.calc_cooling_supply_s2_44269","label":"Calc. Cooling Supply S2","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4269,"invalid":[-32768],"key":"x.calc_cooling_supply_s1_44270","label":"Calc. Cooling Supply S1","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4275,"invalid":[255],"key":"x.state_acs_44276","label":"State ACS","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4276,"enum":"eq1_state_acs_thermostat_heat_dump_40913","invalid":[255],"key":"x.eq1_qn25_state_acs_heat_dump_44277","label":"EQ1-QN25 State ACS Heat Dump","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4277,"enum":"eq1_state_acs_thermostat_heat_dump_40913","invalid":[255],"key":"x.eq1_qn18_state_acs_cool_dump_44278","label":"EQ1-QN18 State ACS Cool Dump","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4281,"invalid":[255],"key":"x.used_cprs_hw_44282","label":"Used cprs. HW","models":["f1145","f1345","f1355","f730","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4282,"invalid":[255],"key":"x.used_cprs_heat_44283","label":"Used cprs. heat","models":["f1145","f1345","f1355","f730","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4283,"invalid":[255],"key":"x.used_cprs_pool_1_44284","label":"Used cprs. pool 1","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4284,"invalid":[255],"key":"x.used_cprs_pool_2_44285","label":"Used cprs. pool 2","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4297,"invalid":[4294967295],"key":"x.heat_meter_hw_cpr_and_add_ep14_44298","label":"Heat Meter - HW Cpr and Add EP14","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4299,"invalid":[4294967295],"key":"x.heat_meter_heat_cpr_and_add_ep14_44300","label":"Heat Meter - Heat Cpr and Add EP14","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4301,"invalid":[4294967295],"key":"x.heat_meter_cooling_cpr_ep14_44302","label":"Heat Meter - Cooling Cpr EP14","models":["f1145","f1155","f1345","f1355","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4303,"invalid":[4294967295],"key":"x.heat_meter_pool_cpr_ep14_44304","label":"Heat Meter - Pool Cpr EP14","models":["f1145","f1155","f1345","f1355","f730","f750","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4305,"invalid":[4294967295],"key":"x.heat_meter_hw_cpr_ep14_44306","label":"Heat Meter - HW Cpr EP14","models":["f1145","f1155","f1345","f1355","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4307,"invalid":[4294967295],"key":"x.heat_meter_heat_cpr_ep14_44308","label":"Heat Meter - Heat Cpr EP14","models":["f1145","f1155","f1345","f1355","f730","f750","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":4316,"invalid":[255],"key":"x.sca_accessory_relays_44317","label":"SCA accessory relays","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4319,"invalid":[255],"key":"x.used_cprs_cool_44320","label":"Used cprs. cool","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4321,"invalid":[255],"key":"x.speed_ext_cooling_pump_gp12_44322","label":"Speed ext cooling pump GP12","models":["vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4330,"invalid":[255],"key":"x.software_release_44331","label":"Software release","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4333,"invalid":[-32768],"key":"x.eb108_ep14_bt28_outdoor_temp_44334","label":"EB108-EP14-BT28 Outdoor Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4334,"invalid":[-32768],"key":"x.eb108_ep14_bt16_evaporator_44335","label":"EB108-EP14-BT16 Evaporator","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4337,"invalid":[-32768],"key":"x.eb107_ep14_bt28_outdoor_temp_44338","label":"EB107-EP14-BT28 Outdoor Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4338,"invalid":[-32768],"key":"x.eb107_ep14_bt16_evaporator_44339","label":"EB107-EP14-BT16 Evaporator","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4341,"invalid":[-32768],"key":"x.eb106_ep14_bt28_outdoor_temp_44342","label":"EB106-EP14-BT28 Outdoor Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4342,"invalid":[-32768],"key":"x.eb106_ep14_bt16_evaporator_44343","label":"EB106-EP14-BT16 Evaporator","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4345,"invalid":[-32768],"key":"x.eb105_ep14_bt28_outdoor_temp_44346","label":"EB105-EP14-BT28 Outdoor Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4346,"invalid":[-32768],"key":"x.eb105_ep14_bt16_evaporator_44347","label":"EB105-EP14-BT16 Evaporator","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4349,"invalid":[-32768],"key":"x.eb104_ep14_bt28_outdoor_temp_44350","label":"EB104-EP14-BT28 Outdoor Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4350,"invalid":[-32768],"key":"x.eb104_ep14_bt16_evaporator_44351","label":"EB104-EP14-BT16 Evaporator","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4353,"invalid":[-32768],"key":"x.eb103_ep14_bt28_outdoor_temp_44354","label":"EB103-EP14-BT28 Outdoor Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4354,"invalid":[-32768],"key":"x.eb103_ep14_bt16_evaporator_44355","label":"EB103-EP14-BT16 Evaporator","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4357,"invalid":[-32768],"key":"x.eb102_ep14_bt28_outdoor_temp_44358","label":"EB102-EP14-BT28 Outdoor Temp","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4358,"invalid":[-32768],"key":"x.eb102_ep14_bt16_evaporator_44359","label":"EB102-EP14-BT16 Evaporator","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4361,"invalid":[-32768],"key":"x.eb101_ep14_bt28_outdoor_temp_44362","label":"EB101-EP14-BT28 Outdoor Temp","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4362,"invalid":[-32768],"key":"x.eb101_ep14_bt16_evaporator_44363","label":"EB101-EP14-BT16 Evaporator","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4378,"invalid":[255],"key":"x.ext_addition_pump_44379","label":"Ext. Addition Pump","models":["vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4379,"invalid":[255],"key":"x.docked_external_compressors_44380","label":"Docked External Compressors","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4388,"invalid":[255],"key":"x.eb108_speed_charge_pump_44389","label":"EB108 Speed charge pump","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4389,"invalid":[255],"key":"x.eb107_speed_charge_pump_44390","label":"EB107 Speed charge pump","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4390,"invalid":[255],"key":"x.eb106_speed_charge_pump_44391","label":"EB106 Speed charge pump","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4391,"invalid":[255],"key":"x.eb105_speed_charge_pump_44392","label":"EB105 Speed charge pump","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4392,"invalid":[255],"key":"x.eb104_speed_charge_pump_44393","label":"EB104 Speed charge pump","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4393,"invalid":[255],"key":"x.eb103_speed_charge_pump_44394","label":"EB103 Speed charge pump","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4394,"invalid":[255],"key":"x.eb102_speed_charge_pump_44395","label":"EB102 Speed charge pump","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4395,"invalid":[255],"key":"x.eb101_speed_charge_pump_44396","label":"EB101 Speed charge pump","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4409,"invalid":[255],"key":"x.eb108_bit_register_44410","label":"EB108 Bit Register","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4410,"invalid":[-32768],"key":"x.eb108_bt6_hot_water_load_temp_44411","label":"EB108-BT6 Hot water load temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4411,"invalid":[-32768],"key":"x.eb108_bt7_hot_water_top_temp_44412","label":"EB108-BT7 Hot water top temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4412,"invalid":[-32768],"key":"x.eb108_bt2_supply_temp_44413","label":"EB108-BT2 Supply temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4413,"invalid":[255],"key":"x.eb108_ep15_compressor_state_44414","label":"EB108-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4414,"invalid":[255],"key":"x.eb108_ep14_compressor_state_44415","label":"EB108-EP14 Compressor State","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4415,"invalid":[255],"key":"x.eb107_bit_register_44416","label":"EB107 Bit Register","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4416,"invalid":[-32768],"key":"x.eb107_bt6_hot_water_load_temp_44417","label":"EB107-BT6 Hot water load temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4417,"invalid":[-32768],"key":"x.eb107_bt7_hot_water_top_temp_44418","label":"EB107-BT7 Hot water top temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4418,"invalid":[-32768],"key":"x.eb107_bt2_supply_temp_44419","label":"EB107-BT2 Supply temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4419,"invalid":[255],"key":"x.eb107_ep15_compressor_state_44420","label":"EB107-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4420,"invalid":[255],"key":"x.eb107_ep14_compressor_state_44421","label":"EB107-EP14 Compressor State","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4421,"invalid":[255],"key":"x.eb106_bit_register_44422","label":"EB106 Bit Register","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4422,"invalid":[-32768],"key":"x.eb106_bt6_hot_water_load_temp_44423","label":"EB106-BT6 Hot water load temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4423,"invalid":[-32768],"key":"x.eb106_bt7_hot_water_top_temp_44424","label":"EB106-BT7 Hot water top temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4424,"invalid":[-32768],"key":"x.eb106_bt2_supply_temp_44425","label":"EB106-BT2 Supply temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4425,"invalid":[255],"key":"x.eb106_ep15_compressor_state_44426","label":"EB106-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4426,"invalid":[255],"key":"x.eb106_ep14_compressor_state_44427","label":"EB106-EP14 Compressor State","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4427,"invalid":[255],"key":"x.eb105_bit_register_44428","label":"EB105 Bit Register","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4428,"invalid":[-32768],"key":"x.eb105_bt6_hot_water_load_temp_44429","label":"EB105-BT6 Hot water load temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4429,"invalid":[-32768],"key":"x.eb105_bt7_hot_water_top_temp_44430","label":"EB105-BT7 Hot water top temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4430,"invalid":[-32768],"key":"x.eb105_bt2_supply_temp_44431","label":"EB105-BT2 Supply temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4431,"invalid":[255],"key":"x.eb105_ep15_compressor_state_44432","label":"EB105-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4432,"invalid":[255],"key":"x.eb105_ep14_compressor_state_44433","label":"EB105-EP14 Compressor State","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4433,"invalid":[255],"key":"x.eb104_bit_register_44434","label":"EB104 Bit Register","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4434,"invalid":[-32768],"key":"x.eb104_bt6_hot_water_load_temp_44435","label":"EB104-BT6 Hot water load temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4435,"invalid":[-32768],"key":"x.eb104_bt7_hot_water_top_temp_44436","label":"EB104-BT7 Hot water top temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4436,"invalid":[-32768],"key":"x.eb104_bt2_supply_temp_44437","label":"EB104-BT2 Supply temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4437,"invalid":[255],"key":"x.eb104_ep15_compressor_state_44438","label":"EB104-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4438,"invalid":[255],"key":"x.eb104_ep14_compressor_state_44439","label":"EB104-EP14 Compressor State","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4439,"invalid":[255],"key":"x.eb103_bit_register_44440","label":"EB103 Bit Register","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4440,"invalid":[-32768],"key":"x.eb103_bt6_hot_water_load_temp_44441","label":"EB103-BT6 Hot water load temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4441,"invalid":[-32768],"key":"x.eb103_bt7_hot_water_top_temp_44442","label":"EB103-BT7 Hot water top temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4442,"invalid":[-32768],"key":"x.eb103_bt2_supply_temp_44443","label":"EB103-BT2 Supply temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4443,"invalid":[255],"key":"x.eb103_ep15_compressor_state_44444","label":"EB103-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4444,"invalid":[255],"key":"x.eb103_ep14_compressor_state_44445","label":"EB103-EP14 Compressor State","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4445,"invalid":[255],"key":"x.eb102_bit_register_44446","label":"EB102 Bit Register","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4446,"invalid":[-32768],"key":"x.eb102_bt6_hot_water_load_temp_44447","label":"EB102-BT6 Hot water load temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4447,"invalid":[-32768],"key":"x.eb102_bt7_hot_water_top_temp_44448","label":"EB102-BT7 Hot water top temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4448,"invalid":[-32768],"key":"x.eb102_bt2_supply_temp_44449","label":"EB102-BT2 Supply temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4449,"invalid":[255],"key":"x.eb102_ep15_compressor_state_44450","label":"EB102-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4450,"invalid":[255],"key":"x.eb102_ep14_compressor_state_44451","label":"EB102-EP14 Compressor State","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4451,"invalid":[255],"key":"x.eb101_bit_register_44452","label":"EB101 Bit Register","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4452,"invalid":[-32768],"key":"x.eb101_bt6_hot_water_load_temp_44453","label":"EB101-BT6 Hot water load temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4453,"invalid":[-32768],"key":"x.eb101_bt7_hot_water_top_temp_44454","label":"EB101-BT7 Hot water top temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4454,"invalid":[-32768],"key":"x.eb101_bt2_supply_temp_44455","label":"EB101-BT2 Supply temp.","models":["f1145","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4455,"invalid":[255],"key":"x.eb101_ep15_compressor_state_44456","label":"EB101-EP15 Compressor State","models":["f1145","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4456,"invalid":[255],"key":"x.eb101_ep14_compressor_state_44457","label":"EB101-EP14 Compressor State","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4482,"enum":"status_cooling_43024","invalid":[255],"key":"x.state_of_the_extra_additional_heat_in_series_44483","label":"State of the extra additional heat in series","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4486,"invalid":[255],"key":"x.docked_cool_compressors_44487","label":"Docked Cool Compressors","models":["f1145","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4502,"invalid":[-32768],"key":"x.eb108_ep14_high_pressure_sensor_outdoor_unit_44503","label":"EB108-EP14 High Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4503,"invalid":[-32768],"key":"x.eb108_ep14_low_pressure_sensor_outdoor_unit_44504","label":"EB108-EP14 Low Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4504,"invalid":[-32768],"key":"x.eb108_ep14_actual_cpr_frequency_outdoor_unit_44505","label":"EB108-EP14 Actual Cpr Frequency Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":4505,"invalid":[65535],"key":"x.eb108_ep14_protection_status_register_outdoor_unit_44506","label":"EB108-EP14 Protection Status Register Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4506,"enum":"eb101_ep14_defrosting_outdoor_unit_44703","invalid":[255],"key":"x.eb108_ep14_defrosting_outdoor_unit_44507","label":"EB108-EP14 Defrosting Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4509,"invalid":[255],"key":"x.eb108_ep14_calculated_power_outdoor_unit_44510","label":"EB108-EP14 Calculated Power Outdoor Unit","models":["smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4530,"invalid":[-32768],"key":"x.eb107_ep14_high_pressure_sensor_outdoor_unit_44531","label":"EB107-EP14 High Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4531,"invalid":[-32768],"key":"x.eb107_ep14_low_pressure_sensor_outdoor_unit_44532","label":"EB107-EP14 Low Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4532,"invalid":[-32768],"key":"x.eb107_ep14_actual_cpr_frequency_outdoor_unit_44533","label":"EB107-EP14 Actual Cpr Frequency Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":4533,"invalid":[65535],"key":"x.eb107_ep14_protection_status_register_outdoor_unit_44534","label":"EB107-EP14 Protection Status Register Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4534,"enum":"eb101_ep14_defrosting_outdoor_unit_44703","invalid":[255],"key":"x.eb107_ep14_defrosting_outdoor_unit_44535","label":"EB107-EP14 Defrosting Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4537,"invalid":[255],"key":"x.eb107_ep14_calculated_power_outdoor_unit_44538","label":"EB107-EP14 Calculated Power Outdoor Unit","models":["smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4558,"invalid":[-32768],"key":"x.eb106_ep14_high_pressure_sensor_outdoor_unit_44559","label":"EB106-EP14 High Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4559,"invalid":[-32768],"key":"x.eb106_ep14_low_pressure_sensor_outdoor_unit_44560","label":"EB106-EP14 Low Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4560,"invalid":[-32768],"key":"x.eb106_ep14_actual_cpr_frequency_outdoor_unit_44561","label":"EB106-EP14 Actual Cpr Frequency Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":4561,"invalid":[65535],"key":"x.eb106_ep14_protection_status_register_outdoor_unit_44562","label":"EB106-EP14 Protection Status Register Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4562,"enum":"eb101_ep14_defrosting_outdoor_unit_44703","invalid":[255],"key":"x.eb106_ep14_defrosting_outdoor_unit_44563","label":"EB106-EP14 Defrosting Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4565,"invalid":[255],"key":"x.eb106_ep14_calculated_power_outdoor_unit_44566","label":"EB106-EP14 Calculated Power Outdoor Unit","models":["smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4586,"invalid":[-32768],"key":"x.eb105_ep14_high_pressure_sensor_outdoor_unit_44587","label":"EB105-EP14 High Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4587,"invalid":[-32768],"key":"x.eb105_ep14_low_pressure_sensor_outdoor_unit_44588","label":"EB105-EP14 Low Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4588,"invalid":[-32768],"key":"x.eb105_ep14_actual_cpr_frequency_outdoor_unit_44589","label":"EB105-EP14 Actual Cpr Frequency Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":4589,"invalid":[65535],"key":"x.eb105_ep14_protection_status_register_outdoor_unit_44590","label":"EB105-EP14 Protection Status Register Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4590,"enum":"eb101_ep14_defrosting_outdoor_unit_44703","invalid":[255],"key":"x.eb105_ep14_defrosting_outdoor_unit_44591","label":"EB105-EP14 Defrosting Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4593,"invalid":[255],"key":"x.eb105_ep14_calculated_power_outdoor_unit_44594","label":"EB105-EP14 Calculated Power Outdoor Unit","models":["smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4614,"invalid":[-32768],"key":"x.eb104_ep14_high_pressure_sensor_outdoor_unit_44615","label":"EB104-EP14 High Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4615,"invalid":[-32768],"key":"x.eb104_ep14_low_pressure_sensor_outdoor_unit_44616","label":"EB104-EP14 Low Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4616,"invalid":[-32768],"key":"x.eb104_ep14_actual_cpr_frequency_outdoor_unit_44617","label":"EB104-EP14 Actual Cpr Frequency Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":4617,"invalid":[65535],"key":"x.eb104_ep14_protection_status_register_outdoor_unit_44618","label":"EB104-EP14 Protection Status Register Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4618,"enum":"eb101_ep14_defrosting_outdoor_unit_44703","invalid":[255],"key":"x.eb104_ep14_defrosting_outdoor_unit_44619","label":"EB104-EP14 Defrosting Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4621,"invalid":[255],"key":"x.eb104_ep14_calculated_power_outdoor_unit_44622","label":"EB104-EP14 Calculated Power Outdoor Unit","models":["smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4642,"invalid":[-32768],"key":"x.eb103_ep14_high_pressure_sensor_outdoor_unit_44643","label":"EB103-EP14 High Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4643,"invalid":[-32768],"key":"x.eb103_ep14_low_pressure_sensor_outdoor_unit_44644","label":"EB103-EP14 Low Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4644,"invalid":[-32768],"key":"x.eb103_ep14_actual_cpr_frequency_outdoor_unit_44645","label":"EB103-EP14 Actual Cpr Frequency Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":4645,"invalid":[65535],"key":"x.eb103_ep14_protection_status_register_outdoor_unit_44646","label":"EB103-EP14 Protection Status Register Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4646,"enum":"eb101_ep14_defrosting_outdoor_unit_44703","invalid":[255],"key":"x.eb103_ep14_defrosting_outdoor_unit_44647","label":"EB103-EP14 Defrosting Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4649,"invalid":[255],"key":"x.eb103_ep14_calculated_power_outdoor_unit_44650","label":"EB103-EP14 Calculated Power Outdoor Unit","models":["smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4670,"invalid":[-32768],"key":"x.eb102_ep14_high_pressure_sensor_outdoor_unit_44671","label":"EB102-EP14 High Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4671,"invalid":[-32768],"key":"x.eb102_ep14_low_pressure_sensor_outdoor_unit_44672","label":"EB102-EP14 Low Pressure Sensor Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4672,"invalid":[-32768],"key":"x.eb102_ep14_actual_cpr_frequency_outdoor_unit_44673","label":"EB102-EP14 Actual Cpr Frequency Outdoor Unit","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":4673,"invalid":[65535],"key":"x.eb102_ep14_protection_status_register_outdoor_unit_44674","label":"EB102-EP14 Protection Status Register Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4674,"enum":"eb101_ep14_defrosting_outdoor_unit_44703","invalid":[255],"key":"x.eb102_ep14_defrosting_outdoor_unit_44675","label":"EB102-EP14 Defrosting Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4677,"invalid":[255],"key":"x.eb102_ep14_calculated_power_outdoor_unit_44678","label":"EB102-EP14 Calculated Power Outdoor Unit","models":["smo40"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4698,"invalid":[-32768],"key":"x.eb101_ep14_high_pressure_sensor_outdoor_unit_44699","label":"EB101-EP14 High Pressure Sensor Outdoor Unit","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4699,"invalid":[-32768],"key":"x.eb101_ep14_low_pressure_sensor_outdoor_unit_44700","label":"EB101-EP14 Low Pressure Sensor Outdoor Unit","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"bar","verified":false},{"address":4700,"invalid":[-32768],"key":"x.eb101_ep14_actual_cpr_frequency_outdoor_unit_44701","label":"EB101-EP14 Actual Cpr Frequency Outdoor Unit","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":4701,"invalid":[65535],"key":"x.eb101_ep14_protection_status_register_outdoor_unit_44702","label":"EB101-EP14 Protection Status Register Outdoor Unit","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4702,"enum":"eb101_ep14_defrosting_outdoor_unit_44703","invalid":[255],"key":"x.eb101_ep14_defrosting_outdoor_unit_44703","label":"EB101-EP14 Defrosting Outdoor Unit","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4705,"invalid":[255],"key":"x.eb101_ep14_calculated_power_outdoor_unit_44706","label":"EB101-EP14 Calculated Power Outdoor Unit","models":["smo20","smo40","vvm225","vvm310"],"scale":1000,"sources":["nibe"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4741,"invalid":[255],"key":"x.hw_valve_qn35_44742","label":"HW valve QN35","models":["vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4742,"invalid":[255],"key":"x.internal_charge_pump_44743","label":"Internal charge pump","models":["vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4743,"invalid":[255],"key":"x.extra_heating_system_pump_s4_44744","label":"Extra heating system pump S4","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4744,"invalid":[255],"key":"x.extra_heating_system_pump_s3_44745","label":"Extra heating system pump S3","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4745,"invalid":[255],"key":"x.extra_heating_system_pump_s2_44746","label":"Extra heating system pump S2","models":["f1145","f1155","f1345","f1355","f370","f730","f750","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4747,"enum":"hwc_pump_status_gp11_43180","invalid":[255],"key":"x.pool_2_pump_status_44748","label":"Pool 2 Pump Status","models":["f1145","f1155","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4748,"enum":"hwc_pump_status_gp11_43180","invalid":[255],"key":"x.pool_1_pump_status_44749","label":"Pool 1 Pump Status","models":["f1145","f1155","f1345","f1355","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4749,"invalid":[255],"key":"x.fjvm_pump_44750","label":"FJVM pump","models":["f370"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4750,"enum":"eq1_qn12_acs_valve_44751","invalid":[255],"key":"x.eq1_qn12_acs_valve_44751","label":"EQ1-QN12 ACS Valve","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4751,"enum":"eq1_gp20_acs_dump_signal_44752","invalid":[255],"key":"x.eq1_gp20_acs_dump_signal_44752","label":"EQ1-GP20 ACS Dump Signal","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4752,"invalid":[255],"key":"x.passive_cool_shunt_44753","label":"Passive Cool Shunt","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4753,"invalid":[255],"key":"x.gp13_passive_cool_pool_44754","label":"GP13 Passive Cool Pool","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4754,"invalid":[255],"key":"x.dew_hot_water_valve_44755","label":"DEW hot water valve","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4755,"invalid":[255],"key":"x.state_ground_water_pump_44756","label":"State ground water pump","models":["f1145","f1155","f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4756,"invalid":[255],"key":"x.sca_hot_water_valve_44757","label":"SCA hot water valve","models":["f750"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4760,"invalid":[255],"key":"x.eb108_ep14_calc_ou_compressor_freq_44761","label":"EB108-EP14 calc. ou compressor freq","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4762,"invalid":[255],"key":"x.eb107_ep14_calc_ou_compressor_freq_44763","label":"EB107-EP14 calc. ou compressor freq","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4764,"invalid":[255],"key":"x.eb106_ep14_calc_ou_compressor_freq_44765","label":"EB106-EP14 calc. ou compressor freq","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4766,"invalid":[255],"key":"x.eb105_ep14_calc_ou_compressor_freq_44767","label":"EB105-EP14 calc. ou compressor freq","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4768,"invalid":[255],"key":"x.eb104_ep14_calc_ou_compressor_freq_44769","label":"EB104-EP14 calc. ou compressor freq","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4770,"invalid":[255],"key":"x.eb103_ep14_calc_ou_compressor_freq_44771","label":"EB103-EP14 calc. ou compressor freq","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4772,"invalid":[255],"key":"x.eb102_ep14_calc_ou_compressor_freq_44773","label":"EB102-EP14 calc. ou compressor freq","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4774,"invalid":[255],"key":"x.eb101_ep14_calc_ou_compressor_freq_44775","label":"EB101-EP14 calc. ou compressor freq","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4777,"enum":"eq1_state_acs_thermostat_heat_dump_40913","invalid":[255],"key":"x.ep10_qn41_state_brine_shunt_44778","label":"EP10-QN41 State Brine Shunt","models":["f1345","f1355"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4823,"invalid":[-32768],"key":"x.eb108_ep14_current_sensor_44824","label":"EB108-EP14 Current Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4824,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.eb108_ep14_hz_down_mode_outdoor_unit_44825","label":"EB108-EP14 Hz Down Mode Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4829,"invalid":[-32768],"key":"x.eb107_ep14_current_sensor_44830","label":"EB107-EP14 Current Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4830,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.eb107_ep14_hz_down_mode_outdoor_unit_44831","label":"EB107-EP14 Hz Down Mode Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4835,"invalid":[-32768],"key":"x.eb106_ep14_current_sensor_44836","label":"EB106-EP14 Current Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4836,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.eb106_ep14_hz_down_mode_outdoor_unit_44837","label":"EB106-EP14 Hz Down Mode Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4841,"invalid":[-32768],"key":"x.eb105_ep14_current_sensor_44842","label":"EB105-EP14 Current Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4842,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.eb105_ep14_hz_down_mode_outdoor_unit_44843","label":"EB105-EP14 Hz Down Mode Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4847,"invalid":[-32768],"key":"x.eb104_ep14_current_sensor_44848","label":"EB104-EP14 Current Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4848,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.eb104_ep14_hz_down_mode_outdoor_unit_44849","label":"EB104-EP14 Hz Down Mode Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4853,"invalid":[-32768],"key":"x.eb103_ep14_current_sensor_44854","label":"EB103-EP14 Current Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4854,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.eb103_ep14_hz_down_mode_outdoor_unit_44855","label":"EB103-EP14 Hz Down Mode Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4859,"invalid":[-32768],"key":"x.eb102_ep14_current_sensor_44860","label":"EB102-EP14 Current Sensor","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4860,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.eb102_ep14_hz_down_mode_outdoor_unit_44861","label":"EB102-EP14 Hz Down Mode Outdoor Unit","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4865,"invalid":[-32768],"key":"x.eb101_ep14_current_sensor_44866","label":"EB101-EP14 Current Sensor","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":4866,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.eb101_ep14_hz_down_mode_outdoor_unit_44867","label":"EB101-EP14 Hz Down Mode Outdoor Unit","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4873,"enum":"state_sg_ready_44874","invalid":[255],"key":"x.state_sg_ready_44874_f1145","label":"State SG Ready","models":["f1145"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4873,"invalid":[255],"key":"x.state_sg_ready_44874","label":"State SG Ready","models":["f1155","f1345","f1355","f370","f730","f750","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4877,"invalid":[255],"key":"x.sg_ready_input_a_44878","label":"SG Ready input A","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4878,"invalid":[255],"key":"x.sg_ready_input_b_44879","label":"SG Ready input B","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4895,"invalid":[-128],"key":"x.smart_price_adaption_heating_offset_44896","label":"Smart Price Adaption Heating Offset","scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":4896,"enum":"smart_price_adaption_hw_comfort_mode_44897","invalid":[-128],"key":"x.smart_price_adaption_hw_comfort_mode_44897","label":"Smart Price Adaption HW Comfort Mode","sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":4897,"invalid":[-128],"key":"x.smart_price_adaption_pool_offset_44898","label":"Smart Price Adaption Pool Offset","sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":4898,"invalid":[-128],"key":"x.smart_price_adaption_cool_offset_44899","label":"Smart Price Adaption Cool Offset","sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":4907,"invalid":[255],"key":"x.state_smart_price_adaption_44908","label":"State smart price adaption","sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4909,"invalid":[-32768],"key":"x.brine_pump_dt_actual_44910","label":"Brine Pump dT Actual","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":4910,"invalid":[-32768],"key":"x.brine_pump_dt_set_point_44911","label":"Brine Pump dT Set Point","models":["f1145","f1155","f1345","f1355"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":4934,"invalid":[-32768],"key":"x.eb108_ep14_bt16_evaporator_2_44935","label":"EB108-EP14-BT16 Evaporator 2","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4935,"invalid":[-32768],"key":"x.eb108_ep14_inverter_temperature_44936","label":"EB108-EP14 Inverter Temperature","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4936,"invalid":[255],"key":"x.eb108_ep14_fan_speed_step_44937","label":"EB108-EP14-Fan Speed Step","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4940,"invalid":[-32768],"key":"x.eb107_ep14_bt16_evaporator_2_44941","label":"EB107-EP14-BT16 Evaporator 2","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4941,"invalid":[-32768],"key":"x.eb107_ep14_inverter_temperature_44942","label":"EB107-EP14 Inverter Temperature","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4942,"invalid":[255],"key":"x.eb107_ep14_fan_speed_step_44943","label":"EB107-EP14-Fan Speed Step","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4946,"invalid":[-32768],"key":"x.eb106_ep14_bt16_evaporator_2_44947","label":"EB106-EP14-BT16 Evaporator 2","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4947,"invalid":[-32768],"key":"x.eb106_ep14_inverter_temperature_44948","label":"EB106-EP14 Inverter Temperature","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4948,"invalid":[255],"key":"x.eb106_ep14_fan_speed_step_44949","label":"EB106-EP14-Fan Speed Step","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4952,"invalid":[-32768],"key":"x.eb105_ep14_bt16_evaporator_2_44953","label":"EB105-EP14-BT16 Evaporator 2","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4953,"invalid":[-32768],"key":"x.eb105_ep14_inverter_temperature_44954","label":"EB105-EP14 Inverter Temperature","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4954,"invalid":[255],"key":"x.eb105_ep14_fan_speed_step_44955","label":"EB105-EP14-Fan Speed Step","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4958,"invalid":[-32768],"key":"x.eb104_ep14_bt16_evaporator_2_44959","label":"EB104-EP14-BT16 Evaporator 2","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4959,"invalid":[-32768],"key":"x.eb104_ep14_inverter_temperature_44960","label":"EB104-EP14 Inverter Temperature","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4960,"invalid":[255],"key":"x.eb104_ep14_fan_speed_step_44961","label":"EB104-EP14-Fan Speed Step","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4964,"invalid":[-32768],"key":"x.eb103_ep14_bt16_evaporator_2_44965","label":"EB103-EP14-BT16 Evaporator 2","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4965,"invalid":[-32768],"key":"x.eb103_ep14_inverter_temperature_44966","label":"EB103-EP14 Inverter Temperature","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4966,"invalid":[255],"key":"x.eb103_ep14_fan_speed_step_44967","label":"EB103-EP14-Fan Speed Step","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4970,"invalid":[-32768],"key":"x.eb102_ep14_bt16_evaporator_2_44971","label":"EB102-EP14-BT16 Evaporator 2","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4971,"invalid":[-32768],"key":"x.eb102_ep14_inverter_temperature_44972","label":"EB102-EP14 Inverter Temperature","models":["smo40"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4972,"invalid":[255],"key":"x.eb102_ep14_fan_speed_step_44973","label":"EB102-EP14-Fan Speed Step","models":["smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":4976,"invalid":[-32768],"key":"x.eb101_ep14_bt16_evaporator_2_44977","label":"EB101-EP14-BT16 Evaporator 2","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4977,"invalid":[-32768],"key":"x.eb101_ep14_inverter_temperature_44978","label":"EB101-EP14 Inverter Temperature","models":["smo20","smo40","vvm225","vvm310"],"scale":0.1,"sources":["nibe"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":4978,"invalid":[255],"key":"x.eb101_ep14_fan_speed_step_44979","label":"EB101-EP14-Fan Speed Step","models":["smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":5000,"invalid":[-32768],"key":"x.alarm_45001","label":"Alarm","sources":["nibe"],"table":"holding","type":"s16","verified":false},{"address":7290,"invalid":[65535],"key":"x.floor_drying_timer_47291","label":"Floor drying timer","sources":["nibe"],"table":"holding","type":"u16","unit":"h","verified":false},{"address":7324,"invalid":[255],"key":"x.step_controlled_add_max_step_47325","label":"Step controlled add. max. step","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":7632,"invalid":[255],"key":"x.state_ext_add_47633","label":"State ext. add.","models":["vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":8082,"enum":"eb101_ep14_hz_down_mode_outdoor_unit_44867","invalid":[255],"key":"x.solar_pool_heating_active_48083","label":"Solar Pool Heating Active","models":["vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":8205,"enum":"holiday_activated_48043_2","invalid":[255],"key":"x.silent_mode_status_48206","label":"Silent Mode Status","models":["f730","f750","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":9231,"invalid":[255],"key":"x.eb108_installed_49232","label":"EB108 Installed","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":9232,"invalid":[255],"key":"x.eb107_installed_49233","label":"EB107 Installed","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":9233,"invalid":[255],"key":"x.eb106_installed_49234","label":"EB106 Installed","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":9234,"invalid":[255],"key":"x.eb105_installed_49235","label":"EB105 Installed","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":9235,"invalid":[255],"key":"x.eb104_installed_49236","label":"EB104 Installed","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":9236,"invalid":[255],"key":"x.eb103_installed_49237","label":"EB103 Installed","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":9237,"invalid":[255],"key":"x.eb102_installed_49238","label":"EB102 Installed","models":["f1145","f1345","f1355","smo40"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":9238,"invalid":[255],"key":"x.eb101_installed_49239","label":"EB101 Installed","models":["f1145","f1155","f1345","f1355","smo20","smo40","vvm225","vvm310"],"sources":["nibe"],"table":"holding","type":"u16","verified":false},{"address":2259,"invalid":[255],"key":"x.nibe_inverter_216_state_32260","label":"NIBE Inverter 216-state","models":["f1155","f730","f750"],"sources":["nibe"],"table":"input","type":"u16","verified":false}],"sources":[{"id":"nibe","title":"nibe (Python library, used by Home Assistant's nibe_heatpump)"}]}
