{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":4,"max_registers":20,"min_interval_ms":200},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"little"},"enums":{"active_alarm":{"0":"No alarm","1":"Active alarm"},"compressor_status_31101":{"0":"Off","1":"On"},"defrost":{"0":"Off","1":"Active","2":"Passive"},"defrosting_eb103_31778":{"0":"Off","1":"Active","2":"Passive"},"diverter_valve":{"0":"Heating","1":"Hot water"},"hot_water_demand":{"0":"Small","1":"Medium","2":"Large","3":"Not in use","4":"Smart control"},"off_on":{"0":"Off","1":"On"},"operating_mode":{"0":"Auto","1":"Manual","2":"Add. heat only"},"prioritisation":{"10":"Off","20":"Hot water","30":"Heat","40":"Pool","60":"Cooling"}},"id":"nibe-s-series","identify":{"checks":[[{"address":1,"range":[-500,700],"table":"input","type":"s16"},{"address":1,"equals":-32768,"table":"input","type":"s16"}],{"address":1028,"in":[10,20,30,40,60],"table":"input","type":"u16"},{"address":2195,"in":[0,1],"table":"input","type":"u16"}]},"kind":"heat_pump","manufacturer":"NIBE","modbusspec":0,"model_choice":"user","models":[{"id":"s1155","name":"S1155 / S1255 ground source heat pump"},{"id":"s1156","name":"S1156 / S1256 ground source heat pump"},{"id":"s2125","name":"S2125 air/water heat pump (read through its SMO S40 or VVM S indoor unit)"},{"id":"s320","name":"S320 / S325 (VVM S320 / S325 indoor module, with S2125 / F2120 / F2040)"},{"id":"s330","name":"S330 / S332 (SVM S332 indoor module, with S2125 / F2120 / F2040)"},{"id":"s735","name":"S735 / S735C exhaust air heat pump"},{"id":"smos40","name":"SMO S40 control module (with S2125 / F2120 / F2040)"},{"id":"vvms320","name":"VVM S320 / S325 indoor module (with S2125 / F2120 / F2040)"},{"id":"vvms500","name":"VVM S500 indoor module (with S2125 / F2120 / F2040)"}],"name":"S-series heat pumps, SMO S and VVM S indoor modules","points":[{"address":2166,"key":"consumer_power","label":"Instantaneous used power (compressor and addition)","positive":"consumption","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":1028,"enum":"prioritisation","key":"state","label":"Operating prioritisation","table":"input","type":"u16"},{"address":2195,"enum":"active_alarm","key":"x.class_1_alarm_32196","label":"Active alarm","table":"input","type":"u16"},{"address":1975,"key":"error_code","label":"Alarm number","table":"input","type":"u16"},{"address":40,"invalid":[-32768],"key":"x.flow_sensor_bf1_30041","label":"Flow sensor (BF1)","scale":0.1,"table":"input","type":"s16","unit":"l/min","verified":false},{"address":1017,"invalid":[-32768],"key":"x.calculated_supply_climate_system_1_31018","label":"Calculated supply temp","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1029,"key":"x.operating_mode_internal_add_heat_31030","label":"Add. heat steps","table":"input","type":"u16"},{"address":396,"key":"x.pulse_energy_meter_be7_30397","label":"Pulse energy meter (BE7/BF3)","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":398,"key":"x.pulse_energy_meter_be6_30399","label":"Pulse energy meter (BE6/BF2)","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":1575,"key":"x.hot_water_including_int_add_heat_31576","label":"Flow measurement hot water (compressor incl. add.)","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":1577,"key":"x.heating_including_int_add_heat_31578","label":"Flow measurement (compressor incl. add.)","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":1581,"key":"x.pool_compressor_only_31582","label":"Flow measurement pool (compressor only)","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":1583,"key":"x.hot_water_compressor_only_31584","label":"Flow measurement hot water (compressor only)","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":1585,"key":"x.heating_compressor_only_31586","label":"Flow measurement heat (compressor only)","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":1083,"key":"x.compressor_starter_31084","label":"Compressor starter EP14","poll":"slow","table":"input","type":"s32"},{"address":1087,"key":"x.total_run_time_compressor_31088","label":"Statistics compressor EP14","poll":"slow","table":"input","type":"s32","unit":"h"},{"address":1025,"key":"x.total_run_time_additional_heat_31026","label":"Total run time additional heat","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"h"},{"address":46,"key":"x.current_be3","label":"Current BE3","optional":true,"scale":0.1,"table":"input","type":"u32","unit":"A"},{"address":48,"key":"x.current_be2","label":"Current BE2","optional":true,"scale":0.1,"table":"input","type":"u32","unit":"A"},{"address":50,"key":"x.current_be1","label":"Current BE1","optional":true,"scale":0.1,"table":"input","type":"u32","unit":"A"},{"address":1,"invalid":[-32768],"key":"x.current_outdoor_temperature_bt1_30002","label":"Outdoor temperature (BT1)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":8,"invalid":[-32768],"key":"x.hot_water_top_bt7_30009","label":"Hot water top (BT7)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":9,"invalid":[-32768],"key":"x.hot_water_charging_bt6_30010","label":"Hot water charging (BT6)","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":2196,"enum":"diverter_valve","key":"x.diverter_valve_hot_water_qn10_32197","label":"Diverter valve (QN10)","table":"input","type":"u16"},{"address":5,"invalid":[-32768],"key":"x.supply_line_bt2_30006","label":"Supply temperature (BT2)","models":["s1155","s1156","s320","s330","s735","vvms320","vvms500"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":7,"invalid":[-32768],"key":"x.return_line_bt3_30008","label":"Return temperature (BT3)","models":["s1155","s1156","s320","s330","s735","vvms320","vvms500"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":10,"invalid":[-32768],"key":"x.brine_in_bt10_30011","label":"Brine in (BT10)","models":["s1155","s1156"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":11,"invalid":[-32768],"key":"x.brine_out_bt11_30012","label":"Brine out (BT11)","models":["s1155","s1156"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":12,"invalid":[-32768],"key":"x.condenser_bt12_30013","label":"Condenser supply line (BT12)","models":["s1155","s1156","s735"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":13,"invalid":[-32768],"key":"x.discharge_bt14_30014","label":"Discharge (BT14)","models":["s1155","s1156","s735"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":14,"invalid":[-32768],"key":"x.liquid_line_bt15_30015","label":"Liquid line (BT15)","models":["s1155","s1156","s735"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":16,"invalid":[-32768],"key":"x.suction_gas_bt17_30017","label":"Suction gas (BT17)","models":["s1155","s1156","s735"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":19,"invalid":[-32768],"key":"x.exh_air_bt20_30020","label":"Exhaust air (BT20)","models":["s735"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":20,"invalid":[-32768],"key":"x.extr_air_bt21_30021","label":"Extract air (BT21)","models":["s735"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":26,"invalid":[-32768],"key":"x.roomsensor_1_1_30027","label":"Room temperature (BT50)","models":["s1155","s1156","smos40"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":39,"invalid":[-32768],"key":"x.external_supply_line_bt25_30040","label":"External supply line (BT25)","models":["s1155","s1156","smos40"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":301,"key":"x.heat_pump_1_requested_compressor_frequency_30302","label":"Requested compressor frequency","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1046,"key":"x.compressor_frequency_current_31047","label":"Current compressor frequency","models":["s1155","s1156","s735"],"scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":1100,"enum":"off_on","key":"x.compressor_status_31101","label":"Compressor status","models":["s1155","s1156"],"table":"input","type":"u16"},{"address":1102,"key":"x.heating_medium_pump_speed_gp1_31103","label":"Heating medium pump speed (GP1)","models":["s1155","s1156","s735"],"table":"input","type":"u16","unit":"%"},{"address":1621,"invalid":[-32768],"key":"x.outdoor_temperature_eb101_bt28_31622","label":"Outdoor temperature (BT28)","models":["s2125","s320","s330"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1621,"invalid":[-32768],"key":"x.outdoor_temperature_eb101_bt28_31622","label":"Outdoor temperature (BT28)","models":["smos40","vvms320","vvms500"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1803,"invalid":[-32768],"key":"x.current_compressor_frequency_eb101_31804","label":"Current compressor frequency (outdoor unit)","models":["s2125","s320","s330"],"scale":0.1,"table":"input","type":"s16","unit":"Hz","verified":false},{"address":1803,"invalid":[-32768],"key":"x.current_compressor_frequency_eb101_31804","label":"Current compressor frequency (outdoor unit)","models":["smos40","vvms320","vvms500"],"scale":0.1,"table":"input","type":"s16","unit":"Hz","verified":false},{"address":1805,"enum":"defrost","key":"x.defrosting_eb101_31806","label":"Defrost","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"table":"input","type":"u16","verified":false},{"address":1636,"key":"x.heating_medium_pump_speed_gp1_31637","label":"Heating medium pump speed (GP1)","models":["s320","s330","vvms320"],"table":"input","type":"u16","unit":"%"},{"address":2242,"key":"x.heating_medium_pump_speed_gp1_32243","label":"Heating medium pump speed (GP1)","models":["vvms500"],"table":"input","type":"u16","unit":"%"},{"address":1801,"key":"x.pressure_bp4_f2040","label":"Pressure (BP4)","models":["s320","s330","smos40","vvms320","vvms500"],"optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":1802,"key":"x.low_pressure_switch_bp2_f2040","label":"Low pressure switch (BP2)","models":["s320","s330","smos40","vvms320","vvms500"],"optional":true,"scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":2014,"invalid":[-32768],"key":"x.hot_water_start_bt5_32015","label":"Hot water start (BT5)","models":["s1155","s1156","s320","s330","vvms320","vvms500"],"scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":0,"invalid":[255],"key":"x.relay_status_30001","label":"Relay status","models":["s2125","s320","s330","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2,"invalid":[-32768],"key":"x.supply_line_ep23_bt2_30003","label":"Supply line (EP23-BT2)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":3,"invalid":[-32768],"key":"x.supply_line_ep22_bt2_30004","label":"Supply line (EP22-BT2)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":4,"invalid":[-32768],"key":"x.supply_line_ep21_bt2_30005","label":"Supply line (EP21-BT2)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":5,"invalid":[-32768],"key":"x.supply_line_bt2_5","label":"Supply line (BT2)","models":["s2125"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":7,"invalid":[-32768],"key":"x.return_line_bt3_7","label":"Return line (BT3)","models":["s2125"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":19,"invalid":[-32768],"key":"x.exh_air_az30_bt20_30020","label":"Exh. air (AZ30-BT20)","models":["s1155","s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":19,"invalid":[-32768],"key":"x.exh_air_az10_bt20_30020","label":"Exh. air (AZ10-BT20)","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":20,"invalid":[-32768],"key":"x.extr_air_az30_bt21_30021","label":"Extr. air (AZ30-BT21)","models":["s1155","s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":20,"invalid":[-32768],"key":"x.extr_air_az10_bt21_30021","label":"Extr. air (AZ10-BT21)","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":21,"invalid":[-32768],"key":"x.collector_in_az10_bt26_30022","label":"Collector in (AZ10-BT26)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":22,"invalid":[-32768],"key":"x.collector_out_az10_bt27_30023","label":"Collector out (AZ10-BT27)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":24,"invalid":[-32768],"key":"x.roomsensor_3_1_30025","label":"Roomsensor 3-1","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":25,"invalid":[-32768],"key":"x.roomsensor_2_1_30026","label":"Roomsensor 2-1","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":26,"invalid":[-32768],"key":"x.roomsensor_1_1_26","label":"Roomsensor 1-1","models":["s2125","s320","s330","s735","vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":27,"invalid":[-32768],"key":"x.pool_bt51_30028","label":"Pool (BT51)","models":["s1155","s1156","s320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":31,"invalid":[-32768],"key":"x.return_line_eq1_bt65_30032","label":"Return line (EQ1-BT65)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":32,"invalid":[-32768],"key":"x.supply_line_bt61_30033","label":"Supply line (BT61)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":33,"invalid":[-32768],"key":"x.return_line_bt62_30034","label":"Return line (BT62)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":36,"invalid":[-32768],"key":"x.temperature_limiter_eb100_fd1_30037","label":"Temperature limiter (EB100-FD1)","sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":37,"invalid":[-32768],"key":"x.average_temperature_bt1_30038","label":"Average temperature (BT1)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":38,"invalid":[-32768],"key":"x.boiler_temperature_bt52_30039","label":"Boiler temperature (BT52)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":39,"invalid":[-32768],"key":"x.external_supply_line_bt25_39","label":"External supply line (BT25)","models":["vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":41,"invalid":[-32768],"key":"x.electrical_anode_eb100_fr1_30042","label":"Electrical anode (EB100-FR1)","sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":42,"invalid":[-32768],"key":"x.supp_air_az30_bt22_30043","label":"Supp. air (AZ30-BT22)","models":["s1155","s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":44,"invalid":[-32768],"key":"x.external_hot_water_charging_bt6_30045","label":"External hot water charging (BT6)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":45,"invalid":[-32768],"key":"x.external_hot_water_top_bt7_30046","label":"External hot water top (BT7)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":59,"invalid":[-32768],"key":"x.pool_cl12_bt51_30060","label":"Pool (CL12-BT51)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":60,"invalid":[-32768],"key":"x.exh_air_az33_bt20_30061","label":"Exh. air (AZ33-BT20)","models":["s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":61,"invalid":[-32768],"key":"x.exh_air_az32_bt20_30062","label":"Exh. air (AZ32-BT20)","models":["s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":62,"invalid":[-32768],"key":"x.exh_air_az31_bt20_30063","label":"Exh. air (AZ31-BT20)","models":["s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":63,"invalid":[-32768],"key":"x.extract_air_az33_bt21_30064","label":"Extract air (AZ33-BT21)","models":["s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":64,"invalid":[-32768],"key":"x.extract_air_az32_bt21_30065","label":"Extract air (AZ32-BT21)","models":["s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":65,"invalid":[-32768],"key":"x.extract_air_az31_bt21_30066","label":"Extract air (AZ31-BT21)","models":["s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":66,"invalid":[-32768],"key":"x.collector_in_az13_bt26_30067","label":"Collector in (AZ13-BT26)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":67,"invalid":[-32768],"key":"x.collector_in_az12_bt26_30068","label":"Collector in (AZ12-BT26)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":68,"invalid":[-32768],"key":"x.collector_in_az11_bt26_30069","label":"Collector in (AZ11-BT26)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":69,"invalid":[-32768],"key":"x.collector_out_az13_bt27_30070","label":"Collector out (AZ13-BT27)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":70,"invalid":[-32768],"key":"x.collector_out_az12_bt27_30071","label":"Collector out (AZ12-BT27)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":71,"invalid":[-32768],"key":"x.collector_out_az11_bt27_30072","label":"Collector out (AZ11-BT27)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":72,"invalid":[-32768],"key":"x.additional_heat_bt63_30073","label":"Additional heat (BT63)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":75,"invalid":[-32768],"key":"x.return_line_ep23_bt3_30076","label":"Return line (EP23-BT3)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":76,"invalid":[-32768],"key":"x.return_line_ep22_bt3_30077","label":"Return line (EP22-BT3)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":77,"invalid":[-32768],"key":"x.return_line_ep21_bt3_30078","label":"Return line (EP21-BT3)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":78,"invalid":[-32768],"key":"x.return_line_ep15_bt3_30079","label":"Return line (EP15-BT3)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":81,"invalid":[-32768],"key":"x.supply_air_az2_bt22_30082","label":"Supply air (AZ2-BT22)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":82,"invalid":[-32768],"key":"x.outdoor_temperature_az2_bt23_30083","label":"Outdoor temperature (AZ2-BT23)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":83,"invalid":[-32768],"key":"x.supply_line_az2_bt68_30084","label":"Supply line (AZ2-BT68)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":84,"invalid":[-32768],"key":"x.return_line_az2_bt69_30085","label":"Return line (AZ2-BT69)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":86,"invalid":[-32768],"key":"x.oil_temperature_bt29_30087","label":"Oil temperature (BT29)","models":["s1155","s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":87,"invalid":[-32768],"key":"x.outgoing_hot_water_bt70_30088","label":"Outgoing hot water (BT70)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":88,"invalid":[-32768],"key":"x.return_line_bt71_30089","label":"Return line (BT71)","models":["s1155","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":89,"invalid":[-32768],"key":"x.solar_sensor_pool_bt51_30090","label":"Solar sensor, pool (BT51)","models":["vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":90,"invalid":[-32768],"key":"x.collector_eq1_bt57_30091","label":"Collector (EQ1-BT57)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":91,"invalid":[-32768],"key":"x.heating_dump_eq1_bt75_30092","label":"Heating dump (EQ1-BT75)","models":["s1155","s1156","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":92,"invalid":[-32768],"key":"x.solar_panel_sensor_ep30_bt53_30093","label":"Solar panel sensor (EP30-BT53)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":93,"invalid":[-32768],"key":"x.solar_sensor_controlling_ep30_bt54_30094","label":"Solar sensor, controlling (EP30-BT54)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":94,"invalid":[-32768],"key":"x.supply_line_ep47_bt2_30095","label":"Supply line (EP47-BT2)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":95,"invalid":[-32768],"key":"x.supply_line_ep46_bt2_30096","label":"Supply line (EP46-BT2)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":96,"invalid":[-32768],"key":"x.supply_line_ep45_bt2_30097","label":"Supply line (EP45-BT2)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":97,"invalid":[-32768],"key":"x.supply_line_ep44_bt2_30098","label":"Supply line (EP44-BT2)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":98,"invalid":[-32768],"key":"x.return_line_ep47_bt3_30099","label":"Return line (EP47-BT3)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":99,"invalid":[-32768],"key":"x.return_line_ep46_bt3_30100","label":"Return line (EP46-BT3)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":100,"invalid":[-32768],"key":"x.return_line_ep45_bt3_30101","label":"Return line (EP45-BT3)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":101,"invalid":[-32768],"key":"x.return_line_ep44_bt3_30102","label":"Return line (EP44-BT3)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":106,"invalid":[-32768],"key":"x.brine_in_ep10_bt26_30107","label":"Brine in (EP10-BT26)","models":["s1155","s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":107,"invalid":[-32768],"key":"x.outd_temperature_az30_bt23_30108","label":"Outd temperature (AZ30-BT23)","models":["s1155","s2125","s320","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":109,"invalid":[-32768],"key":"x.room_average_temp_clim_system_8_bt50_30110","label":"Room average temp. clim. system 8 (BT50)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":110,"invalid":[-32768],"key":"x.room_average_temp_clim_system_7_bt50_30111","label":"Room average temp. clim. system 7 (BT50)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":111,"invalid":[-32768],"key":"x.room_average_temp_clim_system_6_bt50_30112","label":"Room average temp. clim. system 6 (BT50)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":112,"invalid":[-32768],"key":"x.room_average_temp_clim_system_5_bt50_30113","label":"Room average temp. clim. system 5 (BT50)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":113,"invalid":[-32768],"key":"x.room_average_temp_clim_system_4_bt50_30114","label":"Room average temp. clim. system 4 (BT50)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":114,"invalid":[-32768],"key":"x.room_average_temp_clim_system_3_bt50_30115","label":"Room average temp. clim. system 3 (BT50)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":115,"invalid":[-32768],"key":"x.room_average_temp_clim_system_2_bt50_30116","label":"Room average temp. clim. system 2 (BT50)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":116,"invalid":[-32768],"key":"x.room_average_temp_clim_system_1_bt50_30117","label":"Room average temp. clim. system 1 (BT50)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":119,"invalid":[-32768],"key":"x.external_cooling_supply_temperature_bt25_30120","label":"External cooling supply temperature (BT25)","models":["s1155","s1156","s2125","s320","s330","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":129,"invalid":[255],"key":"x.oper_mode_shunt_climate_system_8_30130","label":"Oper. mode shunt climate system 8","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":130,"invalid":[255],"key":"x.oper_mode_shunt_climate_system_7_30131","label":"Oper. mode shunt climate system 7","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":131,"invalid":[255],"key":"x.oper_mode_shunt_climate_system_6_30132","label":"Oper. mode shunt climate system 6","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":132,"invalid":[255],"key":"x.oper_mode_shunt_climate_system_5_30133","label":"Oper. mode shunt climate system 5","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":134,"invalid":[255],"key":"x.relay_status_ers_1_30135","label":"Relay status (ERS 1)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":135,"invalid":[255],"key":"x.fan_speed_az30_gq2_30136","label":"Fan speed (AZ30-GQ2)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":136,"invalid":[255],"key":"x.fan_speed_az30_gq3_30137","label":"Fan speed (AZ30-GQ3)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":137,"invalid":[-128],"key":"x.current_hot_water_mode_controlled_by_30138","label":"Current hot water mode controlled by","sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":138,"invalid":[255],"key":"x.inverter_limit_status_30139","label":"Inverter limit status","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":139,"invalid":[65535],"key":"x.inverter_drive_status_30140","label":"Inverter drive status","models":["s1155","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":140,"invalid":[65535],"key":"x.requested_compressor_frequency_30141","label":"Requested compressor frequency","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":141,"invalid":[65535],"key":"x.max_compressor_frequency_heating_30142","label":"Max. compressor frequency, heating","scale":0.01,"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":142,"invalid":[65535],"key":"x.inverter_alarm_code_30143","label":"Inverter alarm code","models":["s1155","s1156","s2125","s320","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":143,"invalid":[65535],"key":"x.inverter_fault_code_30144","label":"Inverter fault code","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":143,"invalid":[65535],"key":"x.inverter_alarm_code_30144","label":"Inverter alarm code","models":["s2125","s320"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":144,"invalid":[65535],"key":"x.inverter_run_command_30145","label":"Inverter run command","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":145,"invalid":[65535],"key":"x.inverter_pic_version_30146","label":"Inverter pic. version","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":146,"invalid":[65535],"key":"x.inverter_8051_version_30147","label":"Inverter 8051 version","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":147,"invalid":[65535],"key":"x.inverter_wizard_30148","label":"Inverter wizard","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":148,"invalid":[65535],"key":"x.inverter_version_mce_30149","label":"Inverter version (MCE)","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":149,"invalid":[65535],"key":"x.inverter_hw_version_30150","label":"Inverter hw version","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":150,"invalid":[65535],"key":"x.inverter_hw_type_30151","label":"Inverter hw type","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":151,"invalid":[255],"key":"x.external_adjustment_climate_system_8_30152","label":"External adjustment climate system 8","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":152,"invalid":[255],"key":"x.external_adjustment_climate_system_7_30153","label":"External adjustment climate system 7","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":153,"invalid":[255],"key":"x.external_adjustment_climate_system_6_30154","label":"External adjustment climate system 6","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":154,"invalid":[255],"key":"x.external_adjustment_climate_system_5_30155","label":"External adjustment climate system 5","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":156,"invalid":[255],"key":"x.climate_system_8_30157","label":"Climate system 8","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":157,"invalid":[255],"key":"x.climate_system_7_30158","label":"Climate system 7","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":158,"invalid":[255],"key":"x.climate_system_6_30159","label":"Climate system 6","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":159,"invalid":[255],"key":"x.climate_system_5_30160","label":"Climate system 5","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":160,"invalid":[255],"key":"x.extra_cooling_30161","label":"Extra cooling","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":174,"invalid":[-32768],"key":"x.hot_water_comfort_return_bt82_30175","label":"Hot water comfort return (BT82)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":175,"invalid":[-32768],"key":"x.hot_water_comfort_heater_bt83_30176","label":"Hot water comfort heater (BT83)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":177,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_8_ep15_30178","label":"Compressor, total time cooling, heat pump 8 (EP15)","models":["s1155"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":179,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_8_ep15_30180","label":"Compressor, total time pool, heat pump 8 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":181,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_8_ep15_30182","label":"Compressor, total time pool 2, heat pump 8 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":183,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_8_ep14_30184","label":"Compressor, total time cooling, heat pump 8 (EP14)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":185,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_8_ep14_30186","label":"Compressor, total time pool, heat pump 8 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":187,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_8_ep14_30188","label":"Compressor, total time pool 2, heat pump 8 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":189,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_7_ep15_30190","label":"Compressor, total time cooling, heat pump 7 (EP15)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":191,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_7_ep15_30192","label":"Compressor, total time pool, heat pump 7 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":193,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_7_ep15_30194","label":"Compressor, total time pool 2, heat pump 7 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":195,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_7_ep14_30196","label":"Compressor, total time cooling, heat pump 7 (EP14)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":197,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_7_ep14_30198","label":"Compressor, total time pool, heat pump 7 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":199,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_7_ep14_30200","label":"Compressor, total time pool 2, heat pump 7 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":201,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_6_ep15_30202","label":"Compressor, total time cooling, heat pump 6 (EP15)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":203,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_6_ep15_30204","label":"Compressor, total time pool, heat pump 6 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":205,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_6_ep15_30206","label":"Compressor, total time pool 2, heat pump 6 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":207,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_6_ep14_30208","label":"Compressor, total time cooling, heat pump 6 (EP14)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":209,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_6_ep14_30210","label":"Compressor, total time pool, heat pump 6 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":211,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_6_ep14_30212","label":"Compressor, total time pool 2, heat pump 6 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":213,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_5_ep15_30214","label":"Compressor, total time cooling, heat pump 5 (EP15)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":215,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_5_ep15_30216","label":"Compressor, total time pool, heat pump 5 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":217,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_5_ep15_30218","label":"Compressor, total time pool 2, heat pump 5 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":219,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_5_ep14_30220","label":"Compressor, total time cooling, heat pump 5 (EP14)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":221,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_5_ep14_30222","label":"Compressor, total time pool, heat pump 5 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":223,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_5_ep14_30224","label":"Compressor, total time pool 2, heat pump 5 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":225,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_4_ep15_30226","label":"Compressor, total time cooling, heat pump 4 (EP15)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":227,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_4_ep15_30228","label":"Compressor, total time pool, heat pump 4 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":229,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_4_ep15_30230","label":"Compressor, total time pool 2, heat pump 4 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":231,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_4_ep14_30232","label":"Compressor, total time cooling, heat pump 4 (EP14)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":233,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_4_ep14_30234","label":"Compressor, total time pool, heat pump 4 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":235,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_4_ep14_30236","label":"Compressor, total time pool 2, heat pump 4 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":237,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_3_ep15_30238","label":"Compressor, total time cooling, heat pump 3 (EP15)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":239,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_3_ep15_30240","label":"Compressor, total time pool, heat pump 3 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":241,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_3_ep15_30242","label":"Compressor, total time pool 2, heat pump 3 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":243,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_3_ep14_30244","label":"Compressor, total time cooling, heat pump 3 (EP14)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":245,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_3_ep14_30246","label":"Compressor, total time pool, heat pump 3 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":247,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_3_ep14_30248","label":"Compressor, total time pool 2, heat pump 3 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":249,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_2_ep15_30250","label":"Compressor, total time cooling, heat pump 2 (EP15)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":251,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_2_ep15_30252","label":"Compressor, total time pool, heat pump 2 (EP15)","models":["s1155","s1156","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":253,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_2_ep15_30254","label":"Compressor, total time pool 2, heat pump 2 (EP15)","models":["s1155","s1156","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":255,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_2_ep14_30256","label":"Compressor, total time cooling, heat pump 2 (EP14)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":257,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_2_ep14_30258","label":"Compressor, total time pool, heat pump 2 (EP14)","models":["s1155","s1156","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":259,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_2_ep14_30260","label":"Compressor, total time pool 2, heat pump 2 (EP14)","models":["s1155","s1156","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":261,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_1_ep15_30262","label":"Compressor, total time cooling, heat pump 1 (EP15)","models":["s1155","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":263,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_1_ep15_30264","label":"Compressor, total time pool, heat pump 1 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":265,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_1_ep15_30266","label":"Compressor, total time pool 2, heat pump 1 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":267,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_heat_pump_1_ep14_30268","label":"Compressor, total time cooling, heat pump 1 (EP14)","models":["s2125","s320","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":269,"invalid":[4294967295],"key":"x.compressor_total_time_pool_heat_pump_1_ep14_30270","label":"Compressor, total time pool, heat pump 1 (EP14)","models":["s1155","s1156","s2125","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":271,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_heat_pump_1_ep14_30272","label":"Compressor, total time pool 2, heat pump 1 (EP14)","models":["s1155","s1156","s2125","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":279,"invalid":[4294967295],"key":"x.total_run_time_compressor_cooling_30280","label":"Total run time compressor cooling","models":["s1155","s1156","s2125","s735","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":279,"invalid":[4294967295],"key":"x.compressor_total_time_cooling_main_unit_ep14_30280","label":"Compressor, total time cooling, main unit (EP14)","models":["s320"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":281,"invalid":[4294967295],"key":"x.compressor_total_time_pool_main_unit_ep14_30282","label":"Compressor, total time pool, main unit (EP14)","models":["s1155","s1156","s2125","s320","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":283,"invalid":[4294967295],"key":"x.compressor_total_time_pool_2_main_unit_ep14_30284","label":"Compressor, total time pool 2, main unit (EP14)","models":["s1155","s1156","s2125","s320","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":285,"invalid":[-2147483648],"key":"x.total_run_time_external_hw_additional_heat_30286","label":"Total run time external HW additional heat","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"h","verified":false},{"address":294,"invalid":[255],"key":"x.heat_pump_8_requested_compressor_frequency_30295","label":"Heat pump 8 requested compressor frequency","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":295,"invalid":[255],"key":"x.heat_pump_7_requested_compressor_frequency_30296","label":"Heat pump 7 requested compressor frequency","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":296,"invalid":[255],"key":"x.heat_pump_6_requested_compressor_frequency_30297","label":"Heat pump 6 requested compressor frequency","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":297,"invalid":[255],"key":"x.heat_pump_5_requested_compressor_frequency_30298","label":"Heat pump 5 requested compressor frequency","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":298,"invalid":[255],"key":"x.heat_pump_4_requested_compressor_frequency_30299","label":"Heat pump 4 requested compressor frequency","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":299,"invalid":[255],"key":"x.heat_pump_3_requested_compressor_frequency_30300","label":"Heat pump 3 requested compressor frequency","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":300,"invalid":[255],"key":"x.heat_pump_2_requested_compressor_frequency_30301","label":"Heat pump 2 requested compressor frequency","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":302,"invalid":[255],"key":"x.main_unit_requested_compressor_freq_30303","label":"Main unit, requested compressor freq","models":["s2125","s320","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":303,"invalid":[255],"key":"x.frost_protection_heat_exchanger_heat_pump_8_30304","label":"Frost protection heat exchanger heat pump 8","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":304,"invalid":[255],"key":"x.frost_protection_heat_exchanger_heat_pump_7_30305","label":"Frost protection heat exchanger heat pump 7","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":305,"invalid":[255],"key":"x.frost_protection_heat_exchanger_heat_pump_6_30306","label":"Frost protection heat exchanger heat pump 6","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":306,"invalid":[255],"key":"x.frost_protection_heat_exchanger_heat_pump_5_30307","label":"Frost protection heat exchanger heat pump 5","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":307,"invalid":[255],"key":"x.frost_protection_heat_exchanger_heat_pump_4_30308","label":"Frost protection heat exchanger heat pump 4","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":308,"invalid":[255],"key":"x.frost_protection_heat_exchanger_heat_pump_3_30309","label":"Frost protection heat exchanger heat pump 3","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":309,"invalid":[255],"key":"x.frost_protection_heat_exchanger_heat_pump_2_30310","label":"Frost protection heat exchanger heat pump 2","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":310,"invalid":[255],"key":"x.frost_protection_heat_exchanger_main_unit_30311","label":"Frost protection heat exchanger, main unit","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":311,"invalid":[255],"key":"x.status_opt_30312","label":"Status (OPT)","models":["s1155","s1156","s2125","s320","s330","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":312,"invalid":[65535],"key":"x.version_opt_30313","label":"Version (OPT)","models":["s1155","s1156","s2125","s320","s330","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":313,"invalid":[-32768],"key":"x.opt_relay_modulation_level_30314","label":"OPT relay, modulation level","models":["s1155","s1156","s2125","s320","s330","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"%","verified":false},{"address":315,"invalid":[65535],"key":"x.opt_operating_time_30316","label":"OPT operating time","models":["s1155","s1156","s2125","s320","s330","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"h","verified":false},{"address":317,"invalid":[255],"key":"x.available_compressors_heating_30318","label":"Available compressors heating","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":318,"invalid":[255],"key":"x.available_compressors_hot_water_30319","label":"Available compressors hot water","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":319,"invalid":[255],"key":"x.available_compressors_pool_1_30320","label":"Available compressors pool 1","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":320,"invalid":[255],"key":"x.available_compressors_pool_2_30321","label":"Available compressors pool 2","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":321,"invalid":[255],"key":"x.available_compressors_cooling_30322","label":"Available compressors cooling","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":322,"invalid":[255],"key":"x.available_compressors_external_control_30323","label":"Available compressors external control","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":323,"invalid":[-32768],"key":"x.humidity_bm1_30324","label":"Humidity (BM1)","models":["s1156","s2125","vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"%","verified":false},{"address":324,"invalid":[-32768],"key":"x.temperature_bm1_30325","label":"Temperature (BM1)","models":["s1156","s2125","vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":325,"invalid":[-32768],"key":"x.pressure_bm1_30326","label":"Pressure (BM1)","models":["s1156","s2125","vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"kPa","verified":false},{"address":326,"invalid":[-32768],"key":"x.dew_point_bm1_30327","label":"Dew point (BM1)","models":["s1156","s2125","vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":327,"invalid":[255],"key":"x.adjust_port_30328","label":"+Adjust, port","models":["s1155","s2125","s320","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":328,"invalid":[255],"key":"x.adjust_operating_mode_30329","label":"+Adjust, operating mode","models":["s1155","s2125","s320","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":329,"invalid":[255],"key":"x.adjust_comfort_30330","label":"+Adjust, comfort","models":["s1155","s2125","s320","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":330,"invalid":[-128],"key":"x.adjust_parallel_adjustment_30331","label":"+Adjust, parallel adjustment","models":["s1155","s2125","s320","s735"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":331,"invalid":[-32768],"key":"x.adjust_humidity_30332","label":"+Adjust, humidity","models":["s1155","s2125","s320","s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"%RH","verified":false},{"address":332,"invalid":[-32768],"key":"x.adjust_indoor_temperature_30333","label":"+Adjust, indoor temperature","models":["s1155","s2125","s320","s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":333,"invalid":[-32768],"key":"x.adjust_outdoor_temperature_30334","label":"+Adjust, outdoor temperature","models":["s1155","s2125","s320","s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":334,"invalid":[65535],"key":"x.adjust_version_30335","label":"+Adjust, version","models":["s1155","s2125","s320","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":335,"invalid":[255],"key":"x.adjust_active_30336","label":"+Adjust, active","models":["s1155","s2125","s320","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":336,"invalid":[255],"key":"x.adjust_demand_30337","label":"+Adjust, demand","models":["s1155","s2125","s320","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":337,"invalid":[-32768],"key":"x.supply_temperature_bt64_30338","label":"Supply temperature (BT64)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":338,"invalid":[4294967295],"key":"x.heat_pump_functionality_2_30339","label":"Heat pump functionality 2","sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":340,"invalid":[255],"key":"x.status_eq1_30341","label":"Status (EQ1)","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":341,"invalid":[255],"key":"x.status_heating_dump_shunt_eq1_30342","label":"Status, heating dump shunt (EQ1)","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":343,"invalid":[255],"key":"x.operating_mode_outdoor_air_mix_30344","label":"Operating mode outdoor air mix","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":344,"invalid":[255],"key":"x.status_s135_30345","label":"Status (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":345,"invalid":[255],"key":"x.status_demand_pump_speed_s135_30346","label":"Status, demand, pump speed (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":346,"invalid":[255],"key":"x.status_demand_fan_speed_s135_30347","label":"Status, demand, fan speed (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":347,"invalid":[255],"key":"x.status_solenoid_s135_30348","label":"Status, solenoid (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":348,"invalid":[255],"key":"x.status_compressor_heater_s135_30349","label":"Status, compressor, heater(S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":350,"invalid":[255],"key":"x.status_compressor_demand_s135_30351","label":"Status, compressor, demand (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":351,"invalid":[4294967295],"key":"x.no_of_starts_s135_30352","label":"No. of starts (S135)","models":["s2125","s320"],"sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":353,"invalid":[4294967295],"key":"x.operating_time_s135_30354","label":"Operating time (S135)","models":["s2125","s320"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":357,"invalid":[-32768],"key":"x.passive_defrosting_time_30358","label":"Passive defrosting time","models":["s735"],"sources":["nibe"],"table":"input","type":"s16","unit":"s","verified":false},{"address":358,"invalid":[255],"key":"x.blocking_ers_1_30359","label":"Blocking (ERS 1)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":359,"invalid":[255],"key":"x.az30_eb17_30360","label":"AZ30-EB17","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":360,"invalid":[-32768],"key":"x.supply_line_s135_bt12_30361","label":"Supply line (S135-BT12)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":361,"invalid":[-32768],"key":"x.return_line_s135_bt13_30362","label":"Return line (S135-BT13)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":362,"invalid":[-32768],"key":"x.evaporator_s135_bt16_30363","label":"Evaporator (S135-BT16)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":363,"invalid":[-32768],"key":"x.defrosting_sensor_s135_bt76_30364","label":"Defrosting sensor (S135-BT76)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":364,"invalid":[-32768],"key":"x.incoming_air_s135_bt77_30365","label":"Incoming air (S135-BT77)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":365,"invalid":[65535],"key":"x.alarm_number_s135_30366","label":"Alarm number (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":366,"invalid":[255],"key":"x.defrosting_s135_30367","label":"Defrosting (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":367,"invalid":[255],"key":"x.status_relay_5_s135_30368","label":"Status, relay 5 (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":368,"invalid":[255],"key":"x.status_relay_4_s135_30369","label":"Status, relay 4 (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":369,"invalid":[255],"key":"x.status_relay_3_s135_30370","label":"Status, relay 3 (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":370,"invalid":[255],"key":"x.status_relay_2_s135_30371","label":"Status, relay 2 (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":371,"invalid":[255],"key":"x.status_relay_1_s135_30372","label":"Status, relay 1 (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":372,"invalid":[255],"key":"x.status_relay_0_s135_30373","label":"Status, relay 0 (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":373,"invalid":[255],"key":"x.pump_speed_s135_30374","label":"Pump speed (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":374,"invalid":[255],"key":"x.selected_fan_speed_30375","label":"Selected fan speed","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":376,"invalid":[65535],"key":"x.version_s135_30377","label":"Version (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":385,"invalid":[255],"key":"x.seconds_of_blank_time_left_charge_pump_8_30386","label":"Seconds of blank time left, charge pump 8","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":386,"invalid":[255],"key":"x.seconds_of_blank_time_left_charge_pump_7_30387","label":"Seconds of blank time left, charge pump 7","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":387,"invalid":[255],"key":"x.seconds_of_blank_time_left_charge_pump_6_30388","label":"Seconds of blank time left, charge pump 6","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":388,"invalid":[255],"key":"x.seconds_of_blank_time_left_charge_pump_5_30389","label":"Seconds of blank time left, charge pump 5","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":389,"invalid":[255],"key":"x.seconds_of_blank_time_left_charge_pump_4_30390","label":"Seconds of blank time left, charge pump 4","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":390,"invalid":[255],"key":"x.seconds_of_blank_time_left_charge_pump_3_30391","label":"Seconds of blank time left, charge pump 3","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":391,"invalid":[255],"key":"x.seconds_of_blank_time_left_charge_pump_2_30392","label":"Seconds of blank time left, charge pump 2","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":392,"invalid":[255],"key":"x.seconds_of_blank_time_left_charge_pump_1_30393","label":"Seconds of blank time left, charge pump 1","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":393,"invalid":[255],"key":"x.seconds_of_blank_time_left_charge_pump_0_30394","label":"Seconds of blank time left, charge pump 0","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":394,"invalid":[65535],"key":"x.inverter_min_speed_30395","label":"Inverter min speed","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":395,"invalid":[65535],"key":"x.inverter_max_speed_30396","label":"Inverter max speed","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":400,"invalid":[255],"key":"x.alarm_number_from_outdoor_air_heat_pump_eb101_30401","label":"Alarm number from outdoor air heat pump (EB101)","models":["s2125","s320","s330","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":401,"invalid":[65535],"key":"x.fan_speed_eb101_30402","label":"Fan speed (EB101)","models":["s2125","s320","s330","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":402,"invalid":[65535],"key":"x.max_fan_speed_eb101_30403","label":"Max fan speed (EB101)","sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":403,"invalid":[65535],"key":"x.min_fan_speed_eb101_30404","label":"Min fan speed (EB101)","sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":404,"invalid":[65535],"key":"x.max_compressor_speed_eb101_30405","label":"Max compressor speed (EB101)","models":["s2125","s320","s330","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":405,"invalid":[65535],"key":"x.min_compressor_speed_eb101_30406","label":"Min compressor speed (EB101)","models":["s2125","s320","s330","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":406,"invalid":[65535],"key":"x.generated_power_heating_eb101_30407","label":"Generated power heating (EB101)","models":["s1155","s1156","s2125","s330","s735","smos40","vvms320","vvms500"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":406,"invalid":[65535],"key":"x.generated_power_eb101_30407","label":"Generated power (EB101)","models":["s320"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":407,"invalid":[65535],"key":"x.time_to_defrosting_eb101_30408","label":"Time to defrosting (EB101)","sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":408,"invalid":[65535],"key":"x.defrosting_index_eb101_30409","label":"Defrosting index (EB101)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":409,"invalid":[-32768],"key":"x.superheat_reference_eev_eb101_30410","label":"Superheat reference EEV (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":410,"invalid":[-32768],"key":"x.superheat_eev_eb101_30411","label":"Superheat EEV (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":411,"invalid":[-32768],"key":"x.eev_ssh_error_eb101_30412","label":"EEV-ssh-error (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":412,"invalid":[-32768],"key":"x.superheat_temp_reference_eev_eb101_30413","label":"Superheat temp. reference EEV (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":413,"invalid":[-32768],"key":"x.set_point_value_eev_eb101_30414","label":"Set point value EEV (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":414,"invalid":[-32768],"key":"x.eev_pv_eb101_30415","label":"EEV PV (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":415,"invalid":[-32768],"key":"x.eev_te_error_average_open_eb101_30416","label":"EEV-te-error average open (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":416,"invalid":[65535],"key":"x.degree_of_opening_eev_eb101_30417","label":"Degree of opening EEV (EB101)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":417,"invalid":[-32768],"key":"x.superheat_reference_evi_eb101_30418","label":"Superheat reference EVI (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":418,"invalid":[-32768],"key":"x.superheat_evi_eb101_30419","label":"Superheat EVI (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":419,"invalid":[-32768],"key":"x.eev_ssh_error_evi_eb101_30420","label":"EEV-ssh-error (EVI)(EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":420,"invalid":[-32768],"key":"x.superheat_temp_reference_evi_eb101_30421","label":"Superheat temp. reference EVI (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":421,"invalid":[-32768],"key":"x.set_point_value_evi_eb101_30422","label":"Set point value EVI (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":422,"invalid":[-32768],"key":"x.evi_pv_eb101_30423","label":"EVI PV (EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":423,"invalid":[-32768],"key":"x.eev_te_error_average_open_in_evi_eb101_30424","label":"EEV-te-error average open in (EVI)(EB101)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":424,"invalid":[65535],"key":"x.degree_of_opening_evi_eb101_30425","label":"Degree of opening EVI (EB101)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":425,"invalid":[-32768],"key":"x.airflow_bp16_30426","label":"Airflow (BP16)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"m³/h","verified":false},{"address":438,"invalid":[-32768],"key":"x.low_press_eb108_bp8_dew_30439","label":"Low press (EB108 BP8 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":439,"invalid":[-32768],"key":"x.hi_press_eb108_bp9_dew_30440","label":"Hi press (EB108 BP9 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":440,"invalid":[-32768],"key":"x.injection_eb108_bt81_30441","label":"Injection (EB108-BT81)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":441,"invalid":[-32768],"key":"x.pressure_sensor_injection_eb108_bp11_30442","label":"Pressure sensor, injection (EB108-BP11)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":442,"invalid":[-32768],"key":"x.evi_pressure_eb108_ep14_bp11_dew_30443","label":"EVI pressure (EB108-EP14-BP11 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":444,"invalid":[255],"key":"x.fan_status_eb108_ep14_30445","label":"Fan status (EB108-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":445,"invalid":[65535],"key":"x.fan_rpm_eb108_ep14_30446","label":"Fan rpm (EB108-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":454,"invalid":[-32768],"key":"x.low_press_eb107_bp8_dew_30455","label":"Low press (EB107 BP8 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":455,"invalid":[-32768],"key":"x.hi_press_eb107_bp9_dew_30456","label":"Hi press (EB107 BP9 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":456,"invalid":[-32768],"key":"x.injection_eb107_bt81_30457","label":"Injection (EB107-BT81)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":457,"invalid":[-32768],"key":"x.pressure_sensor_injection_eb107_bp11_30458","label":"Pressure sensor, injection (EB107-BP11)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":458,"invalid":[-32768],"key":"x.evi_pressure_eb107_ep14_bp11_dew_30459","label":"EVI pressure (EB107-EP14-BP11 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":460,"invalid":[255],"key":"x.fan_status_eb107_ep14_30461","label":"Fan status (EB107-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":461,"invalid":[65535],"key":"x.fan_rpm_eb107_ep14_30462","label":"Fan rpm (EB107-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":470,"invalid":[-32768],"key":"x.low_press_eb106_bp8_dew_30471","label":"Low press (EB106 BP8 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":471,"invalid":[-32768],"key":"x.hi_press_eb106_bp9_dew_30472","label":"Hi press (EB106 BP9 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":472,"invalid":[-32768],"key":"x.injection_eb106_bt81_30473","label":"Injection (EB106-BT81)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":473,"invalid":[-32768],"key":"x.pressure_sensor_injection_eb106_bp11_30474","label":"Pressure sensor, injection (EB106-BP11)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":474,"invalid":[-32768],"key":"x.evi_pressure_eb106_ep14_bp11_dew_30475","label":"EVI pressure (EB106-EP14-BP11 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":476,"invalid":[255],"key":"x.fan_status_eb106_ep14_30477","label":"Fan status (EB106-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":477,"invalid":[65535],"key":"x.fan_rpm_eb106_ep14_30478","label":"Fan rpm (EB106-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":486,"invalid":[-32768],"key":"x.low_press_eb105_bp8_dew_30487","label":"Low press (EB105 BP8 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":487,"invalid":[-32768],"key":"x.hi_press_eb105_bp9_dew_30488","label":"Hi press (EB105 BP9 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":488,"invalid":[-32768],"key":"x.injection_eb105_bt81_30489","label":"Injection (EB105-BT81)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":489,"invalid":[-32768],"key":"x.pressure_sensor_injection_eb105_bp11_30490","label":"Pressure sensor, injection (EB105-BP11)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":490,"invalid":[-32768],"key":"x.evi_pressure_eb105_ep14_bp11_dew_30491","label":"EVI pressure (EB105-EP14-BP11 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":492,"invalid":[255],"key":"x.fan_status_eb105_ep14_30493","label":"Fan status (EB105-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":493,"invalid":[65535],"key":"x.fan_rpm_eb105_ep14_30494","label":"Fan rpm (EB105-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":502,"invalid":[-32768],"key":"x.low_press_eb104_bp8_dew_30503","label":"Low press (EB104 BP8 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":503,"invalid":[-32768],"key":"x.hi_press_eb104_bp9_dew_30504","label":"Hi press (EB104 BP9 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":504,"invalid":[-32768],"key":"x.injection_eb104_bt81_30505","label":"Injection (EB104-BT81)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":505,"invalid":[-32768],"key":"x.pressure_sensor_injection_eb104_bp11_30506","label":"Pressure sensor, injection (EB104-BP11)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":506,"invalid":[-32768],"key":"x.evi_pressure_eb104_ep14_bp11_dew_30507","label":"EVI pressure (EB104-EP14-BP11 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":508,"invalid":[255],"key":"x.fan_status_eb104_ep14_30509","label":"Fan status (EB104-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":509,"invalid":[65535],"key":"x.fan_rpm_eb104_ep14_30510","label":"Fan rpm (EB104-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":518,"invalid":[-32768],"key":"x.low_press_eb103_bp8_dew_30519","label":"Low press (EB103 BP8 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":519,"invalid":[-32768],"key":"x.hi_press_eb103_bp9_dew_30520","label":"Hi press (EB103 BP9 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":520,"invalid":[-32768],"key":"x.injection_eb103_bt81_30521","label":"Injection (EB103-BT81)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":521,"invalid":[-32768],"key":"x.pressure_sensor_injection_eb103_bp11_30522","label":"Pressure sensor, injection (EB103-BP11)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":522,"invalid":[-32768],"key":"x.evi_pressure_eb103_ep14_bp11_dew_30523","label":"EVI pressure (EB103-EP14-BP11 dew)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":524,"invalid":[255],"key":"x.fan_status_eb103_ep14_30525","label":"Fan status (EB103-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":525,"invalid":[65535],"key":"x.fan_rpm_eb103_ep14_30526","label":"Fan rpm (EB103-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":534,"invalid":[-32768],"key":"x.low_press_eb102_bp8_dew_30535","label":"Low press (EB102 BP8 dew)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":535,"invalid":[-32768],"key":"x.hi_press_eb102_bp9_dew_30536","label":"Hi press (EB102 BP9 dew)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":536,"invalid":[-32768],"key":"x.injection_eb102_bt81_30537","label":"Injection (EB102-BT81)","models":["s1155","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":537,"invalid":[-32768],"key":"x.pressure_sensor_injection_eb102_ep14_bp11_30538","label":"Pressure sensor, injection (EB102-EP14-BP11)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":538,"invalid":[-32768],"key":"x.evi_pressure_eb102_ep14_bp11_dew_30539","label":"EVI pressure (EB102-EP14-BP11 dew)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":539,"invalid":[-32768],"key":"x.evaporator_eb102_bt84_30540","label":"Evaporator (EB102-BT84)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":540,"invalid":[255],"key":"x.fan_status_eb102_ep14_30541","label":"Fan status (EB102-EP14)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":541,"invalid":[65535],"key":"x.fan_rpm_eb102_ep14_30542","label":"Fan rpm (EB102-EP14)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":550,"invalid":[-32768],"key":"x.low_press_eb101_bp8_dew_30551","label":"Low press (EB101 BP8 dew)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":551,"invalid":[-32768],"key":"x.hi_press_eb101_bp9_dew_30552","label":"Hi press (EB101 BP9 dew)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":552,"invalid":[-32768],"key":"x.injection_eb101_bt81_30553","label":"Injection (EB101-BT81)","models":["s1155","s2125","s320","s330","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":553,"invalid":[-32768],"key":"x.pressure_sensor_injection_eb101_bp11_30554","label":"Pressure sensor, injection (EB101-BP11)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":554,"invalid":[-32768],"key":"x.evi_pressure_eb101_ep14_bp11_dew_30555","label":"EVI pressure (EB101-EP14-BP11 dew)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":555,"invalid":[-32768],"key":"x.evaporator_eb101_bt84_30556","label":"Evaporator (EB101-BT84)","models":["s2125","s320","s330","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":556,"invalid":[255],"key":"x.fan_status_eb101_ep14_30557","label":"Fan status (EB101-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":557,"invalid":[65535],"key":"x.fan_rpm_eb101_ep14_30558","label":"Fan rpm (EB101-EP14)","sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":558,"invalid":[-32768],"key":"x.ext_temp_sensor_bt37_1_30559","label":"Ext. temp. sensor (BT37.1)","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":559,"invalid":[-32768],"key":"x.ext_temp_sensor_bt37_2_30560","label":"Ext. temp. sensor (BT37.2)","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":575,"invalid":[65535],"key":"x.high_condenser_out_alarm_s135_30576","label":"High condenser out alarm (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":576,"invalid":[65535],"key":"x.high_condenser_in_alarm_s135_30577","label":"High condenser in alarm (S135)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":578,"invalid":[-32768],"key":"x.average_current_eme_10_30579","label":"Average current (EME 10)","models":["s1155","s2125","s320","s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"A","verified":false},{"address":579,"invalid":[255],"key":"x.operating_mode_pv_panels_30580","label":"Operating mode PV panels","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":581,"invalid":[255],"key":"x.eme_lux_mode_without_eme_30582","label":"EME lux mode without EME","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":582,"invalid":[65535],"key":"x.timer_eme_30583","label":"Timer (EME)","scale":0.01666666667,"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":587,"invalid":[255],"key":"x.blocking_oek_30588","label":"Blocking (OEK)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":588,"invalid":[255],"key":"x.state_oek_30589","label":"State (OEK)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":589,"invalid":[255],"key":"x.relay_status_oek_30590","label":"Relay status (OEK)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":590,"invalid":[255],"key":"x.fan_mode_4_30591","label":"Fan mode 4","sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":591,"invalid":[255],"key":"x.fan_mode_3_30592","label":"Fan mode 3","sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":592,"invalid":[255],"key":"x.fan_mode_2_30593","label":"Fan mode 2","sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":593,"invalid":[255],"key":"x.is_the_compressor_accessible_30594","label":"Is the compressor accessible","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":604,"invalid":[255],"key":"x.prio_hot_water_opt_30605","label":"Prio, hot water (OPT)","models":["s1155","s1156","s2125","s320","s330","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":683,"invalid":[255],"key":"x.permit_undefined_30684","label":"Permit (undefined)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":684,"invalid":[255],"key":"x.permit_undefined_30685","label":"Permit (undefined)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":685,"invalid":[255],"key":"x.permit_undefined_30686","label":"Permit (undefined)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":686,"invalid":[255],"key":"x.permit_opt_10_additional_heat_30687","label":"Permit (OPT 10) additional heat","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":687,"invalid":[255],"key":"x.permit_ext_imm_heater_step_30688","label":"Permit ext. imm. heater step","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":688,"invalid":[255],"key":"x.permit_int_imm_heater_step_30689","label":"Permit int. imm. heater step","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":689,"invalid":[255],"key":"x.permit_shunted_additional_heat_30690","label":"Permit shunted additional heat","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":690,"invalid":[255],"key":"x.permit_prioritised_additional_heat_30691","label":"Permit prioritised additional heat","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":691,"invalid":[255],"key":"x.permit_eb108_ep15_30692","label":"Permit (EB108-EP15)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":692,"invalid":[255],"key":"x.permit_eb107_ep15_30693","label":"Permit (EB107-EP15)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":693,"invalid":[255],"key":"x.permit_eb106_ep15_30694","label":"Permit (EB106-EP15)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":694,"invalid":[255],"key":"x.permit_eb105_ep15_30695","label":"Permit (EB105-EP15)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":695,"invalid":[255],"key":"x.permit_eb104_ep15_30696","label":"Permit (EB104-EP15)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":696,"invalid":[255],"key":"x.permit_eb103_ep15_30697","label":"Permit (EB103-EP15)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":697,"invalid":[255],"key":"x.permit_eb102_ep15_30698","label":"Permit (EB102-EP15)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":698,"invalid":[255],"key":"x.permit_eb101_ep15_30699","label":"Permit (EB101-EP15)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":699,"invalid":[255],"key":"x.permit_eb100_ep15_30700","label":"Permit (EB100-EP15)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":700,"invalid":[255],"key":"x.permit_eb108_ep14_30701","label":"Permit (EB108-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":701,"invalid":[255],"key":"x.permit_eb107_ep14_30702","label":"Permit (EB107-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":702,"invalid":[255],"key":"x.permit_eb106_ep14_30703","label":"Permit (EB106-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":703,"invalid":[255],"key":"x.permit_eb105_ep14_30704","label":"Permit (EB105-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":704,"invalid":[255],"key":"x.permit_eb104_ep14_30705","label":"Permit (EB104-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":705,"invalid":[255],"key":"x.permit_eb103_ep14_30706","label":"Permit (EB103-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":706,"invalid":[255],"key":"x.permit_eb102_ep14_30707","label":"Permit (EB102-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":707,"invalid":[255],"key":"x.permit_eb101_ep14_30708","label":"Permit (EB101-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":708,"invalid":[255],"key":"x.permit_eb100_ep14_30709","label":"Permit (EB100-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":709,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_7_start_dm_30710","label":"Smart energy source, priority 7, start DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":711,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_6_start_dm_30712","label":"Smart energy source, priority 6, start DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":713,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_5_start_dm_30714","label":"Smart energy source, priority 5, start DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":715,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_4_start_dm_30716","label":"Smart energy source, priority 4, start DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":717,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_3_start_dm_30718","label":"Smart energy source, priority 3, start DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":719,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_2_start_dm_30720","label":"Smart energy source, priority 2, start DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":721,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_1_start_dm_30722","label":"Smart energy source, priority 1, start DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":723,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_7_stop_dm_30724","label":"Smart energy source, priority 7, stop DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":725,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_6_stop_dm_30726","label":"Smart energy source, priority 6, stop DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":727,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_5_stop_dm_30728","label":"Smart energy source, priority 5, stop DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":729,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_4_stop_dm_30730","label":"Smart energy source, priority 4, stop DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":731,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_3_stop_dm_30732","label":"Smart energy source, priority 3, stop DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":733,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_2_stop_dm_30734","label":"Smart energy source, priority 2, stop DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":735,"invalid":[-2147483648],"key":"x.smart_energy_source_priority_1_stop_dm_30736","label":"Smart energy source, priority 1, stop DM","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":737,"invalid":[-2147483648],"key":"x.smart_energy_source_dm_minimum_value_30738","label":"Smart energy source, DM minimum value","sources":["nibe"],"table":"input","type":"s32","verified":false},{"address":743,"invalid":[-32768],"key":"x.collector_in_ep12_bt57_30744","label":"Collector in (EP12-BT57)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":744,"invalid":[-32768],"key":"x.collector_out_ep12_bt58_30745","label":"Collector out (EP12-BT58)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":745,"invalid":[255],"key":"x.external_guide_status_30746","label":"External guide status","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":746,"invalid":[65535],"key":"x.test_guide_value_30747","label":"Test guide value","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":747,"invalid":[255],"key":"x.temp_lux_forces_start_of_hot_water_demand_30748","label":"Temp. lux forces start of hot water demand","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":757,"invalid":[255],"key":"x.smart_energy_source_prio_opt10_for_hot_water_30758","label":"Smart energy source, prio OPT10 for hot water","models":["s2125","s320","s330","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":758,"invalid":[255],"key":"x.smart_energy_source_permit_opt_to_produce_hot_water_30759","label":"Smart energy source, Permit OPT to produce hot water","models":["s2125","s320","s330","vvms320"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":759,"invalid":[255],"key":"x.wood_boiler_activated_30760","label":"Wood boiler activated","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":762,"invalid":[65535],"key":"x.max_fan_speed_eb108_f21x0_30763","label":"Max fan speed (EB108-F21x0)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":763,"invalid":[65535],"key":"x.min_fan_speed_eb108_30764","label":"Min fan speed (EB108)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":766,"invalid":[65535],"key":"x.generated_power_heating_eb108_30767","label":"Generated power heating (EB108)","models":["s1155","s1156","s735","smos40"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":767,"invalid":[65535],"key":"x.time_to_defrosting_eb108_30768","label":"Time to defrosting (EB108)","sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":768,"invalid":[65535],"key":"x.defrosting_index_eb108_30769","label":"Defrosting index (EB108)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":769,"invalid":[-32768],"key":"x.superheat_reference_eev_eb108_30770","label":"Superheat reference EEV (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":770,"invalid":[-32768],"key":"x.superheat_eev_eb108_30771","label":"Superheat EEV (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":771,"invalid":[-32768],"key":"x.eev_ssh_error_eb108_30772","label":"EEV-ssh-error (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":772,"invalid":[-32768],"key":"x.superheat_temp_reference_eev_eb108_30773","label":"Superheat temp. reference EEV (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":773,"invalid":[-32768],"key":"x.set_point_value_eev_eb108_30774","label":"Set point value EEV (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":774,"invalid":[-32768],"key":"x.eev_pv_eb108_30775","label":"EEV PV (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":775,"invalid":[-32768],"key":"x.eev_te_error_average_open_eb108_30776","label":"EEV-te-error average open (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":776,"invalid":[65535],"key":"x.degree_of_opening_eev_eb108_30777","label":"Degree of opening EEV (EB108)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":777,"invalid":[-32768],"key":"x.superheat_reference_evi_eb108_30778","label":"Superheat reference EVI (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":778,"invalid":[-32768],"key":"x.superheat_evi_eb108_30779","label":"Superheat EVI (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":779,"invalid":[-32768],"key":"x.eev_ssh_error_evi_eb108_30780","label":"EEV-ssh-error (EVI)(EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":780,"invalid":[-32768],"key":"x.superheat_temp_reference_evi_eb108_30781","label":"Superheat temp. reference EVI (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":781,"invalid":[-32768],"key":"x.set_point_value_evi_eb108_30782","label":"Set point value EVI (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":782,"invalid":[-32768],"key":"x.evi_pv_eb108_30783","label":"EVI PV (EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":783,"invalid":[-32768],"key":"x.eev_te_error_average_open_evi_eb108_30784","label":"EEV-te-error average open (EVI)(EB108)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":784,"invalid":[65535],"key":"x.degree_of_opening_evi_eb108_30785","label":"Degree of opening EVI (EB108)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":787,"invalid":[65535],"key":"x.max_fan_speed_eb107_30788","label":"Max fan speed (EB107)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":788,"invalid":[65535],"key":"x.min_fan_speed_eb107_30789","label":"Min fan speed (EB107)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":791,"invalid":[65535],"key":"x.generated_power_heating_eb107_30792","label":"Generated power heating (EB107)","models":["s1155","s1156","s735","smos40"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":792,"invalid":[65535],"key":"x.time_to_defrosting_eb107_30793","label":"Time to defrosting (EB107)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":793,"invalid":[65535],"key":"x.defrosting_index_eb107_30794","label":"Defrosting index (EB107)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":794,"invalid":[-32768],"key":"x.superheat_reference_eev_eb107_30795","label":"Superheat reference EEV (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":795,"invalid":[-32768],"key":"x.superheat_eev_eb107_30796","label":"Superheat EEV (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":796,"invalid":[-32768],"key":"x.eev_ssh_error_eb107_30797","label":"EEV-ssh-error (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":797,"invalid":[-32768],"key":"x.superheat_temp_reference_eev_eb107_30798","label":"Superheat temp. reference EEV (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":798,"invalid":[-32768],"key":"x.set_point_value_eev_eb107_30799","label":"Set point value EEV (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":799,"invalid":[-32768],"key":"x.eev_pv_eb107_30800","label":"EEV PV (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":800,"invalid":[-32768],"key":"x.eev_te_error_average_open_eb107_30801","label":"EEV-te-error average open (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":801,"invalid":[65535],"key":"x.degree_of_opening_eev_eb107_30802","label":"Degree of opening EEV (EB107)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":802,"invalid":[-32768],"key":"x.superheat_reference_evi_eb107_30803","label":"Superheat reference EVI (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":803,"invalid":[-32768],"key":"x.superheat_evi_eb107_30804","label":"Superheat EVI (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":804,"invalid":[-32768],"key":"x.eev_ssh_error_evi_eb107_30805","label":"EEV-ssh-error (EVI)(EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":805,"invalid":[-32768],"key":"x.superheat_temp_reference_evi_eb107_30806","label":"Superheat temp. reference EVI (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":806,"invalid":[-32768],"key":"x.set_point_value_evi_eb107_30807","label":"Set point value EVI (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":807,"invalid":[-32768],"key":"x.evi_pv_eb107_30808","label":"EVI PV (EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":808,"invalid":[-32768],"key":"x.eev_te_error_average_open_evi_eb107_30809","label":"EEV-te-error average open (EVI)(EB107)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":809,"invalid":[65535],"key":"x.degree_of_opening_evi_eb107_30810","label":"Degree of opening EVI (EB107)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":812,"invalid":[65535],"key":"x.max_fan_speed_eb106_30813","label":"Max fan speed (EB106)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":816,"invalid":[65535],"key":"x.generated_power_heating_eb106_30817","label":"Generated power heating (EB106)","models":["s1155","s1156","s735","smos40"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":817,"invalid":[65535],"key":"x.time_to_defrosting_eb106_30818","label":"Time to defrosting (EB106)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":818,"invalid":[65535],"key":"x.defrosting_index_eb106_30819","label":"Defrosting index (EB106)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":819,"invalid":[-32768],"key":"x.superheat_reference_eev_eb106_30820","label":"Superheat reference EEV (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":820,"invalid":[-32768],"key":"x.superheat_eev_eb106_30821","label":"Superheat EEV (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":821,"invalid":[-32768],"key":"x.eev_ssh_error_eb106_30822","label":"EEV-ssh-error (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":822,"invalid":[-32768],"key":"x.superheat_temp_reference_eev_eb106_30823","label":"Superheat temp. reference EEV (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":823,"invalid":[-32768],"key":"x.set_point_value_eev_eb106_30824","label":"Set point value EEV (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":824,"invalid":[-32768],"key":"x.eev_pv_eb106_30825","label":"EEV PV (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":825,"invalid":[-32768],"key":"x.eev_te_error_average_open_eb106_30826","label":"EEV-te-error average open (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":826,"invalid":[65535],"key":"x.degree_of_opening_eev_eb106_30827","label":"Degree of opening EEV (EB106)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":827,"invalid":[-32768],"key":"x.superheat_reference_evi_eb106_30828","label":"Superheat reference EVI (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":828,"invalid":[-32768],"key":"x.superheat_evi_eb106_30829","label":"Superheat EVI (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":829,"invalid":[-32768],"key":"x.eev_ssh_error_evi_eb106_30830","label":"EEV-ssh-error (EVI)(EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":830,"invalid":[-32768],"key":"x.superheat_temp_reference_evi_eb106_30831","label":"Superheat temp. reference EVI (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":831,"invalid":[-32768],"key":"x.set_point_value_evi_eb106_30832","label":"Set point value EVI (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":832,"invalid":[-32768],"key":"x.evi_pv_eb106_30833","label":"EVI PV (EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":833,"invalid":[-32768],"key":"x.eev_te_error_average_open_evi_eb106_30834","label":"EEV-te-error average open (EVI)(EB106)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":834,"invalid":[65535],"key":"x.degree_of_opening_evi_eb106_30835","label":"Degree of opening EVI (EB106)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":837,"invalid":[65535],"key":"x.max_fan_speed_eb105_30838","label":"Max fan speed (EB105)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":838,"invalid":[65535],"key":"x.min_fan_speed_eb105_30839","label":"Min fan speed (EB105)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":841,"invalid":[65535],"key":"x.generated_power_heating_eb105_30842","label":"Generated power heating (EB105)","models":["s1155","s1156","s735","smos40"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":842,"invalid":[65535],"key":"x.time_to_defrosting_eb105_30843","label":"Time to defrosting (EB105)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":843,"invalid":[65535],"key":"x.defrosting_index_eb105_30844","label":"Defrosting index (EB105)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":844,"invalid":[-32768],"key":"x.superheat_reference_eev_eb105_30845","label":"Superheat reference EEV (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":845,"invalid":[-32768],"key":"x.superheat_eev_eb105_30846","label":"Superheat EEV (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":846,"invalid":[-32768],"key":"x.eev_ssh_error_eb105_30847","label":"EEV-ssh-error (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":847,"invalid":[-32768],"key":"x.superheat_temp_reference_eev_eb105_30848","label":"Superheat temp. reference EEV (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":848,"invalid":[-32768],"key":"x.set_point_value_eev_eb105_30849","label":"Set point value EEV (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":849,"invalid":[-32768],"key":"x.eev_pv_eb105_30850","label":"EEV PV (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":850,"invalid":[-32768],"key":"x.eev_te_error_average_open_eb105_30851","label":"EEV-te-error average open (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":851,"invalid":[65535],"key":"x.degree_of_opening_eev_eb105_30852","label":"Degree of opening EEV (EB105)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":852,"invalid":[-32768],"key":"x.superheat_reference_evi_eb105_30853","label":"Superheat reference EVI (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":853,"invalid":[-32768],"key":"x.superheat_evi_eb105_30854","label":"Superheat EVI (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":854,"invalid":[-32768],"key":"x.eev_ssh_error_evi_eb105_30855","label":"EEV-ssh-error (EVI)(EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":855,"invalid":[-32768],"key":"x.superheat_temp_reference_evi_eb105_30856","label":"Superheat temp. reference EVI (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":856,"invalid":[-32768],"key":"x.set_point_value_evi_eb105_30857","label":"Set point value EVI (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":857,"invalid":[-32768],"key":"x.evi_pv_eb105_30858","label":"EVI PV (EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":858,"invalid":[-32768],"key":"x.eev_te_error_average_open_evi_eb105_30859","label":"EEV-te-error average open (EVI)(EB105)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":859,"invalid":[65535],"key":"x.degree_of_opening_evi_eb105_30860","label":"Degree of opening EVI (EB105)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":862,"invalid":[65535],"key":"x.max_fan_speed_eb104_30863","label":"Max fan speed (EB104)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":863,"invalid":[65535],"key":"x.min_fan_speed_eb104_30864","label":"Min fan speed (EB104)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":866,"invalid":[65535],"key":"x.generated_power_heating_eb104_30867","label":"Generated power heating (EB104)","models":["s1155","s1156","s735","smos40"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":867,"invalid":[65535],"key":"x.time_to_defrosting_eb104_30868","label":"Time to defrosting (EB104)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":868,"invalid":[65535],"key":"x.defrosting_index_eb104_30869","label":"Defrosting index (EB104)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":869,"invalid":[-32768],"key":"x.superheat_reference_eev_eb104_30870","label":"Superheat reference EEV (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":870,"invalid":[-32768],"key":"x.superheat_eev_eb104_30871","label":"Superheat EEV (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":871,"invalid":[-32768],"key":"x.eev_ssh_error_eb104_30872","label":"EEV-ssh-error (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":872,"invalid":[-32768],"key":"x.superheat_temp_reference_eev_eb104_30873","label":"Superheat temp. reference EEV (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":873,"invalid":[-32768],"key":"x.set_point_value_eev_eb104_30874","label":"Set point value EEV (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":874,"invalid":[-32768],"key":"x.eev_pv_eb104_30875","label":"EEV PV (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":875,"invalid":[-32768],"key":"x.eev_te_error_average_open_eb104_30876","label":"EEV-te-error average open (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":876,"invalid":[65535],"key":"x.degree_of_opening_eev_eb104_30877","label":"Degree of opening EEV (EB104)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":877,"invalid":[-32768],"key":"x.superheat_reference_evi_eb104_30878","label":"Superheat reference EVI (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":878,"invalid":[-32768],"key":"x.superheat_evi_eb104_30879","label":"Superheat EVI (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":879,"invalid":[-32768],"key":"x.eev_ssh_error_evi_eb104_30880","label":"EEV-ssh-error (EVI)(EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":880,"invalid":[-32768],"key":"x.superheat_temp_reference_evi_eb104_30881","label":"Superheat temp. reference EVI (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":881,"invalid":[-32768],"key":"x.set_point_value_evi_eb104_30882","label":"Set point value EVI (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":882,"invalid":[-32768],"key":"x.evi_pv_eb104_30883","label":"EVI PV (EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":883,"invalid":[-32768],"key":"x.eev_te_error_average_open_evi_eb104_30884","label":"EEV-te-error average open (EVI)(EB104)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":884,"invalid":[65535],"key":"x.degree_of_opening_evi_eb104_30885","label":"Degree of opening EVI (EB104)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":887,"invalid":[65535],"key":"x.max_fan_speed_eb103_30888","label":"Max fan speed (EB103)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":888,"invalid":[65535],"key":"x.min_fan_speed_eb103_30889","label":"Min fan speed (EB103)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":891,"invalid":[65535],"key":"x.generated_power_heating_eb103_30892","label":"Generated power heating (EB103)","models":["s1155","s1156","s735","smos40"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":892,"invalid":[65535],"key":"x.time_to_defrosting_eb103_30893","label":"Time to defrosting (EB103)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":893,"invalid":[65535],"key":"x.defrosting_index_eb103_30894","label":"Defrosting index (EB103)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":894,"invalid":[-32768],"key":"x.superheat_reference_eev_eb103_30895","label":"Superheat reference EEV (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":895,"invalid":[-32768],"key":"x.superheat_eev_eb103_30896","label":"Superheat EEV (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":896,"invalid":[-32768],"key":"x.eev_ssh_error_eb103_30897","label":"EEV-ssh-error (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":897,"invalid":[-32768],"key":"x.superheat_temp_reference_eev_eb103_30898","label":"Superheat temp. reference EEV (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":898,"invalid":[-32768],"key":"x.set_point_value_eev_eb103_30899","label":"Set point value EEV (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":899,"invalid":[-32768],"key":"x.eev_pv_eb103_30900","label":"EEV PV (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":900,"invalid":[-32768],"key":"x.eev_te_error_average_open_eb103_30901","label":"EEV-te-error average open (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":901,"invalid":[65535],"key":"x.degree_of_opening_eev_eb103_30902","label":"Degree of opening EEV (EB103)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":902,"invalid":[-32768],"key":"x.superheat_reference_evi_eb103_30903","label":"Superheat reference EVI (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":903,"invalid":[-32768],"key":"x.superheat_evi_eb103_30904","label":"Superheat EVI (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":904,"invalid":[-32768],"key":"x.eev_ssh_error_evi_eb103_30905","label":"EEV-ssh-error (EVI)(EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":905,"invalid":[-32768],"key":"x.superheat_temp_reference_evi_eb103_30906","label":"Superheat temp. reference EVI (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":906,"invalid":[-32768],"key":"x.set_point_value_evi_eb103_30907","label":"Set point value EVI (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":907,"invalid":[-32768],"key":"x.evi_pv_eb103_30908","label":"EVI PV (EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":908,"invalid":[-32768],"key":"x.eev_te_error_average_open_evi_eb103_30909","label":"EEV-te-error average open (EVI)(EB103)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":909,"invalid":[65535],"key":"x.degree_of_opening_evi_eb103_30910","label":"Degree of opening EVI (EB103)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":910,"invalid":[255],"key":"x.alarm_number_from_outdoor_air_heat_pump_eb102_30911","label":"Alarm number from outdoor air heat pump (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":911,"invalid":[65535],"key":"x.fan_speed_eb102_30912","label":"Fan speed (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":912,"invalid":[65535],"key":"x.max_fan_speed_eb102_30913","label":"Max fan speed (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":913,"invalid":[65535],"key":"x.min_fan_speed_eb102_30914","label":"Min fan speed (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":914,"invalid":[65535],"key":"x.max_compressor_speed_eb102_30915","label":"Max compressor speed (EB102)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":915,"invalid":[65535],"key":"x.min_compressor_speed_eb102_30916","label":"Min compressor speed (EB102)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":916,"invalid":[65535],"key":"x.generated_power_heating_eb102_30917","label":"Generated power heating (EB102","models":["s1155","s1156","s735","smos40","vvms500"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":917,"invalid":[65535],"key":"x.time_to_defrosting_eb102_30918","label":"Time to defrosting (EB102)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":918,"invalid":[65535],"key":"x.defrosting_index_eb102_30919","label":"Defrosting index (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":919,"invalid":[-32768],"key":"x.superheat_reference_eev_eb102_30920","label":"Superheat reference EEV (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":920,"invalid":[-32768],"key":"x.superheat_eev_eb102_30921","label":"Superheat EEV (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":921,"invalid":[-32768],"key":"x.eev_ssh_error_eb102_30922","label":"EEV-ssh-error (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":922,"invalid":[-32768],"key":"x.superheat_temp_reference_eev_eb101_30923","label":"Superheat temp. reference EEV (EB101)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":923,"invalid":[-32768],"key":"x.set_point_value_eev_eb102_30924","label":"Set point value EEV (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":924,"invalid":[-32768],"key":"x.eev_pv_eb102_30925","label":"EEV PV (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":925,"invalid":[-32768],"key":"x.eev_te_error_average_open_eb102_30926","label":"EEV-te-error average open (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":926,"invalid":[65535],"key":"x.degree_of_opening_eev_eb102_30927","label":"Degree of opening EEV (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":927,"invalid":[-32768],"key":"x.superheat_reference_evi_eb102_30928","label":"Superheat reference EVI (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":928,"invalid":[-32768],"key":"x.superheat_evi_eb102_30929","label":"Superheat EVI (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":929,"invalid":[-32768],"key":"x.eev_ssh_error_evi_eb102_30930","label":"EEV-ssh-error (EVI)(EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":930,"invalid":[-32768],"key":"x.superheat_temp_reference_evi_eb102_30931","label":"Superheat temp. reference EVI (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":931,"invalid":[-32768],"key":"x.set_point_value_evi_eb102_30932","label":"Set point value EVI (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":932,"invalid":[-32768],"key":"x.evi_pv_eb102_30933","label":"EVI PV (EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":933,"invalid":[-32768],"key":"x.eev_te_error_average_open_evi_eb102_30934","label":"EEV-te-error average open (EVI)(EB102)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":934,"invalid":[65535],"key":"x.degree_of_opening_evi_eb102_30935","label":"Degree of opening EVI (EB102)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":935,"invalid":[255],"key":"x.alarm_number_eb100_30936","label":"Alarm number (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":936,"invalid":[65535],"key":"x.fan_speed_eb100_30937","label":"Fan speed (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":937,"invalid":[65535],"key":"x.max_fan_speed_eb100_30938","label":"Max fan speed (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":938,"invalid":[65535],"key":"x.min_fan_speed_eb100_30939","label":"Min fan speed (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"rpm","verified":false},{"address":939,"invalid":[65535],"key":"x.max_compressor_speed_eb100_30940","label":"Max compressor speed (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":940,"invalid":[65535],"key":"x.min_compressor_speed_eb100_30941","label":"Min compressor speed (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":941,"invalid":[65535],"key":"x.generated_power_heating_eb100_30942","label":"Generated power heating (EB100)","models":["s2125","s330","vvms320","vvms500"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":941,"invalid":[65535],"key":"x.generated_power_eb100_30942","label":"Generated power (EB100)","models":["s320"],"scale":100,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":942,"invalid":[65535],"key":"x.time_to_defrosting_eb100_30943","label":"Time to defrosting (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":943,"invalid":[65535],"key":"x.defrosting_index_eb100_30944","label":"Defrosting index (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":944,"invalid":[-32768],"key":"x.superheat_reference_eev_eb100_30945","label":"Superheat reference (EEV)(EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":945,"invalid":[-32768],"key":"x.superheat_eev_eb100_30946","label":"Superheat EEV (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":946,"invalid":[-32768],"key":"x.eev_ssh_error_eb100_30947","label":"EEV-ssh-error EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":947,"invalid":[-32768],"key":"x.superheat_temp_reference_eev_eb100_30948","label":"Superheat temp. reference (EEV)(EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":948,"invalid":[-32768],"key":"x.set_point_value_eev_eb100_30949","label":"Set point value EEV (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":949,"invalid":[-32768],"key":"x.eev_pv_eb100_30950","label":"EEV PV (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":950,"invalid":[-32768],"key":"x.eev_te_error_average_open_eb100_30951","label":"EEV-te-error average open (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":951,"invalid":[65535],"key":"x.opening_degree_eev_eb100_30952","label":"Opening degree EEV (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":952,"invalid":[-32768],"key":"x.superheat_reference_evi_eb100_30953","label":"Superheat reference EVI (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":953,"invalid":[-32768],"key":"x.superheat_evi_eb100_30954","label":"Superheat EVI (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":954,"invalid":[-32768],"key":"x.eev_ssh_error_evi_eb100_30955","label":"EEV-ssh-error (EVI)(EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":955,"invalid":[-32768],"key":"x.superheat_temp_reference_evi_eb100_30956","label":"Superheat temp. reference (EVI)(EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":956,"invalid":[-32768],"key":"x.set_point_value_evi_eb100_30957","label":"Set point value EVI (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":957,"invalid":[-32768],"key":"x.evi_pv_eb100_30958","label":"EVI PV (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":958,"invalid":[-32768],"key":"x.eev_te_error_average_open_evi_eb100_30959","label":"EEV-te-error average open (EVI)(EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":959,"invalid":[65535],"key":"x.opening_degree_evi_eb100_30960","label":"Opening degree EVI EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":960,"invalid":[65535],"key":"x.wind_speed_weather_forecast_30961","label":"Wind speed, weather forecast","models":["s1155","s1156","s2125","s320","s330","s735","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":961,"invalid":[65535],"key":"x.humidity_weather_forecast_30962","label":"Humidity, weather forecast","models":["s1155","s1156","s2125","s320","s330","s735","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":962,"invalid":[-32768],"key":"x.temperature_weather_forecast_30963","label":"Temperature, weather forecast","models":["s1155","s1156","s2125","s320","s330","s735","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":963,"invalid":[-32768],"key":"x.temperature_weather_data_forecast_30964","label":"Temperature, weather data (forecast)","models":["s1155","s1156","s2125","s320","s330","s735","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":991,"invalid":[255],"key":"x.smart_energy_source_priority_select_in_hot_water_30992","label":"Smart energy source, priority select. in hot water","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":992,"invalid":[255],"key":"x.outd_air_heat_pump_inverter_limits_30993","label":"Outd. air heat pump, inverter, limits","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":993,"invalid":[255],"key":"x.outd_air_heat_pump_inverter_speed_reducing_30994","label":"Outd. air heat pump, inverter, speed reducing","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1006,"invalid":[255],"key":"x.has_one_phase_eb102_31007","label":"Has one phase (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1007,"invalid":[255],"key":"x.serial_index_eb102_31008","label":"Serial index (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1008,"invalid":[255],"key":"x.has_one_phase_eb101_31009","label":"Has one phase (EB101)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1009,"invalid":[255],"key":"x.serial_index_eb101_31010","label":"Serial index (EB101)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1011,"invalid":[255],"key":"x.serial_index_eb100_31012","label":"Serial index (EB100)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1012,"invalid":[65535],"key":"x.alarm_incompatible_heat_pump_31013","label":"Alarm incompatible (heat pump)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1015,"invalid":[-32768],"key":"x.calculated_supply_climate_system_3_31016","label":"Calculated supply climate system 3","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1016,"invalid":[-32768],"key":"x.calculated_supply_climate_system_2_31017","label":"Calculated supply climate system 2","models":["s1155","s1156","s330","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1018,"invalid":[65535],"key":"x.frost_protection_status_31019","label":"Frost protection status","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1019,"invalid":[255],"key":"x.cooling_status_31020","label":"Cooling status","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1027,"invalid":[-32768],"key":"x.power_internal_additional_heat_31028","label":"Power internal additional heat","models":["s1155","s1156","s2125","s320","s330","s735","vvms320","vvms500"],"scale":10,"sources":["nibe"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1030,"invalid":[255],"key":"x.oper_mode_shunt_climate_system_4_31031","label":"Oper. mode shunt climate system 4","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1031,"invalid":[255],"key":"x.oper_mode_shunt_climate_system_3_31032","label":"Oper. mode shunt climate system 3","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1032,"invalid":[255],"key":"x.oper_mode_shunt_climate_system_2_31033","label":"Oper. mode shunt climate system 2","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1033,"invalid":[255],"key":"x.oper_mode_shunt_climate_system_1_31034","label":"Oper. mode shunt climate system 1","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1034,"invalid":[255],"key":"x.operating_mode_shunt_controlled_additional_heat_31035","label":"Operating. mode shunt controlled additional heat","models":["s1155","s1156","s2125","s320","s330","s735","smos40","vvms320"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1037,"invalid":[255],"key":"x.fan_mode_1_31038","label":"Fan mode 1","sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1038,"invalid":[-128],"key":"x.current_hot_water_mode_31039","label":"Current hot water mode","models":["s1155","s2125","s320","s330","vvms500"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1038,"invalid":[-128],"key":"x.current_hot_water_mode_without_spa_sc_31039","label":"Current hot water mode without SPA/SC","models":["s1156","s735","smos40","vvms320"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1041,"invalid":[-32768],"key":"x.min_frequency_compressor_31042","label":"Min frequency compressor","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"s16","unit":"Hz","verified":false},{"address":1042,"invalid":[-32768],"key":"x.max_frequency_compressor_31043","label":"Max frequency compressor","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"s16","unit":"Hz","verified":false},{"address":1043,"invalid":[-32768],"key":"x.air_flow_reference_31044","label":"Air flow reference","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"m³/h","verified":false},{"address":1044,"invalid":[-32768],"key":"x.air_flow_reduction_31045","label":"Air flow reduction","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"%","verified":false},{"address":1045,"invalid":[65535],"key":"x.inverter_communication_time_31046","label":"Inverter communication time","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1047,"invalid":[-32768],"key":"x.inverter_temperature_31048","label":"Inverter temperature","models":["s1155","s1156","s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1048,"invalid":[65535],"key":"x.compressor_power_input_31049","label":"Compressor power input","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1051,"invalid":[-32768],"key":"x.dt_inverter_bt20_31052","label":"dT inverter - BT20","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1052,"invalid":[-32768],"key":"x.current_compressor_31053","label":"Current compressor","models":["s1155","s1156","s735"],"scale":0.001,"sources":["nibe"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1053,"invalid":[255],"key":"x.blocking_cooling_31054","label":"Blocking cooling","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1054,"invalid":[255],"key":"x.external_adjustment_climate_system_4_31055","label":"External adjustment climate system 4","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1055,"invalid":[255],"key":"x.external_adjustment_climate_system_3_31056","label":"External adjustment climate system 3","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1056,"invalid":[255],"key":"x.external_adjustment_climate_system_2_31057","label":"External adjustment climate system 2","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1057,"invalid":[255],"key":"x.external_adjustment_climate_system_1_31058","label":"External adjustment climate system 1","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1058,"invalid":[255],"key":"x.external_blocking_31059","label":"External blocking","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1059,"invalid":[255],"key":"x.blocked_31060","label":"Blocked","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1060,"invalid":[255],"key":"x.external_blocking_active_cooling_hpac_31061","label":"External blocking, active cooling (HPAC)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1061,"invalid":[255],"key":"x.external_blocking_passive_cooling_hpac_31062","label":"External blocking, passive cooling (HPAC)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1062,"invalid":[255],"key":"x.step_controlled_add_heat_blocking_31063","label":"Step controlled add. heat blocking","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1063,"invalid":[255],"key":"x.hot_water_circulation_gp11_31064","label":"Hot water circulation (GP11)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1064,"invalid":[255],"key":"x.charge_pump_speed_31065","label":"Charge pump speed","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1065,"invalid":[65535],"key":"x.compressor_frequency_31066","label":"Compressor frequency","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1066,"invalid":[255],"key":"x.external_heating_medium_pump_gp10_status_31067","label":"External heating medium pump (GP10) status","models":["s1156","s320"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1066,"enum":"compressor_status_31101","invalid":[255],"key":"x.external_heating_medium_pump_gp10_status_31067_smos40","label":"External heating medium pump (GP10) status","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1067,"invalid":[4294967295],"key":"x.energy_meter_31068","label":"Energy meter","models":["s320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1069,"invalid":[-2147483648],"key":"x.total_hw_run_time_additional_heat_31070","label":"Total HW run time additional heat","models":["s1155","s320","s330","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"h","verified":false},{"address":1069,"invalid":[-2147483648],"key":"x.op_time_electrical_heater_for_hot_water_31070","label":"Op.time electrical heater for hot water","models":["s1156","s2125","s735","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"h","verified":false},{"address":1075,"invalid":[-32768],"key":"x.compressor_power_input_average_31076","label":"Compressor power input, average","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1078,"invalid":[255],"key":"x.more_hot_water_status_31079","label":"More hot water status","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1079,"invalid":[255],"key":"x.relay_status_hpac_31080","label":"Relay status (HPAC)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1091,"invalid":[-2147483648],"key":"x.total_run_time_compressor_hot_water_31092","label":"Total run time compressor hot water","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"s32","unit":"h","verified":false},{"address":1094,"invalid":[255],"key":"x.operating_mode_compressor_31095","label":"Operating mode compressor","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1096,"invalid":[255],"key":"x.operating_mode_heating_medium_pump_31097","label":"Operating mode heating medium pump","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1098,"invalid":[255],"key":"x.operating_mode_brine_pump_31099","label":"Operating mode brine pump","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1100,"invalid":[255],"key":"x.compressor_status_31101_s735","label":"Compressor status","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1102,"invalid":[255],"key":"x.heating_medium_pump_speed_gp1_1102","label":"Heating medium pump speed (GP1)","models":["s2125","s320","vvms320"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1104,"invalid":[255],"key":"x.brine_pump_speed_gp2_31105","label":"Brine pump speed (GP2)","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1105,"invalid":[255],"key":"x.operating_mode_oek_31106","label":"Operating mode (OEK)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1108,"invalid":[255],"key":"x.docked_compressors_heating_31109","label":"Docked compressors heating","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1109,"invalid":[255],"key":"x.docked_compressors_hot_water_31110","label":"Docked compressors hot water","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1110,"invalid":[255],"key":"x.docked_compressors_pool_1_31111","label":"Docked compressors pool 1","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1111,"invalid":[255],"key":"x.cooling_activated_flm_4_31112","label":"Cooling activated (FLM 4)","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1112,"invalid":[255],"key":"x.cooling_activated_flm_3_31113","label":"Cooling activated (FLM 3)","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1113,"invalid":[255],"key":"x.cooling_activated_flm_2_31114","label":"Cooling activated (FLM 2)","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1114,"invalid":[255],"key":"x.cooling_activated_flm_1_31115","label":"Cooling activated (FLM 1)","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1115,"invalid":[255],"key":"x.operating_mode_step_controlled_additional_heat_31116","label":"Operating mode step controlled additional heat","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1117,"invalid":[255],"key":"x.relay_status_base_board_eb100_ep14_31118","label":"Relay status, base board (EB100-EP14)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1119,"invalid":[65535],"key":"x.relay_status_imm_heat_board_eb100_ep14_31120","label":"Relay status, imm. heat. board (EB100-EP14)","models":["s1155","s1156","s2125","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1119,"invalid":[255],"key":"x.relay_status_imm_heat_board_eb100_ep14_31120_s320_s735","label":"Relay status, imm. heat. board (EB100-EP14)","models":["s320","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1120,"invalid":[4294967295],"key":"x.current_status_31121","label":"Current status","sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":1122,"invalid":[4294967295],"key":"x.functionality_heat_pump_ep14_31123","label":"Functionality, heat pump (EP14)","sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":1124,"invalid":[65535],"key":"x.active_heat_pumps_31125","label":"Active heat pumps","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1125,"invalid":[4294967295],"key":"x.functionality_heat_pump_ep15_31126","label":"Functionality, heat pump (EP15)","sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":1127,"invalid":[255],"key":"x.external_add_heat_blocking_31128","label":"External add. heat blocking","models":["vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1128,"invalid":[-32768],"key":"x.calculated_supply_air_temp_31129","label":"Calculated supply air temp.","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1129,"invalid":[255],"key":"x.operating_mode_hw_comfort_31130","label":"Operating mode HW comfort","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1130,"invalid":[255],"key":"x.operating_mode_hw_comfort_additional_heat_31131","label":"Operating mode HW comfort additional heat","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1131,"invalid":[255],"key":"x.blocked_31132","label":"Blocked","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1132,"invalid":[255],"key":"x.blocked_31133","label":"Blocked","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1133,"invalid":[255],"key":"x.pool_2_qn19_31134","label":"Pool 2 (QN19)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1134,"invalid":[255],"key":"x.pool_1_qn19_31135","label":"Pool 1 (QN19)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1135,"invalid":[255],"key":"x.docked_compressors_pool_2_31136","label":"Docked compressors pool 2","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1406,"invalid":[65535],"key":"x.version_eb102_31407","label":"Version (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1407,"invalid":[255],"key":"x.heat_pump_type_eb102_31408","label":"Heat pump type (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1408,"invalid":[255],"key":"x.compressor_size_eb102_31409","label":"Compressor size (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1430,"invalid":[-32768],"key":"x.return_line_eb102_bt3_31431","label":"Return line (EB102-BT3)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1433,"invalid":[-32768],"key":"x.condenser_sensor_supply_line_eb102_bt12_31434","label":"Condenser sensor, supply line (EB102-BT12)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1434,"invalid":[-32768],"key":"x.discharge_eb102_bt14_31435","label":"Discharge (EB102-BT14)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1435,"invalid":[-32768],"key":"x.liquid_line_eb102_bt15_31436","label":"Liquid line (EB102-BT15)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1436,"invalid":[-32768],"key":"x.suction_gas_eb102_bt17_31437","label":"Suction gas (EB102-BT17)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1439,"invalid":[255],"key":"x.compressor_status_eb102_31440","label":"Compressor status (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1440,"invalid":[255],"key":"x.compressor_time_to_start_eb102_ep14_31441","label":"Compressor, time to start (EB102-EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":1441,"invalid":[65535],"key":"x.relay_status_eb102_ep14_31442","label":"Relay status (EB102-EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1444,"invalid":[4294967295],"key":"x.compressor_number_of_starts_eb102_ep14_31445","label":"Compressor, number of starts (EB102-EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":1446,"invalid":[4294967295],"key":"x.compressor_oper_time_total_eb102_ep14_31447","label":"Compressor, oper. time, total (EB102-EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":1448,"invalid":[4294967295],"key":"x.compressor_oper_time_hot_water_eb102_ep14_31449","label":"Compressor, oper. time, hot water (EB102-EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":1450,"invalid":[65535],"key":"x.alarm_number_eb102_ep14_31451","label":"Alarm number (EB102-EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1451,"invalid":[65535],"key":"x.version_eb101_31452","label":"Version (EB101)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1452,"invalid":[255],"key":"x.heat_pump_type_eb101_31453","label":"Heat pump type (EB101)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1453,"invalid":[255],"key":"x.compressor_size_eb101_31454","label":"Compressor size (EB101)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1475,"invalid":[-32768],"key":"x.return_line_eb101_bt3_31476","label":"Return line (EB101-BT3)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1478,"invalid":[-32768],"key":"x.condenser_sensor_supply_line_eb101_bt12_31479","label":"Condenser sensor supply line (EB101-BT12)","models":["s2125","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1478,"invalid":[-32768],"key":"x.supply_line_eb101_bt12_31479","label":"Supply line (EB101-BT12)","models":["s320","s330"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1479,"invalid":[-32768],"key":"x.discharge_eb101_bt14_31480","label":"Discharge (EB101-BT14)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1480,"invalid":[-32768],"key":"x.liquid_line_eb101_bt15_31481","label":"Liquid line (EB101-BT15)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1481,"invalid":[-32768],"key":"x.suction_gas_eb101_bt17_31482","label":"Suction gas (EB101-BT17)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1482,"invalid":[-32768],"key":"x.compressor_sensor_eb101_bt29_31483","label":"Compressor sensor (EB101-BT29)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1484,"invalid":[255],"key":"x.compressor_status_eb101_31485","label":"Compressor status (EB101)","models":["s2125","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1485,"invalid":[255],"key":"x.compressor_time_to_start_eb101_ep14_31486","label":"Compressor, time to start (EB101-EP14)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":1486,"invalid":[65535],"key":"x.relay_status_eb101_ep14_31487","label":"Relay status (EB101-EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1489,"invalid":[4294967295],"key":"x.compressor_number_of_starts_eb101_ep14_31490","label":"Compressor, number of starts (EB101-EP14)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":1491,"invalid":[4294967295],"key":"x.compressor_oper_time_total_eb101_ep14_31492","label":"Compressor, oper. time, total (EB101-EP14)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":1493,"invalid":[4294967295],"key":"x.compressor_oper_time_hot_water_eb101_ep14_31494","label":"Compressor, oper. time, hot water (EB101-EP14)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":1495,"invalid":[65535],"key":"x.alarm_number_eb101_ep14_31496","label":"Alarm number (EB101-EP14)","models":["s2125","s320","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1495,"invalid":[65535],"key":"x.alarm_number_eb101_31496","label":"Alarm number (EB101)","models":["s330"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1496,"invalid":[65535],"key":"x.version_eb100_31497","label":"Version (EB100)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1497,"invalid":[255],"key":"x.heat_pump_type_eb100_31498","label":"Heat pump type (EB100)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1498,"invalid":[255],"key":"x.compressor_size_eb100_31499","label":"Compressor size (EB100)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1515,"invalid":[4294967295],"key":"x.compressor_oper_time_total_eb100_ep15_31516","label":"Compressor, oper. time, total (EB100-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":1517,"invalid":[4294967295],"key":"x.compressor_oper_time_hot_water_eb100_ep15_31518","label":"Compressor, oper. time, hot water (EB100-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":1520,"invalid":[-32768],"key":"x.return_line_eb100_bt3_31521","label":"Return line (EB100-BT3)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1521,"invalid":[-32768],"key":"x.brine_in_eb100_bt10_31522","label":"Brine in (EB100-BT10)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1522,"invalid":[-32768],"key":"x.brine_out_eb100_bt11_31523","label":"Brine out (EB100-BT11)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1523,"invalid":[-32768],"key":"x.condenser_eb100_bt2_31524","label":"Condenser (EB100-BT2)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1524,"invalid":[-32768],"key":"x.discharge_eb100_bt14_31525","label":"Discharge (EB100-BT14)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1525,"invalid":[-32768],"key":"x.liquid_line_eb100_bt15_31526","label":"Liquid line (EB100-BT15)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1526,"invalid":[-32768],"key":"x.suction_gas_eb100_bt17_31527","label":"Suction gas (EB100-BT17)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1527,"invalid":[-32768],"key":"x.compressor_sensor_eb100_bt29_31528","label":"Compressor sensor (EB100-BT29)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1528,"invalid":[-32768],"key":"x.low_press_eb100_bp8_31529","label":"Low press (EB100-BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1529,"invalid":[255],"key":"x.compressor_status_eb100_31530","label":"Compressor status (EB100)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1530,"invalid":[255],"key":"x.compressor_time_to_start_eb100_ep14_31531","label":"Compressor, time to start (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"min","verified":false},{"address":1531,"invalid":[65535],"key":"x.relay_status_eb100_ep14_31532","label":"Relay status (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1532,"invalid":[255],"key":"x.heating_medium_pump_eb100_31533","label":"Heating medium pump (EB100)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1533,"invalid":[255],"key":"x.brine_pump_eb100_31534","label":"Brine pump (EB100)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1534,"invalid":[4294967295],"key":"x.compressor_number_of_starts_eb100_ep14_31535","label":"Compressor, number of starts (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":1536,"invalid":[4294967295],"key":"x.compressor_oper_time_total_eb100_ep14_31537","label":"Compressor, oper. time, total (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":1538,"invalid":[4294967295],"key":"x.compressor_oper_time_hot_water_eb100_ep14_31539","label":"Compressor, oper. time, hot water (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":1541,"invalid":[255],"key":"x.compressor_requested_eb108_ep15_31542","label":"Compressor, requested (EB108-EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1542,"invalid":[255],"key":"x.compressor_requested_eb108_ep14_31543","label":"Compressor, requested (EB108-EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1543,"invalid":[255],"key":"x.compressor_requested_eb107_ep15_31544","label":"Compressor, requested (EB107-EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1544,"invalid":[255],"key":"x.compressor_requested_eb107_ep14_31545","label":"Compressor, requested (EB107-EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1545,"invalid":[255],"key":"x.compressor_requested_eb106_ep15_31546","label":"Compressor, requested (EB106-EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1546,"invalid":[255],"key":"x.compressor_requested_eb106_ep14_31547","label":"Compressor, requested (EB106-EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1547,"invalid":[255],"key":"x.compressor_requested_eb105_ep15_31548","label":"Compressor, requested (EB105-EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1548,"invalid":[255],"key":"x.compressor_requested_eb105_ep14_31549","label":"Compressor, requested (EB105-EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1549,"invalid":[255],"key":"x.compressor_requested_eb104_ep15_31550","label":"Compressor, requested (EB104-EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1550,"invalid":[255],"key":"x.compressor_requested_eb104_ep14_31551","label":"Compressor, requested (EB104-EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1551,"invalid":[255],"key":"x.compressor_requested_eb103_ep15_31552","label":"Compressor, requested (EB103-EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1552,"invalid":[255],"key":"x.compressor_requested_eb103_ep14_31553","label":"Compressor, requested (EB103-EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1553,"invalid":[255],"key":"x.compressor_requested_eb102_ep15_31554","label":"Compressor, requested (EB102-EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1554,"invalid":[255],"key":"x.compressor_requested_eb102_ep14_31555","label":"Compressor, requested (EB102-EP14)","models":["s1155","s1156","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1555,"invalid":[255],"key":"x.compressor_requested_eb101_ep15_31556","label":"Compressor, requested (EB101-EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1556,"invalid":[255],"key":"x.compressor_requested_eb101_ep14_31557","label":"Compressor, requested (EB101-EP14)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1559,"invalid":[255],"key":"x.cooling_blocking_31560","label":"Cooling blocking","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1560,"invalid":[255],"key":"x.relay_status_sam_31561","label":"Relay status (SAM)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1561,"invalid":[65535],"key":"x.date_periodic_hot_water_31562","label":"Date, periodic hot water","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1566,"invalid":[-32768],"key":"x.calculated_cooling_supply_climate_system_2_31567","label":"Calculated cooling supply climate system 2","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1567,"invalid":[-32768],"key":"x.calculated_cooling_supply_climate_system_1_31568","label":"Calculated cooling supply climate system 1","models":["s1155","s1156","s2125","s320","s735","smos40","vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1568,"invalid":[255],"key":"x.status_acs_31569","label":"Status (ACS)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1569,"invalid":[255],"key":"x.status_heating_dumping_acs_31570","label":"Status, heating dumping (ACS)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1570,"invalid":[255],"key":"x.status_cooling_dumping_acs_31571","label":"Status, cooling dumping (ACS)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1571,"invalid":[255],"key":"x.used_compressors_hot_water_31572","label":"Used compressors hot water","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1572,"invalid":[255],"key":"x.used_compressors_heating_31573","label":"Used compressors heating","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1573,"invalid":[255],"key":"x.used_compressors_pool_1_31574","label":"Used compressors pool 1","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1574,"invalid":[255],"key":"x.used_compressors_pool_2_31575","label":"Used compressors pool 2","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1579,"invalid":[4294967295],"key":"x.cooling_compressor_only_31580","label":"Cooling, compressor only","models":["s2125","s320","smos40","vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1587,"invalid":[255],"key":"x.relay_status_sca40_41_42_31588","label":"Relay status (SCA40/41/42)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1588,"invalid":[255],"key":"x.used_compressors_cooling_31589","label":"Used compressors cooling","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1589,"invalid":[255],"key":"x.speed_gp12_31590","label":"Speed (GP12)","models":["s2125","s320"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1617,"invalid":[-32768],"key":"x.outdoor_temperature_eb102_bt28_31618","label":"Outdoor temperature (EB102-BT28)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1618,"invalid":[-32768],"key":"x.evaporator_eb102_bt16_31619","label":"Evaporator (EB102-BT16)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1622,"invalid":[-32768],"key":"x.evaporator_eb101_bt16_31623","label":"Evaporator (EB101-BT16)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1623,"invalid":[-32768],"key":"x.eb100_ep15_bt28_31624","label":"(EB100-EP15-BT28)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1624,"invalid":[-32768],"key":"x.eb100_ep15_bt16_31625","label":"(EB100-EP15-BT16)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1625,"invalid":[-32768],"key":"x.eb100_ep14_bt28_31626","label":"(EB100-EP14-BT28)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1626,"invalid":[-32768],"key":"x.eb100_ep14_bt16_31627","label":"(EB100-EP14-BT16)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1627,"invalid":[255],"key":"x.external_pump_additional_heat_31628","label":"External pump additional heat","models":["vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1628,"invalid":[255],"key":"x.docked_compressors_external_control_31629","label":"Docked compressors external control","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1635,"invalid":[255],"key":"x.charge_pump_speed_eb102_gp12_31636","label":"Charge pump speed (EB102-GP12)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1636,"invalid":[255],"key":"x.heating_medium_pump_speed_gp1_1636","label":"Heating medium pump speed (GP1)","models":["s2125"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1636,"invalid":[255],"key":"x.charge_pump_speed_eb101_gp12_31637","label":"Charge pump speed (EB101-GP12)","models":["smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1638,"invalid":[255],"key":"x.frost_protection_heat_exchanger_heat_pump_1_31639","label":"Frost protection heat exchanger heat pump 1","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1687,"invalid":[255],"key":"x.bit_register_eb100_31688","label":"Bit register (EB100)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1688,"invalid":[-32768],"key":"x.controlling_hot_water_sensor_eb100_bt6_31689","label":"Controlling hot water sensor (EB100-BT6)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1689,"invalid":[-32768],"key":"x.display_hot_water_sensor_eb100_bt7_31690","label":"Display hot water sensor (EB100-BT7)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1690,"invalid":[-32768],"key":"x.supply_temperature_sensor_eb100_bt2_31691","label":"Supply temperature sensor (EB100-BT2)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1691,"invalid":[255],"key":"x.compressor_status_eb100_ep15_31692","label":"Compressor status (EB100-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1692,"invalid":[255],"key":"x.compressor_status_eb100_ep14_31693","label":"Compressor status (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1693,"invalid":[255],"key":"x.operating_mode_extra_additional_heat_31694","label":"Operating mode extra additional heat","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1694,"invalid":[255],"key":"x.docked_compressors_cooling_31695","label":"Docked compressors cooling","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1695,"invalid":[-32768],"key":"x.bp4_unprocessed_eb108_ep15_31696","label":"BP4, unprocessed (EB108-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1697,"invalid":[-32768],"key":"x.low_pressure_eb108_ep15_bp8_31698","label":"Low pressure (EB108-EP15--BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1699,"invalid":[65535],"key":"x.prot_status_eb108_ep15_31700","label":"Prot. status (EB108-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1700,"invalid":[255],"key":"x.defrosting_eb108_ep15_31701","label":"Defrosting (EB108-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1702,"invalid":[-32768],"key":"x.bp4_unprocessed_eb108_ep14_31703","label":"BP4, unprocessed (EB108-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1707,"invalid":[255],"key":"x.defrosting_eb108_31708","label":"Defrosting (EB108)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1709,"invalid":[-32768],"key":"x.bp4_unprocessed_eb107_ep15_31710","label":"BP4, unprocessed (EB107-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1711,"invalid":[-32768],"key":"x.low_pressure_eb107_ep15_bp8_31712","label":"Low pressure (EB107-EP15--BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1713,"invalid":[65535],"key":"x.prot_status_eb107_ep15_31714","label":"Prot. status (EB107-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1714,"invalid":[255],"key":"x.defrosting_eb107_ep15_31715","label":"Defrosting (EB107-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1715,"invalid":[255],"key":"x.power_eb107_ep15_31716","label":"Power (EB107-EP15)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1716,"invalid":[-32768],"key":"x.bp4_unprocessed_eb107_ep14_31717","label":"BP4, unprocessed (EB107-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1721,"invalid":[255],"key":"x.defrosting_eb107_31722","label":"Defrosting (EB107)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1722,"invalid":[255],"key":"x.power_eb107_ep14_31723","label":"Power (EB107-EP14)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1723,"invalid":[-32768],"key":"x.bp4_unprocessed_eb106_ep15_31724","label":"BP4, unprocessed (EB106-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1725,"invalid":[-32768],"key":"x.low_pressure_eb106_ep15_bp8_31726","label":"Low pressure (EB106-EP15--BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1727,"invalid":[65535],"key":"x.prot_status_eb106_ep15_31728","label":"Prot. status (EB106-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1728,"invalid":[255],"key":"x.defrosting_eb106_ep15_31729","label":"Defrosting (EB106-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1729,"invalid":[255],"key":"x.power_eb106_ep15_31730","label":"Power (EB106-EP15)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1730,"invalid":[-32768],"key":"x.bp4_unprocessed_eb106_ep14_31731","label":"BP4, unprocessed (EB106-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1735,"invalid":[255],"key":"x.defrosting_eb106_31736","label":"Defrosting (EB106)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1736,"invalid":[255],"key":"x.power_eb106_ep14_31737","label":"Power (EB106-EP14)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1737,"invalid":[-32768],"key":"x.bp4_unprocessed_eb105_ep15_31738","label":"BP4, unprocessed (EB105-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1739,"invalid":[-32768],"key":"x.low_pressure_eb105_ep15_bp8_31740","label":"Low pressure (EB105-EP15--BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1741,"invalid":[65535],"key":"x.prot_status_eb105_ep15_31742","label":"Prot. status (EB105-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1742,"invalid":[255],"key":"x.defrosting_eb105_ep15_31743","label":"Defrosting (EB105-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1743,"invalid":[255],"key":"x.power_eb105_ep15_31744","label":"Power (EB105-EP15)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1744,"invalid":[-32768],"key":"x.bp4_unprocessed_eb105_ep14_31745","label":"BP4, unprocessed (EB105-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1749,"invalid":[255],"key":"x.defrosting_eb105_31750","label":"Defrosting (EB105)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1750,"invalid":[255],"key":"x.power_eb105_ep15_31751","label":"Power (EB105-EP15)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1751,"invalid":[-32768],"key":"x.bp4_unprocessed_eb104_ep15_31752","label":"BP4, unprocessed (EB104-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1753,"invalid":[-32768],"key":"x.low_pressure_eb104_ep15_bp8_31754","label":"Low pressure (EB104-EP15--BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1755,"invalid":[65535],"key":"x.prot_status_eb104_ep15_31756","label":"Prot. status (EB104-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1767,"invalid":[-32768],"key":"x.low_pressure_eb103_ep15_bp8_31768","label":"Low pressure (EB103-EP15--BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1772,"invalid":[-32768],"key":"x.bp4_unprocessed_eb103_ep14_31773","label":"BP4, unprocessed (EB103-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1777,"invalid":[255],"key":"x.defrosting_eb103_31778","label":"Defrosting (EB103)","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1777,"enum":"defrosting_eb103_31778","invalid":[255],"key":"x.defrosting_eb103_31778_smos40","label":"Defrosting (EB103)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1778,"invalid":[255],"key":"x.power_eb103_ep14_31779","label":"Power (EB103-EP14)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1779,"invalid":[-32768],"key":"x.bp4_unprocessed_eb102_ep15_31780","label":"BP4, unprocessed (EB102-EP15)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1781,"invalid":[-32768],"key":"x.low_pressure_eb102_ep15_bp8_31782","label":"Low pressure (EB102-EP15--BP8)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1783,"invalid":[65535],"key":"x.prot_status_eb102_ep15_31784","label":"Prot. status (EB102-EP15)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1784,"invalid":[255],"key":"x.defrosting_eb102_ep15_31785","label":"Defrosting (EB102-EP15)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1785,"invalid":[255],"key":"x.power_eb102_ep15_31786","label":"Power (EB102-EP15)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1786,"invalid":[-32768],"key":"x.bp4_unprocessed_eb102_ep14_31787","label":"BP4, unprocessed (EB102-EP14)","models":["s1155","s1156","s735","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1788,"invalid":[-32768],"key":"x.low_pressure_eb102_bp8_31789","label":"Low pressure (EB102-BP8)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1789,"invalid":[-32768],"key":"x.current_compressor_frequency_eb102_31790","label":"Current compressor frequency (EB102)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"Hz","verified":false},{"address":1790,"invalid":[65535],"key":"x.protection_mode_eb102_31791","label":"Protection mode (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1791,"invalid":[255],"key":"x.defrosting_eb102_31792","label":"Defrosting (EB102)","models":["s1155","s1156","s735","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1791,"enum":"defrosting_eb103_31778","invalid":[255],"key":"x.defrosting_eb102_31792_smos40","label":"Defrosting (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1792,"invalid":[255],"key":"x.power_eb102_ep14_31793","label":"Power (EB102-EP14)","models":["s1155","s1156","s735","smos40","vvms500"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1793,"invalid":[-32768],"key":"x.bp4_unprocessed_eb101_ep15_31794","label":"BP4, unprocessed (EB101-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1795,"invalid":[-32768],"key":"x.low_pressure_eb101_ep15_bp8_31796","label":"Low pressure (EB101-EP15-BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1797,"invalid":[65535],"key":"x.prot_status_eb101_ep15_31798","label":"Prot. status (EB101-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1798,"invalid":[255],"key":"x.defrosting_eb101_ep15_31799","label":"Defrosting (EB101-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1799,"invalid":[255],"key":"x.power_eb101_ep15_31800","label":"Power (EB101-EP15)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1800,"invalid":[-32768],"key":"x.bp4_unprocessed_eb101_ep14_31801","label":"BP4, unprocessed (EB101-EP14)","sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1802,"invalid":[-32768],"key":"x.low_pressure_eb101_bp8_31803","label":"Low pressure (EB101-BP8)","models":["s2125"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1804,"invalid":[65535],"key":"x.protection_mode_eb101_31805","label":"Protection mode (EB101)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1805,"invalid":[255],"key":"x.defrosting_eb101_1805","label":"Defrosting (EB101)","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1806,"invalid":[255],"key":"x.power_eb101_ep14_31807","label":"Power (EB101-EP14)","scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1807,"invalid":[-32768],"key":"x.bp4_unprocessed_eb100_ep15_31808","label":"BP4, unprocessed (EB100-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1808,"invalid":[-32768],"key":"x.pressure_sensor_condenser_eb100_ep15_bp4_31809","label":"Pressure sensor, condenser (EB100-EP15-BP4)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1809,"invalid":[-32768],"key":"x.low_pressure_eb100_ep15_bp8_31810","label":"Low pressure (EB100-EP15-BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1811,"invalid":[65535],"key":"x.prot_status_eb100_ep15_31812","label":"Prot. status (EB100-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1812,"invalid":[255],"key":"x.defrosting_eb100_ep15_31813","label":"Defrosting (EB100-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1813,"invalid":[255],"key":"x.power_eb100_ep15_31814","label":"Power (EB100-EP15)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1814,"invalid":[-32768],"key":"x.bp4_unprocessed_eb100_ep14_31815","label":"BP4, unprocessed (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1815,"invalid":[-32768],"key":"x.pressure_sensor_condenser_eb100_ep14_bp4_31816","label":"Pressure sensor, condenser (EB100-EP14-BP4)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1816,"invalid":[-32768],"key":"x.low_pressure_eb100_ep14_bp8_31817","label":"Low pressure (EB100-EP14-BP8)","models":["s1155","s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":1818,"invalid":[65535],"key":"x.prot_status_eb100_ep14_31819","label":"Prot. status (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1819,"invalid":[255],"key":"x.defrosting_eb100_ep14_31820","label":"Defrosting (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1820,"invalid":[255],"key":"x.power_eb100_ep14_31821","label":"Power (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"scale":1000,"sources":["nibe"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1821,"invalid":[255],"key":"x.hot_water_shunt_qn35_31822","label":"Hot water shunt (QN35)","models":["vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1822,"invalid":[255],"key":"x.internal_charge_pump_gp12_31823","label":"Internal charge pump (GP12)","models":["s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1823,"invalid":[255],"key":"x.climate_system_4_31824","label":"Climate system 4","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1824,"invalid":[255],"key":"x.climate_system_3_31825","label":"Climate system 3","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1825,"invalid":[255],"key":"x.climate_system_2_31826","label":"Climate system 2","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1826,"invalid":[255],"key":"x.climate_system_1_hmp_31827","label":"Climate system 1 (HMP)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1827,"invalid":[255],"key":"x.pool_2_pump_status_31828","label":"Pool 2 pump status","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1828,"invalid":[255],"key":"x.pool_1_pump_status_31829","label":"Pool 1 pump status","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1830,"invalid":[255],"key":"x.acs_eq1_qn12_31831","label":"ACS EQ1-QN12","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1831,"invalid":[255],"key":"x.acs_eq1_gp20_31832","label":"ACS EQ1-GP20","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1832,"invalid":[255],"key":"x.passive_cooling_shunt_31833","label":"Passive cooling shunt","models":["s1155","s1156"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1833,"invalid":[255],"key":"x.passive_cooling_pump_gp13_31834","label":"Passive cooling pump (GP13)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1835,"invalid":[255],"key":"x.oper_mode_groundwater_pump_31836","label":"Oper. mode groundwater pump","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1836,"invalid":[255],"key":"x.hw_reversing_valve_sca_40_41_42_31837","label":"HW reversing valve (SCA 40/41/42)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1837,"invalid":[65535],"key":"x.alarm_number_eb100_ep15_31838","label":"Alarm number (EB100-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1838,"invalid":[65535],"key":"x.alarm_number_eb100_ep14_31839","label":"Alarm number (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1839,"invalid":[255],"key":"x.requested_compressor_frequency_eb108_ep15_31840","label":"Requested compressor frequency (EB108-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1841,"invalid":[255],"key":"x.requested_compressor_frequency_eb107_ep15_31842","label":"Requested compressor frequency (EB107-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1843,"invalid":[255],"key":"x.requested_compressor_frequency_eb106_ep15_31844","label":"Requested compressor frequency (EB106-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1845,"invalid":[255],"key":"x.requested_compressor_frequency_eb105_ep15_31846","label":"Requested compressor frequency (EB105-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1847,"invalid":[255],"key":"x.requested_compressor_frequency_eb104_ep15_31848","label":"Requested compressor frequency (EB104-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1849,"invalid":[255],"key":"x.requested_compressor_frequency_eb103_ep15_31850","label":"Requested compressor frequency (EB103-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1851,"invalid":[255],"key":"x.requested_compressor_frequency_eb102_ep15_31852","label":"Requested compressor frequency (EB102-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1852,"invalid":[255],"key":"x.requested_compressor_frequency_eb102_31853","label":"Requested compressor frequency (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1853,"invalid":[255],"key":"x.requested_compressor_frequency_eb101_ep15_31854","label":"Requested compressor frequency (EB101-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1854,"invalid":[255],"key":"x.requested_compressor_frequency_eb101_31855","label":"Requested compressor frequency (EB101)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1855,"invalid":[255],"key":"x.requested_compressor_frequency_ep15_31856","label":"Requested compressor frequency (EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1856,"invalid":[255],"key":"x.requested_compressor_frequency_31857","label":"Requested compressor frequency","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1896,"invalid":[-32768],"key":"x.low_press_sensor_unprocessed_eb102_ep14_31897","label":"Low press. sensor, unprocessed (EB102-EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1897,"invalid":[-32768],"key":"x.current_sensor_eb102_ep14_31898","label":"Current sensor (EB102-EP14)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1902,"invalid":[-32768],"key":"x.low_press_sensor_unprocessed_eb101_ep14_31903","label":"Low press. sensor, unprocessed (EB101-EP14)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1903,"invalid":[-32768],"key":"x.current_sensor_eb101_ep14_31904","label":"Current sensor (EB101-EP14)","models":["s2125","s320","s330","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1903,"invalid":[-32768],"key":"x.current_eb101_ep14_31904","label":"Current (EB101-EP14)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1905,"invalid":[-32768],"key":"x.low_press_sensor_unprocessed_eb100_ep15_31906","label":"Low press. sensor, unprocessed (EB100-EP15)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1906,"invalid":[-32768],"key":"x.current_sensor_eb100_ep15_31907","label":"Current sensor (EB100-EP15)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1906,"invalid":[-32768],"key":"x.current_eb100_ep15_31907","label":"Current (EB100-EP15)","models":["s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1908,"invalid":[-32768],"key":"x.low_press_sensor_unprocessed_eb100_ep14_31909","label":"Low press. sensor, unprocessed (EB100-EP14)","models":["s1155","s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1909,"invalid":[-32768],"key":"x.current_sensor_eb100_ep14_31910","label":"Current sensor (EB100-EP14)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1909,"invalid":[-32768],"key":"x.current_eb100_ep14_31910","label":"Current (EB100-EP14)","models":["s1156","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"A","verified":false},{"address":1911,"key":"x.getmode","label":"Operating mode","sources":["evcc","nibe"],"table":"input","type":"u16","verified":false},{"address":1912,"invalid":[255],"key":"x.sg_ready_input_a_31913","label":"SG ready, input A","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1913,"invalid":[255],"key":"x.sg_ready_input_b_31914","label":"SG ready, input B","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1914,"invalid":[-128],"key":"x.heating_offset_spa_31915","label":"Heating offset (SPA)","models":["s1155","s320","s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1914,"invalid":[65535],"key":"x.heating_offset_spa_1914","label":"Heating offset (SPA)","models":["s2125"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1915,"invalid":[-128],"key":"x.hot_water_comfort_mode_spa_31916","label":"Hot water comfort mode (SPA)","models":["s1155","s2125","s320","s330","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1915,"invalid":[-128],"key":"x.hot_water_mode_spa_31916","label":"Hot water mode (SPA)","models":["s1156","s735","smos40"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1916,"invalid":[-128],"key":"x.pool_offset_spa_31917","label":"Pool offset (SPA)","sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1917,"invalid":[-128],"key":"x.cooling_offset_spa_31918","label":"Cooling offset (SPA)","sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1918,"invalid":[255],"key":"x.operating_mode_smart_price_adaption_31919","label":"Operating mode (Smart Price Adaption)","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1919,"invalid":[-32768],"key":"x.brine_pump_dt_current_31920","label":"Brine pump dT current","models":["s1155","s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1920,"invalid":[-32768],"key":"x.brine_pump_dt_set_point_value_31921","label":"Brine pump dT set point value","models":["s1155","s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1960,"invalid":[-32768],"key":"x.evaporator_2_eb102_ep14_bt16_31961","label":"Evaporator 2 (EB102-EP14-BT16)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1961,"invalid":[-32768],"key":"x.temperature_inverter_eb102_ep14_31962","label":"Temperature, inverter (EB102-EP14)","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1962,"invalid":[255],"key":"x.fan_speed_eb102_ep14_31963","label":"fan speed (EB102-EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1966,"invalid":[-32768],"key":"x.evaporator_2_eb101_ep14_bt16_31967","label":"Evaporator 2 (EB101-EP14-BT16)","models":["s2125","s320","s330","smos40","vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1967,"invalid":[-32768],"key":"x.temperature_inverter_eb101_ep14_31968","label":"Temperature, inverter (EB101-EP14)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1968,"invalid":[255],"key":"x.fan_speed_eb101_ep14_31969","label":"fan speed (EB101-EP14)","models":["s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1969,"invalid":[-32768],"key":"x.evaporator_2_eb100_ep15_bt16_31970","label":"Evaporator 2 (EB100-EP15-BT16)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1970,"invalid":[-32768],"key":"x.temperature_inverter_eb100_ep15_31971","label":"Temperature, inverter (EB100-EP15)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1971,"invalid":[255],"key":"x.fan_speed_eb100_ep15_31972","label":"fan speed (EB100-EP15)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1971,"invalid":[255],"key":"x.fan_speed_eb100_ep15_31972_s735","label":"Fan speed (EB100-EP15)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1972,"invalid":[-32768],"key":"x.evaporator_2_eb100_ep14_bt16_31973","label":"Evaporator 2 (EB100-EP14-BT16)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1973,"invalid":[-32768],"key":"x.temperature_inverter_eb100_ep14_31974","label":"Temperature, inverter (EB100-EP14)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":1974,"invalid":[255],"key":"x.fan_speed_eb100_ep14_31975","label":"fan speed (EB100-EP14)","models":["s1155","s1156","s2125","s320","s330","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1974,"invalid":[255],"key":"x.fan_speed_eb100_ep14_31975_s735","label":"Fan speed (EB100-EP14)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1976,"invalid":[-32768],"key":"x.non_module_specific_alarm_numbers_31977","label":"Non module-specific alarm numbers","sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":1977,"invalid":[65535],"key":"x.floor_drying_ongoing_time_31978","label":"Floor drying ongoing time.","sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":1980,"invalid":[255],"key":"x.solar_heating_of_pool_active_31981","label":"Solar heating of pool active","models":["vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2012,"invalid":[65535],"key":"x.pressure_1_sft_32013","label":"Pressure 1 (SFT)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2014,"invalid":[-32768],"key":"x.hot_water_start_bt5_2014","label":"Hot water start (BT5)","models":["s2125","s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2019,"invalid":[4294967295],"key":"x.cooling_passive_32020","label":"Cooling, passive","models":["s1155","s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2021,"invalid":[4294967295],"key":"x.compressor_restrictions_32022","label":"Compressor restrictions","models":["s1155","s1156","s735"],"sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":2123,"invalid":[65535],"key":"x.pressure_2_sft_32124","label":"Pressure 2 (SFT)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2125,"invalid":[-32768],"key":"x.flow_sensor_hot_water_bf4_32126","label":"Flow sensor, hot water (BF4)","models":["s330"],"scale":0.01,"sources":["nibe"],"table":"input","type":"s16","unit":"l/m","verified":false},{"address":2126,"invalid":[-32768],"key":"x.high_pressure_bp9_dew_32127","label":"High pressure (BP9 dew)","models":["s1155","s1156","s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2127,"invalid":[-32768],"key":"x.low_pressure_bp8_dew_32128","label":"Low pressure (BP8 dew)","models":["s1155","s1156","s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2128,"invalid":[255],"key":"x.pump_heating_medium_gp6_32129","label":"Pump: Heating medium (GP6)","models":["s2125","s320"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2129,"invalid":[-32768],"key":"x.evaporator_bt84_32130","label":"Evaporator (BT84)","models":["s1155","s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2130,"invalid":[-32768],"key":"x.diff_pr_airflow_bp15_32131","label":"Diff. pr. airflow (BP15)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":2131,"invalid":[-32768],"key":"x.unfiltered_air_flow_bp16_32132","label":"Unfiltered air flow (BP16)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"m³/h","verified":false},{"address":2132,"invalid":[-32768],"key":"x.hi_press_bp9_32133","label":"Hi press (BP9)","models":["s1155","s1156","s735"],"scale":0.01,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":2133,"invalid":[255],"key":"x.exhaust_air_fan_speed_gq2_32134","label":"Exhaust air fan speed (GQ2)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2134,"invalid":[-32768],"key":"x.hot_water_out_bt38_32135","label":"Hot water out (BT38)","models":["s330"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2135,"invalid":[255],"key":"x.charge_pump_gp8_32136","label":"Charge pump (GP8)","models":["s330"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2136,"invalid":[255],"key":"x.pump_speed_gp8_32137","label":"Pump speed (GP8)","models":["s330"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2137,"invalid":[-32768],"key":"x.supply_line_az20_bt68_32138","label":"Supply line (AZ20-BT68)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2138,"invalid":[-32768],"key":"x.supply_air_az20_bt22_32139","label":"Supply air (AZ20-BT22)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2139,"invalid":[-32768],"key":"x.outd_temperature_az20_bt23_32140","label":"Outd temperature (AZ20-BT23)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2140,"invalid":[-32768],"key":"x.return_line_az20_bt69_32141","label":"Return line (AZ20-BT69)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2147,"invalid":[255],"key":"x.version_inverter_eb101_32148","label":"Version, inverter (EB101)","models":["s2125","s320","s330","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2148,"invalid":[255],"key":"x.version_inverter_eb102_32149","label":"Version, inverter (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2158,"invalid":[255],"key":"x.last_defrost_heat_pump_1_32159","label":"Last defrost, heat pump 1","models":["s2125","s320","s330","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2159,"invalid":[255],"key":"x.last_defrost_heat_pump_2_32160","label":"Last defrost, heat pump 2","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2168,"invalid":[255],"key":"x.fan_mode_5_32169","label":"Fan mode 5","sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2169,"invalid":[255],"key":"x.fan_mode_6_32170","label":"Fan mode 6","sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2170,"invalid":[255],"key":"x.fan_mode_7_32171","label":"Fan mode 7","sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2171,"invalid":[255],"key":"x.fan_mode_8_32172","label":"Fan mode 8","sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2174,"invalid":[4294967295],"key":"x.blocked_compressors_32175","label":"Blocked compressors","sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":2176,"invalid":[4294967295],"key":"x.current_power_eme_20_32177","label":"Current power (EME 20)","models":["s1155"],"sources":["nibe"],"table":"input","type":"u32","unit":"W","verified":false},{"address":2176,"invalid":[4294967295],"key":"x.current_power_32177","label":"Current power","models":["s1156","s2125","s320","s330","s735","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u32","unit":"W","verified":false},{"address":2178,"invalid":[4294967295],"key":"x.total_average_power_eme_20_32179","label":"Total average power (EME 20)","models":["s1155","s2125","s320","s330"],"scale":10,"sources":["nibe"],"table":"input","type":"u32","unit":"W","verified":false},{"address":2178,"invalid":[4294967295],"key":"x.total_average_power_solar_pv_32179","label":"Total average power (Solar PV)","models":["s1156","s735","smos40","vvms320","vvms500"],"scale":10,"sources":["nibe"],"table":"input","type":"u32","unit":"W","verified":false},{"address":2180,"invalid":[-2147483648],"key":"x.total_energy_eme_20_32181","label":"Total energy (EME 20)","models":["s1155"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":2180,"invalid":[-2147483648],"key":"x.total_energy_32181","label":"Total energy","models":["s1156","s2125","s320","s330","s735","smos40","vvms320","vvms500"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":2182,"invalid":[-2147483648],"key":"x.op_time_electrical_heater_for_heating_32183","label":"Op.time electrical heater for heating","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"h","verified":false},{"address":2184,"invalid":[-2147483648],"key":"x.op_time_electrical_heater_for_hot_water_32185","label":"Op.time electrical heater for hot water","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"h","verified":false},{"address":2188,"invalid":[65535],"key":"x.set_point_value_bt38_32189","label":"Set point value (BT38)","models":["s330"],"scale":0.1,"sources":["nibe"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":2190,"invalid":[-32768],"key":"x.return_line_az2_bt69_32191","label":"Return line (AZ2-BT69)","models":["s1155","s2125","s320","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2191,"invalid":[-32768],"key":"x.supply_line_az2_bt68_32192","label":"Supply line (AZ2-BT68)","models":["s1155","s2125","s320","s735","smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2197,"invalid":[-32768],"key":"x.external_hot_water_start_bt5_32198","label":"External hot water start (BT5)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2199,"invalid":[-32768],"key":"x.solar_panel_bt53_32200","label":"Solar panel (BT53)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2200,"invalid":[-32768],"key":"x.solar_tank_bottom_bt54_32201","label":"Solar tank, bottom (BT54)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2251,"invalid":[255],"key":"x.fan_speed_ers1_gq2_32252","label":"Fan speed ERS1 (GQ2)","models":["s1155","s2125","s320","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2252,"invalid":[255],"key":"x.fan_speed_ers1_gq3_32253","label":"Fan speed ERS1 (GQ3)","models":["s1155","s2125","s320","smos40"],"sources":["nibe"],"table":"input","type":"u16","unit":"%","verified":false},{"address":2283,"invalid":[4294967295],"key":"x.energy_log_produced_energy_for_heating_over_the_past_hour_32284","label":"Energy log - Produced energy for heating over the past hour","scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2285,"invalid":[4294967295],"key":"x.energy_log_produced_energy_for_hot_water_over_the_past_hour_32286","label":"Energy log - Produced energy for hot water over the past hour","scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2287,"invalid":[4294967295],"key":"x.energy_log_produced_energy_for_pool_over_the_past_hour_32288","label":"Energy log - Produced energy for pool over the past hour","models":["s1156","s320"],"scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2287,"invalid":[4294967295],"key":"x.energy_log_energy_produced_for_pool_during_current_hour_32288","label":"Energy log - Energy produced for pool during current hour","models":["smos40"],"scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2289,"invalid":[4294967295],"key":"x.energy_log_produced_energy_for_cooling_over_the_past_hour_32290","label":"Energy log - Produced energy for cooling over the past hour","models":["s1155","s1156","s2125","s320","s735","smos40","vvms320"],"scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2291,"invalid":[4294967295],"key":"x.energy_log_used_energy_for_heating_over_the_past_hour_32292","label":"Energy log - Used energy for heating over the past hour","scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2293,"invalid":[4294967295],"key":"x.energy_log_used_energy_for_hot_water_over_the_past_hour_32294","label":"Energy log - Used energy for hot water over the past hour","scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2295,"invalid":[4294967295],"key":"x.energy_log_used_energy_for_pool_over_the_past_hour_32296","label":"Energy log - Used energy for pool over the past hour","models":["s1156","s320"],"scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2295,"invalid":[4294967295],"key":"x.energy_log_energy_used_for_pool_during_current_hour_32296","label":"Energy log - Energy used for pool during current hour","models":["smos40"],"scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2297,"invalid":[4294967295],"key":"x.energy_log_used_energy_for_cooling_over_the_past_hour_32298","label":"Energy log - Used energy for cooling over the past hour","models":["s1155","s1156","s2125","s320","s735","smos40","vvms320"],"scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2299,"invalid":[4294967295],"key":"x.energy_log_used_energy_by_additional_heater_for_heating_over_the_past_hour_32300","label":"Energy log - Used energy by additional heater for heating over the past hour","scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2301,"invalid":[4294967295],"key":"x.energy_log_used_energy_by_additional_heater_for_hot_water_over_the_past_hour_32302","label":"Energy log - Used energy by additional heater for hot water over the past hour","scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2303,"invalid":[4294967295],"key":"x.energy_log_used_energy_by_additional_heater_for_pool_over_the_past_hour_32304","label":"Energy log - Used energy by additional heater for pool over the past hour","models":["s1156","s320"],"scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2303,"invalid":[4294967295],"key":"x.energy_log_energy_used_by_additional_heater_for_pool_during_current_hour_32304","label":"Energy log - Energy used by additional heater for pool during current hour","models":["smos40"],"scale":0.01,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":2305,"key":"x.power","label":"Power","scale":10,"sources":["evcc"],"table":"input","type":"u16","unit":"W","verified":false},{"address":2307,"invalid":[4294967295],"key":"x.energy_log_current_power_consumption_components_32308","label":"Energy log - Current power consumption, components","models":["smos40"],"scale":10,"sources":["nibe"],"table":"input","type":"u32","unit":"W","verified":false},{"address":2308,"invalid":[-32768],"key":"x.low_press_bp8_32309","label":"Low press (BP8)","models":["s1155","s1156","s735"],"scale":0.01,"sources":["nibe"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":2309,"invalid":[255],"key":"x.bp8_limitation_32310","label":"BP8 limitation","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2310,"invalid":[255],"key":"x.bp9_limitation_32311","label":"BP9 limitation","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2315,"invalid":[-32768],"key":"x.ext_temp_sensor_bt37_3_32316","label":"Ext. temp. sensor (BT37.3)","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2316,"invalid":[-32768],"key":"x.ext_temp_sensor_bt37_4_32317","label":"Ext. temp. sensor (BT37.4)","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2317,"invalid":[-32768],"key":"x.ext_temp_sensor_bt37_5_32318","label":"Ext. temp. sensor (BT37.5)","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2318,"invalid":[-32768],"key":"x.ext_temp_sensor_bt37_6_32319","label":"Ext. temp. sensor (BT37.6)","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2335,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_main_unit_ep14_32336","label":"Compressor, total time energy storage, main unit (EP14)","sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2337,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_main_unit_ep15_32338","label":"Compressor, total time energy storage, main unit (EP15)","sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2339,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_1_ep14_32340","label":"Compressor, total time energy storage, heat pump 1 (EP14)","sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2341,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_1_ep15_32342","label":"Compressor, total time energy storage, heat pump 1 (EP15)","sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2343,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_2_ep14_32344","label":"Compressor, total time energy storage, heat pump 2 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2345,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_2_ep15_32346","label":"Compressor, total time energy storage, heat pump 2 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2347,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_3_ep14_32348","label":"Compressor, total time energy storage, heat pump 3 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2349,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_3_ep15_32350","label":"Compressor, total time energy storage, heat pump 3 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2351,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_4_ep14_32352","label":"Compressor, total time energy storage, heat pump 4 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2353,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_4_ep15_32354","label":"Compressor, total time energy storage, heat pump 4 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2355,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_5_ep14_32356","label":"Compressor, total time energy storage, heat pump 5 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2357,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_5_ep15_32358","label":"Compressor, total time energy storage, heat pump 5 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2359,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_6_ep14_32360","label":"Compressor, total time energy storage, heat pump 6 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2361,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_6_ep15_32362","label":"Compressor, total time energy storage, heat pump 6 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2363,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_7_ep14_32364","label":"Compressor, total time energy storage, heat pump 7 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2365,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_7_ep15_32366","label":"Compressor, total time energy storage, heat pump 7 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2367,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_8_ep14_32368","label":"Compressor, total time energy storage, heat pump 8 (EP14)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2369,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_8_ep15_32370","label":"Compressor, total time energy storage, heat pump 8 (EP15)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":2374,"invalid":[-32768],"key":"x.diff_pr_airflow_bp16_32375","label":"Diff. pr. airflow (BP16)","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"Pa","verified":false},{"address":2408,"invalid":[4294967295],"key":"x.energy_log_current_power_consumption_components_32409","label":"Energy log - Current power consumption, components","scale":10,"sources":["nibe"],"table":"input","type":"u32","unit":"W","verified":false},{"address":2410,"invalid":[255],"key":"x.operating_mode_shunt_controlled_brine_qn41_32411","label":"Operating mode, shunt controlled brine (QN41)","models":["s1155","s1156","smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2413,"invalid":[255],"key":"x.eev_control_mode_eb101_32414","label":"EEV Control Mode (EB101)","models":["s2125","s320","s330","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2414,"invalid":[255],"key":"x.eev_control_mode_eb102_32415","label":"EEV Control Mode (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2421,"invalid":[255],"key":"x.eev_state_eb101_32422","label":"EEV State (EB101)","models":["s2125","s320","s330","smos40","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2422,"invalid":[255],"key":"x.eev_state_eb102_32423","label":"EEV State (EB102)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2454,"invalid":[255],"key":"x.external_addition_steps_active_32455","label":"External addition steps active","models":["s1156","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2454,"invalid":[255],"key":"x.ext_add_heat_active_steps_32455","label":"Ext. add. heat active steps","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2724,"invalid":[65535],"key":"x.temperature_1_sft_32725","label":"Temperature 1 (SFT)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2725,"invalid":[65535],"key":"x.temperature_2_sft_32726","label":"Temperature 2 (SFT)","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":2727,"invalid":[4294967295],"key":"x.current_power_32728","label":"Current power","scale":10,"sources":["nibe"],"table":"input","type":"u32","unit":"W","verified":false},{"address":2741,"invalid":[-32768],"key":"x.aux_from_modbus_32742","label":"AUX from Modbus","models":["vvms320"],"sources":["nibe"],"table":"input","type":"s16","verified":false},{"address":2800,"invalid":[-2147483648],"key":"x.temperature_bt50_32801","label":"Temperature: BT50","models":["s1155","s2125","s320","s735","smos40","vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"°C","verified":false},{"address":2800,"invalid":[-2147483648],"key":"x.temperature_hts_1_32801","label":"Temperature: HTS 1","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"°C","verified":false},{"address":2800,"invalid":[-2147483648],"key":"x.temperature_room_temp_sensor_32801","label":"Temperature: Room Temp Sensor","models":["s330"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"°C","verified":false},{"address":2802,"invalid":[-2147483648],"key":"x.temperature_ths10_1_32803","label":"Temperature: THS10 1","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"°C","verified":false},{"address":2802,"invalid":[-2147483648],"key":"x.temperature_secondary_sensor_32803","label":"Temperature: Secondary Sensor","models":["vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"°C","verified":false},{"address":2804,"invalid":[-2147483648],"key":"x.temperature_ths10_2_32805","label":"Temperature: THS10 2","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"°C","verified":false},{"address":2804,"invalid":[-2147483648],"key":"x.temperature_rmu_s40_2_32805","label":"Temperature: RMU S40 2","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"°C","verified":false},{"address":3130,"invalid":[-2147483648],"key":"x.humidity_hts_1_33131","label":"Humidity: HTS 1","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"%RH","verified":false},{"address":3130,"invalid":[-2147483648],"key":"x.humidity_rmu_s40_33131","label":"Humidity: RMU S40","models":["s2125"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"%RH","verified":false},{"address":3130,"invalid":[-2147483648],"key":"x.humidity_rmu_s40_1_33131","label":"Humidity: RMU S40 1","models":["smos40"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"%RH","verified":false},{"address":3132,"invalid":[-2147483648],"key":"x.humidity_ths10_1_33133","label":"Humidity: THS10 1","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"%RH","verified":false},{"address":3132,"invalid":[-2147483648],"key":"x.humidity_secondary_sensor_33133","label":"Humidity: Secondary Sensor","models":["vvms320"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"%RH","verified":false},{"address":3134,"invalid":[-2147483648],"key":"x.humidity_ths10_2_33135","label":"Humidity: THS10 2","models":["s1156"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"%RH","verified":false},{"address":3134,"invalid":[-2147483648],"key":"x.humidity_rmu_s40_2_33135","label":"Humidity: RMU S40 2","models":["s735"],"scale":0.1,"sources":["nibe"],"table":"input","type":"s32","unit":"%RH","verified":false},{"address":3800,"invalid":[-32768],"key":"x.boiler_temperature_bt52_33801","label":"Boiler temperature (BT52)","scale":0.1,"sources":["nibe"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":3804,"invalid":[255],"key":"x.priority_33805","label":"Priority","models":["s1155","s1156","s2125","s735","smos40","vvms320","vvms500"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":3812,"invalid":[255],"key":"x.status_33813","label":"Status","models":["s1156","s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":3821,"invalid":[4294967295],"key":"x.tot_production_33822","label":"Tot. production","scale":0.1,"sources":["nibe"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":3823,"key":"consumer_energy","label":"Energy","scale":0.1,"sources":["evcc"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3825,"invalid":[4294967295],"key":"x.all_sub_units_operating_prio_33826","label":"All sub units operating prio","models":["s1156","s735","smos40","vvms320"],"sources":["nibe"],"table":"input","type":"u32","verified":false},{"address":5196,"invalid":[4294967295],"key":"x.compressor_total_time_energy_storage_heat_pump_8_ep14_35197","label":"Compressor, total time energy storage, heat pump 8 (EP14)","models":["smos40"],"sources":["nibe"],"table":"input","type":"u32","unit":"h","verified":false},{"address":5208,"invalid":[255],"key":"x.external_reading_of_bt1_activated_35209","label":"External reading of BT1 activated","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":5209,"invalid":[255],"key":"x.external_reading_of_bt25_activated_35210","label":"External reading of BT25 activated","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":5210,"invalid":[255],"key":"x.external_reading_of_bt71_activated_35211","label":"External reading of BT71 activated","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":5211,"invalid":[255],"key":"x.external_reading_of_bt5_activated_35212","label":"External reading of BT5 activated","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":5212,"invalid":[255],"key":"x.external_reading_of_bt6_activated_35213","label":"External reading of BT6 activated","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":5213,"invalid":[255],"key":"x.external_reading_of_bt7_activated_35214","label":"External reading of BT7 activated","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":5986,"invalid":[65535],"key":"x.external_reading_of_bt50_activated_35987","label":"External reading of BT50 activated","models":["s330"],"sources":["nibe"],"table":"input","type":"u16","verified":false},{"address":5986,"invalid":[255],"key":"x.external_reading_of_bt50_activated_35987_s735","label":"External reading of BT50 activated","models":["s735"],"sources":["nibe"],"table":"input","type":"u16","verified":false}],"problems":[{"kind":"fault","text":"Heat pump alarm","when":{"equals":1,"key":"x.class_1_alarm_32196"}}],"sources":[{"title":"Technical information MODBUS S-SERIES (M12676EN)"},{"title":"Technical information MODBUS S-SERIES (M12676EN)"},{"title":"Technical information MODBUS S-SERIES (M12676EN-1)"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"nibe","title":"nibe (Python library, used by Home Assistant's nibe_heatpump)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
