{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8E1"},"transports":["rtu"]},"encoding":{"word_order":"big"},"id":"orno-we504","kind":"meter","manufacturer":"ORNO","modbusspec":0,"name":"OR-WE-504 single-phase energy meter","points":[{"address":0,"key":"l1_voltage","label":"Voltage","scale":0.1,"sources":["mbmd"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1,"key":"l1_current","label":"Current","scale":0.1,"sources":["mbmd"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":2,"key":"frequency","label":"Frequency","scale":0.1,"sources":["mbmd"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":3,"key":"x.power","label":"Power","sources":["mbmd"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4,"key":"reactive_power","label":"Reactive Power","sources":["mbmd"],"table":"holding","type":"u16","unit":"var","verified":false},{"address":5,"key":"apparent_power","label":"Apparent Power","sources":["mbmd"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":6,"key":"power_factor","label":"Cosphi","scale":0.001,"sources":["mbmd"],"table":"holding","type":"u16","verified":false},{"address":7,"key":"x.sum","label":"Total Sum","scale":0.001,"sources":["mbmd"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":9,"key":"x.reactive_sum","label":"Total Reactive","scale":0.001,"sources":["mbmd"],"table":"holding","type":"u32","unit":"kvarh","verified":false}],"sources":[{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
