{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8E1"},"transports":["rtu"]},"encoding":{"word_order":"big"},"id":"orno-we516","identify":{"checks":[[{"address":14,"range":[99.0,121.0],"table":"holding","type":"f32"},{"address":14,"range":[207.0,253.0],"table":"holding","type":"f32"}]]},"kind":"meter","manufacturer":"ORNO","modbusspec":0,"name":"OR-WE-516 / OR-WE-517 three-phase energy meters","points":[{"address":14,"key":"l1_voltage","label":"L1 Voltage","sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":16,"key":"l2_voltage","label":"L2 Voltage","sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":18,"key":"l3_voltage","label":"L3 Voltage","sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":20,"key":"frequency","label":"Frequency","sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"Hz","verified":false},{"address":22,"key":"l1_current","label":"L1 Current","sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":24,"key":"l2_current","label":"L2 Current","sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":26,"key":"l3_current","label":"L3 Current","sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":28,"key":"x.power","label":"Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":30,"key":"x.power_l1","label":"L1 Power","scale":1000,"sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":32,"key":"x.power_l2","label":"L2 Power","scale":1000,"sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":34,"key":"x.power_l3","label":"L3 Power","scale":1000,"sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":36,"key":"reactive_power","label":"Reactive Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":38,"key":"x.reactive_power_l1","label":"L1 Reactive Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":40,"key":"x.reactive_power_l2","label":"L2 Reactive Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":42,"key":"x.reactive_power_l3","label":"L3 Reactive Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":44,"key":"apparent_power","label":"Apparent Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"VA","verified":false},{"address":46,"key":"x.apparent_power_l1","label":"L1 Apparent Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"VA","verified":false},{"address":48,"key":"x.apparent_power_l2","label":"L2 Apparent Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"VA","verified":false},{"address":50,"key":"x.apparent_power_l3","label":"L3 Apparent Power","scale":1000,"sources":["mbmd"],"table":"holding","type":"f32","unit":"VA","verified":false},{"address":52,"key":"power_factor","label":"Cosphi","sources":["mbmd"],"table":"holding","type":"f32","verified":false},{"address":54,"key":"x.cosphi_l1","label":"L1 Cosphi","sources":["mbmd","tasmota"],"table":"holding","type":"f32","verified":false},{"address":56,"key":"x.cosphi_l2","label":"L2 Cosphi","sources":["mbmd","tasmota"],"table":"holding","type":"f32","verified":false},{"address":58,"key":"x.cosphi_l3","label":"L3 Cosphi","sources":["mbmd","tasmota"],"table":"holding","type":"f32","verified":false},{"address":256,"key":"x.sum","label":"Total Sum","sources":["mbmd","tasmota"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":258,"key":"x.sum_l1","label":"L1 Sum","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":260,"key":"x.sum_l2","label":"L2 Sum","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":262,"key":"x.sum_l3","label":"L3 Sum","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":264,"key":"grid_import_energy","label":"Total Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":266,"key":"x.import_l1","label":"L1 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":268,"key":"x.import_l2","label":"L2 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":270,"key":"x.import_l3","label":"L3 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":272,"key":"grid_export_energy","label":"Total Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":274,"key":"x.export_l1","label":"L1 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":276,"key":"x.export_l2","label":"L2 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":278,"key":"x.export_l3","label":"L3 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":280,"key":"x.reactive_sum","label":"Total Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":282,"key":"x.reactive_sum_l1","label":"L1 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":284,"key":"x.reactive_sum_l2","label":"L2 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":286,"key":"x.reactive_sum_l3","label":"L3 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":288,"key":"x.reactive_import","label":"Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":290,"key":"x.reactive_import_l1","label":"L1 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":292,"key":"x.reactive_import_l2","label":"L2 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":294,"key":"x.reactive_import_l3","label":"L3 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":296,"key":"x.reactive_export","label":"Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":298,"key":"x.reactive_export_l1","label":"L1 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":300,"key":"x.reactive_export_l2","label":"L2 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":302,"key":"x.reactive_export_l3","label":"L3 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":304,"key":"x.sum_t1","label":"Tariff 1 Sum","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":306,"key":"x.import_t1","label":"Tariff 1 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":308,"key":"x.export_t1","label":"Tariff 1 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":310,"key":"x.reactive_sum_t1","label":"Tariff 1 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":312,"key":"x.reactive_import_t1","label":"Tariff 1 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":314,"key":"x.reactive_export_t1","label":"Tariff 1 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":316,"key":"x.sum_t2","label":"Tariff 2 Sum","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":318,"key":"x.import_t2","label":"Tariff 2 Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":320,"key":"x.export_t2","label":"Tariff 2 Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kWh","verified":false},{"address":322,"key":"x.reactive_sum_t2","label":"Tariff 2 Reactive","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":324,"key":"x.reactive_import_t2","label":"Tariff 2 Reactive Import","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false},{"address":326,"key":"x.reactive_export_t2","label":"Tariff 2 Reactive Export","sources":["mbmd"],"table":"holding","type":"f32","unit":"kvarh","verified":false}],"sources":[{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"},{"id":"tasmota","title":"Tasmota (energy meter drivers)"}]}
