{"connection":{"default_port":502,"default_unit":1,"transports":["rtu"]},"derived":[{"key":"serial","label":"Serial number","sum":[{"factor":100000000,"key":"x.serial_upper"},{"key":"x.serial_lower"}]}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"6":"9600","7":"19200","8":"38400","9":"115200"},"combined_code":{"1":"Total = forward","2":"Total = reverse","3":"Total = forward + reverse","4":"Total = forward − reverse"},"demand_mode":{"0":"Interval","1":"Slip"},"parity":{"0":"None","1":"Odd","2":"Even"}},"id":"orno-we525","identify":{"checks":[[{"address":256,"range":[9900,12100],"table":"input","type":"s32"},{"address":256,"range":[20700,25300],"table":"input","type":"s32"}]],"serial":{"address":4097,"table":"holding","type":"bcd32"}},"kind":"meter","manufacturer":"ORNO","modbusspec":0,"name":"OR-WE-524 / OR-WE-525 / OR-WE-526 single-phase energy meters","points":[{"address":256,"key":"l1_voltage","label":"Voltage","scale":0.001,"table":"input","type":"s32","unit":"V","verified":false},{"address":258,"key":"l1_current","label":"Current","scale":0.001,"table":"input","type":"s32","unit":"A","verified":false},{"address":260,"key":"grid_power","label":"Active power","positive":"import","table":"input","type":"s32","unit":"W","verified":false},{"address":262,"key":"apparent_power","label":"Apparent power","table":"input","type":"s32","unit":"VA","verified":false},{"address":264,"key":"reactive_power","label":"Reactive power","table":"input","type":"s32","unit":"var","verified":false},{"address":266,"key":"frequency","label":"Frequency","scale":0.1,"table":"input","type":"s16","unit":"Hz","verified":false},{"address":267,"key":"power_factor","label":"Power factor","scale":0.001,"table":"input","type":"s16","verified":false},{"address":270,"key":"grid_import_energy","label":"Total forward active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":272,"key":"x.import_t1","label":"T1 total forward active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":274,"key":"x.import_t2","label":"T2 total forward active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":276,"key":"x.import_t3","label":"T3 total forward active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":278,"key":"x.import_t4","label":"T4 total forward active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":280,"key":"grid_export_energy","label":"Total reverse active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":282,"key":"x.export_t1","label":"T1 total reverse active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":284,"key":"x.export_t2","label":"T2 total reverse active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":286,"key":"x.export_t3","label":"T3 total reverse active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":288,"key":"x.export_t4","label":"T4 total reverse active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":290,"key":"x.total_active_energy","label":"Total active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":292,"key":"x.total_active_t1","label":"T1 total active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":294,"key":"x.total_active_t2","label":"T2 total active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":296,"key":"x.total_active_t3","label":"T3 total active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":298,"key":"x.total_active_t4","label":"T4 total active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":300,"key":"x.reactive_import","label":"Total forward reactive energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":310,"key":"x.reactive_export","label":"Total reverse reactive energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":320,"key":"x.reactive_total","label":"Total reactive energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":330,"key":"x.reactive_q1","label":"Total reactive energy in the first quadrant","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":340,"key":"x.reactive_q2","label":"Total reactive energy in the second quadrant","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":350,"key":"x.reactive_q3","label":"Total reactive energy in the third quadrant","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":360,"key":"x.reactive_q4","label":"Total reactive energy in the fourth quadrant","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":370,"key":"x.resettable_active_energy","label":"Resettable total active energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kWh","verified":false},{"address":372,"key":"x.resettable_reactive_energy","label":"Resettable total reactive energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":374,"key":"x.import_demand","label":"Forward active demand","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":376,"key":"x.max_import_demand","label":"Forward maximum active demand","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":378,"key":"x.export_demand","label":"Reverse active demand","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":380,"key":"x.max_export_demand","label":"Reverse maximum active demand","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"W","verified":false},{"address":384,"key":"x.reactive_import_demand","label":"Forward reactive demand","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"var","verified":false},{"address":386,"key":"x.max_reactive_import_demand","label":"Forward maximum reactive demand","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"var","verified":false},{"address":388,"key":"x.reactive_export_demand","label":"Reverse reactive demand","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"var","verified":false},{"address":390,"key":"x.max_reactive_export_demand","label":"Reverse maximum reactive demand","poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"var","verified":false},{"address":4096,"key":"x.serial_upper","label":"Serial number (first 4 digits)","poll":"slow","table":"holding","type":"bcd16"},{"address":4097,"key":"x.serial_lower","label":"Serial number (last 8 digits)","poll":"slow","table":"holding","type":"bcd32"},{"address":4100,"key":"firmware","label":"FW version","poll":"slow","table":"holding","type":"u16"},{"address":4101,"key":"x.hardware_version","label":"HW version","poll":"slow","table":"holding","type":"u16"},{"address":4102,"key":"x.firmware_checksum","label":"FW checksum","poll":"slow","table":"holding","type":"u16"},{"address":302,"key":"x.reactive_import_t1","label":"Tariff 1 Reactive Import","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":304,"key":"x.reactive_import_t2","label":"Tariff 2 Reactive Import","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":312,"key":"x.reactive_export_t1","label":"Tariff 1 Reactive Export","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":314,"key":"x.reactive_export_t2","label":"Tariff 2 Reactive Export","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":322,"key":"x.reactive_sum_t1","label":"Tariff 1 Reactive","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"kvarh","verified":false},{"address":324,"key":"x.reactive_sum_t2","label":"Tariff 2 Reactive","scale":0.01,"sources":["mbmd"],"table":"input","type":"s32","unit":"kvarh","verified":false}],"sources":[{"title":"ORNO Rejestry OR-WE-524, OR-WE-525 i OR-WE-526 (OR-WE-525 rejestry)"},{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"}]}
