{"connection":{"default_port":502,"default_unit":1},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"fault_kind":{"12337":"Bus start fail (0x3031)","12338":"Bus volt over (0x3032)","12339":"Bus volt under (0x3033)","12340":"Bus volt unbalance (0x3034)","12341":"Bus short (0x3035)","12342":"PFC over current (0x3036)","12343":"PFC IGBT over current (0x3037)","12344":"Input contact fault (0x3038)","12593":"Inverter soft fail (0x3131)","12594":"Inverter volt high (0x3132)","12595":"Inverter volt low (0x3133)","12596":"L1 inverter short (0x3134)","12597":"L2 inverter short (0x3135)","12598":"L3 inverter short (0x3136)","12599":"L1L2 inverter short (0x3137)","12600":"L2L3 inverter short (0x3138)","12601":"L3L1 inverter short (0x3139)","12609":"L1 inverter negative power (0x3141)","12610":"L2 inverter negative power (0x3142)","12611":"L3 inverter negative power (0x3143)","12849":"Bat SCR short fault (0x3231)","12850":"Line SCR short fault (0x3232)","12851":"Inverter relay open fault (0x3233)","12852":"Inverter relay short fault (0x3234)","12853":"Wiring fault (0x3235)","12854":"Battery reverse fault (0x3236)","12855":"Battery too high (0x3237)","12856":"Battery too low (0x3238)","12857":"Battery fuse (0x3239)","13104":"Open-circuit fault (0x3330)","13105":"CAN communication fault (0x3331)","13106":"Host line fault (0x3332)","13107":"Synchronization line fault (0x3333)","13108":"Synchronization pulse line fault (0x3334)","13109":"Parallel communication line loss (0x3335)","13110":"Output circuit fault (0x3336)","13361":"Over temperature (0x3431)","13362":"CPU communication fault (0x3432)","13363":"Overload fault (0x3433)","13364":"Fan fault (0x3434)","13365":"Charger fault (0x3435)","13366":"Model fault (0x3436)","13367":"MCU communication fault (0x3437)","13368":"DSP firmware version incompatible (0x3438)","13369":"Input / output phase error (0x3439)","13872":"Inverter over current (0x3630)","13873":"Bypass SCR short (0x3631)","13874":"Bypass SCR open (0x3632)","13875":"R inverter wave abnormal (0x3633)","13876":"S inverter wave abnormal (0x3634)","13877":"T inverter wave abnormal (0x3635)","13878":"CT saturation (0x3636)","13879":"Output short (bypass) (0x3637)","13880":"Output line short (bypass) (0x3638)","13881":"Inverter SCR short (0x3639)","13891":"Bus voltage vary fault (0x3643)"},"mode":{"66":"Battery mode","67":"Converter mode","68":"Shutdown mode","69":"HE/ECO mode","70":"Fault mode","76":"Line mode","80":"Power on mode","83":"Standby mode","84":"Battery test mode","89":"Bypass mode"},"ups_type":{"0":"Standby","1":"Line-interactive","2":"On-line"}},"flags":{"capability_1":{"0":"Battery test stop by voltage","1":"Battery test stop by time","10":"Inverter short clear function","11":"Bypass forbidden","12":"High efficiency mode (ECO)","13":"Battery open status check","14":"Battery mode audible warning","15":"Audible alarm","3":"Periodic battery test","4":"Converter mode","5":"Battery low protection","6":"Battery deep discharge protection","7":"Auto-restart","8":"Bypass audible warning","9":"Bypass when UPS is off"},"capability_2":{"11":"All mode mute","12":"Fault mute","13":"Warning mute","14":"Auto battery test","15":"Frequency auto detection"},"status":{"0":"Battery test OK","1":"Battery silence","10":"UPS failed","11":"Bypass / boost active","12":"Battery low","13":"Utility fail","2":"Shutdown active","8":"Test in progress","9":"EPO"},"warnings_0":{"11":"Bypass phase error","12":"Line phase error","14":"Input N loss","15":"Battery open","2":"Charger fail","3":"Over temperature","5":"EPO active","6":"Fan lock warning","7":"Overload warning","8":"Battery low","9":"Battery over charge"},"warnings_2":{"14":"Bypass connect different","15":"Line connect different"},"warnings_3":{"10":"Inverter current unbalance","12":"Three-phase AC input current unbalance","13":"Locked in bypass after overload 3 times in 30 min","3":"Bypass unstable","4":"Utility extremely unbalanced","6":"Cover of maintenance switch is open","8":"Battery replace"},"warnings_4":{"12":"Charger short","13":"Battery voltage unbalance","14":"Battery voltage high"}},"id":"orvaldi-p38","kind":"ups","manufacturer":"Orvaldi","modbusspec":0,"name":"UPS with the P38 Modbus protocol","points":[{"address":0,"flags":"warnings_0","key":"x.warnings_0","label":"Warning item 0x0000","table":"holding","type":"u16"},{"address":2,"flags":"warnings_2","key":"x.warnings_2","label":"Warning item 0x0002","table":"holding","type":"u16"},{"address":3,"flags":"warnings_3","key":"x.warnings_3","label":"Warning item 0x0003","table":"holding","type":"u16"},{"address":4,"flags":"warnings_4","key":"x.warnings_4","label":"Warning item 0x0004","table":"holding","type":"u16"},{"address":208,"bits":[8,15],"enum":"mode","key":"state","label":"UPS Mode inquiry","table":"holding","type":"u16"},{"address":815,"bits":[14,15],"enum":"ups_type","key":"x.ups_type","label":"Status bits 15–14 (UPS type)","poll":"slow","table":"holding","type":"u16"},{"address":815,"flags":"status","key":"x.status","label":"status","table":"holding","type":"u16"},{"address":675,"enum":"fault_kind","key":"error_code","label":"Fault kind","table":"holding","type":"u16"},{"address":798,"key":"x.input_voltage_r","label":"R Input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":799,"key":"x.input_voltage_s","label":"S Input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":800,"key":"x.input_voltage_t","label":"T Input voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":801,"key":"x.input_frequency","label":"Input frequency","scale":0.1,"table":"holding","type":"u16","unit":"Hz"},{"address":802,"key":"l1_voltage","label":"R Output voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":803,"key":"l2_voltage","label":"S Output voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":804,"key":"l3_voltage","label":"T Output voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":805,"key":"frequency","label":"Output frequency","scale":0.1,"table":"holding","type":"u16","unit":"Hz"},{"address":806,"key":"l1_current","label":"R Output current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":807,"key":"l2_current","label":"S Output current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":808,"key":"l3_current","label":"T Output current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":809,"key":"x.load_percent_r","label":"R Output load percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":810,"key":"x.load_percent_s","label":"S Output load percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":811,"key":"x.load_percent_t","label":"T Output load percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":175,"key":"x.load_percent","label":"Total Output load percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":812,"key":"x.battery_voltage_positive","label":"P Battery voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":813,"key":"x.battery_voltage_negative","label":"N Battery voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":814,"key":"temperature","label":"Max Temperature of the detecting pointers","scale":0.1,"table":"holding","type":"u16","unit":"°C","verified":false},{"address":188,"key":"x.battery_voltage_positive_sys","label":"P Battery voltage (battery information)","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":189,"key":"x.battery_charge_current_positive","label":"P Battery Charging Current","table":"holding","type":"u16","unit":"A","verified":false},{"address":190,"key":"x.battery_discharge_current_positive","label":"P Battery Discharging Current","table":"holding","type":"u16","unit":"A","verified":false},{"address":191,"key":"battery_soc","label":"Battery Capacity","table":"holding","type":"u16","unit":"%"},{"address":192,"key":"x.backup_time","label":"Battery Remain time","table":"holding","type":"u16","unit":"min"},{"address":193,"key":"x.battery_voltage_negative_sys","label":"N Battery voltage (battery information)","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":194,"key":"x.battery_charge_current_negative","label":"N Battery Charging Current","table":"holding","type":"u16","unit":"A","verified":false},{"address":195,"key":"x.battery_discharge_current_negative","label":"N Battery Discharging Current","table":"holding","type":"u16","unit":"A","verified":false},{"address":749,"key":"x.time_on_battery","label":"Battery mode work time","table":"holding","type":"u16","unit":"min"},{"address":775,"key":"x.battery_capacity_ah","label":"Battery AH Number","poll":"slow","table":"holding","type":"u16","unit":"Ah"},{"address":1457,"key":"x.battery_max_charge_current","label":"Battery max charging current","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":1493,"key":"x.battery_bulk_voltage","label":"Battery Bulk voltage","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":204,"key":"x.heatsink_temperature_1","label":"heatsink temperature 1","table":"holding","type":"u16","unit":"°C","verified":false},{"address":205,"key":"x.heatsink_temperature_2","label":"heatsink temperature 2","table":"holding","type":"u16","unit":"°C","verified":false},{"address":206,"key":"x.cabinet_temperature","label":"cabinet temperature","table":"holding","type":"u16","unit":"°C","verified":false},{"address":207,"key":"battery_temperature","label":"battery temperature","table":"holding","type":"u16","unit":"°C","verified":false},{"address":221,"key":"x.phase_load_r","label":"R phase of load","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":252,"key":"x.phase_load_s","label":"S phase of load","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":253,"key":"x.phase_load_t","label":"T phase of load","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":254,"key":"x.whole_load","label":"The whole load","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":183,"key":"x.load_va_percent","label":"Total VA percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":184,"key":"x.load_watt_percent","label":"Total Watt percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":780,"key":"x.apparent_power_r","label":"Load VA R","table":"holding","type":"u16","unit":"VA"},{"address":781,"key":"x.apparent_power_s","label":"Load VA S","table":"holding","type":"u16","unit":"VA"},{"address":782,"key":"x.apparent_power_t","label":"Load VA T","table":"holding","type":"u16","unit":"VA"},{"address":783,"key":"x.output_power_r","label":"Load Watt R","table":"holding","type":"u16","unit":"W"},{"address":784,"key":"x.output_power_s","label":"Load Watt S","table":"holding","type":"u16","unit":"W"},{"address":785,"key":"x.output_power_t","label":"Load Watt T","table":"holding","type":"u16","unit":"W"},{"address":786,"key":"x.va_percent_r","label":"R VA percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":787,"key":"x.va_percent_s","label":"S VA percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":788,"key":"x.va_percent_t","label":"T VA percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":789,"key":"x.watt_percent_r","label":"R Watt percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":790,"key":"x.watt_percent_s","label":"S Watt percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":791,"key":"x.watt_percent_t","label":"T Watt percent","scale":0.1,"table":"holding","type":"u16","unit":"%"},{"address":282,"key":"x.bypass_voltage_r","label":"R voltage of bypass","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":283,"key":"x.bypass_voltage_s","label":"S voltage of bypass","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":284,"key":"x.bypass_voltage_t","label":"T voltage of bypass","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":285,"key":"x.bypass_current_r","label":"R current of bypass","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":286,"key":"x.bypass_current_s","label":"S current of bypass","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":287,"key":"x.bypass_current_t","label":"T current of bypass","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":291,"key":"x.bypass_frequency","label":"frequency of bypass","scale":0.1,"table":"holding","type":"u16","unit":"Hz"},{"address":842,"key":"x.line_voltage_high","label":"Line Voltage High","poll":"slow","table":"holding","type":"u16","unit":"V"},{"address":843,"key":"x.line_voltage_low","label":"Line Voltage Low","poll":"slow","table":"holding","type":"u16","unit":"V"},{"address":844,"key":"x.line_frequency_high","label":"Line Frequency High","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Hz"},{"address":845,"key":"x.line_frequency_low","label":"Line Frequency Low","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Hz"},{"address":992,"key":"x.protocol_id","label":"Protocol ID Inquiry","length":1,"poll":"slow","table":"holding","type":"str"},{"address":993,"key":"firmware","label":"Main CPU Firmware version","length":10,"poll":"slow","table":"holding","type":"str"},{"address":1003,"key":"x.model_rating_info","label":"UPS model and rating information","length":7,"poll":"slow","table":"holding","type":"str"},{"address":1010,"key":"x.battery_count","label":"Battery Piece Number","poll":"slow","table":"holding","type":"u16"},{"address":1011,"key":"x.battery_unit_voltage","label":"Battery standard voltage per unit","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":1012,"key":"x.input_phases","label":"Input phase","poll":"slow","table":"holding","type":"u16"},{"address":1013,"key":"x.output_phases","label":"Output phase","poll":"slow","table":"holding","type":"u16"},{"address":1014,"key":"x.nominal_input_voltage","label":"Nominal I/P Voltage","poll":"slow","table":"holding","type":"u16","unit":"V"},{"address":1015,"key":"x.nominal_output_voltage","label":"Nominal O/P Voltage","poll":"slow","table":"holding","type":"u16","unit":"V"},{"address":1016,"key":"x.output_power_factor","label":"Output power factor","poll":"slow","table":"holding","type":"u16","verified":false},{"address":1017,"key":"x.rated_power","label":"Output rated VA","poll":"slow","table":"holding","type":"u32","unit":"VA","verified":false},{"address":1019,"key":"x.device_model","label":"Device model","length":8,"poll":"slow","table":"holding","type":"str"},{"address":1162,"key":"x.rated_battery_voltage","label":"Battery Voltage (rating)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"}],"problems":[{"kind":"mains_lost","text":"Utility fail (status bit 13)","when":{"bit":13,"key":"x.status"}},{"kind":"warning","text":"Battery low (status bit 12)","when":{"bit":12,"key":"x.status"}},{"kind":"fault","text":"UPS failed (status bit 10)","when":{"bit":10,"key":"x.status"}},{"kind":"fault","text":"Emergency power off (status bit 9)","when":{"bit":9,"key":"x.status"}},{"kind":"backup_mode","text":"Battery mode","when":{"equals":66,"key":"state"}},{"kind":"warning","text":"Bypass mode","when":{"equals":89,"key":"state"}},{"kind":"fault","text":"Fault mode","when":{"equals":70,"key":"state"}},{"kind":"fault","text":"{text}","when":{"in":[12337,12338,12339,12340,12341,12342,12343,12344,12593,12594,12595,12596,12597,12598,12599,12600,12601,12609,12610,12611,12849,12850,12851,12852,12853,12854,12855,12856,12857,13104,13105,13106,13107,13108,13109,13110,13361,13362,13363,13364,13365,13366,13367,13368,13369,13872,13873,13874,13875,13876,13877,13878,13879,13880,13881,13891],"key":"error_code"}},{"kind":"warning","text":"Battery open (warning 0x0000 bit 15)","when":{"bit":15,"key":"x.warnings_0"}},{"kind":"warning","text":"Input N loss (warning 0x0000 bit 14)","when":{"bit":14,"key":"x.warnings_0"}},{"kind":"warning","text":"Line phase error (warning 0x0000 bit 12)","when":{"bit":12,"key":"x.warnings_0"}},{"kind":"warning","text":"Bypass phase error (warning 0x0000 bit 11)","when":{"bit":11,"key":"x.warnings_0"}},{"kind":"warning","text":"Battery over charge (warning 0x0000 bit 9)","when":{"bit":9,"key":"x.warnings_0"}},{"kind":"warning","text":"Overload (warning 0x0000 bit 7)","when":{"bit":7,"key":"x.warnings_0"}},{"kind":"warning","text":"Fan lock (warning 0x0000 bit 6)","when":{"bit":6,"key":"x.warnings_0"}},{"kind":"warning","text":"Over temperature (warning 0x0000 bit 3)","when":{"bit":3,"key":"x.warnings_0"}},{"kind":"warning","text":"Charger fail (warning 0x0000 bit 2)","when":{"bit":2,"key":"x.warnings_0"}},{"kind":"warning","text":"Line connect different (warning 0x0002 bit 15)","when":{"bit":15,"key":"x.warnings_2"}},{"kind":"warning","text":"Bypass connect different (warning 0x0002 bit 14)","when":{"bit":14,"key":"x.warnings_2"}},{"kind":"warning","text":"Locked in bypass after overload 3 times in 30 min (warning 0x0003 bit 13)","when":{"bit":13,"key":"x.warnings_3"}},{"kind":"warning","text":"Three-phase AC input current unbalance (warning 0x0003 bit 12)","when":{"bit":12,"key":"x.warnings_3"}},{"kind":"warning","text":"Inverter current unbalance (warning 0x0003 bit 10)","when":{"bit":10,"key":"x.warnings_3"}},{"kind":"warning","text":"Battery replace (warning 0x0003 bit 8)","when":{"bit":8,"key":"x.warnings_3"}},{"kind":"warning","text":"Cover of maintenance switch is open (warning 0x0003 bit 6)","when":{"bit":6,"key":"x.warnings_3"}},{"kind":"warning","text":"Utility extremely unbalanced (warning 0x0003 bit 4)","when":{"bit":4,"key":"x.warnings_3"}},{"kind":"warning","text":"Bypass unstable (warning 0x0003 bit 3)","when":{"bit":3,"key":"x.warnings_3"}},{"kind":"warning","text":"Battery voltage high (warning 0x0004 bit 14)","when":{"bit":14,"key":"x.warnings_4"}},{"kind":"warning","text":"Battery voltage unbalance (warning 0x0004 bit 13)","when":{"bit":13,"key":"x.warnings_4"}},{"kind":"warning","text":"Charger short (warning 0x0004 bit 12)","when":{"bit":12,"key":"x.warnings_4"}}],"sources":[{"title":"Modbus Protocol For P38"}]}
