{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"circuit_mode":{"0":"Automatic","1":"Continuous day","2":"Continuous night","3":"Stand-by","4":"Manual control, mechanical","5":"Manual control, electric"},"relay_control":{"0":"Time control","1":"Continuous on","2":"Continuous off","3":"Timer on","4":"Timer off"}},"flags":{"alarms_1":{"0":"Sensor fault channel 1 (A)","1":"Sensor fault channel 2 (A)","10":"Sensor fault channel 11 (B)","11":"Freeze protect alarm H1 (A)","12":"Freeze protect alarm H2 (A)","13":"Domestic hot water overheat (B)","14":"Pump stopped / pump 1 alarm (A)","15":"External alarm, digital input 1 (A)","2":"Sensor fault channel 3 (B)","3":"Sensor fault channel 4 (B)","4":"Sensor fault channel 5 (A)","5":"Sensor fault channel 6 (B)","6":"Sensor fault channel 7 (B)","7":"Sensor fault channel 8 (B)","8":"Sensor fault channel 9 (B)","9":"Sensor fault channel 10 (B)"},"alarms_2":{"0":"External alarm, digital input 2 (A)","1":"External alarm, digital input 3 (A)","10":"Ground liquid temperature minimum limit alarm (B)","11":"Pressure upper limit alarm (B)","12":"Pressure fill alarm (A)","13":"Pressure lower limit alarm (A)","14":"Water consumption alarm (B)","15":"Pump 2 alarm (A)","2":"Freeze protect alarm H1 return water (A)","3":"Fault in LON sensor (B)","4":"H1 supply water alarm (B)","5":"H2 supply water alarm (B)","6":"HW supply water alarm (B)","7":"Measurement 11 difference alarm (B)","8":"Exhaust temperature maximum limit alarm (B)","9":"Exhaust temperature minimum limit alarm (B)"},"digital_states":{"0":"Digital input 1","1":"Digital input 2","10":"Category poll request N2","11":"Category poll request N3","12":"Category poll request N4","13":"Category poll request N5","14":"Category poll request N6","15":"Category poll request N7","2":"Digital input 3","3":"Relay output 1 on","4":"Relay output 2 on","5":"H1 output inhibited","9":"Category poll request N1"},"general_alarm":{"0":"A general alarm","1":"B general alarm"}},"id":"ouman-eh200","kind":"boiler","manufacturer":"Ouman","modbusspec":0,"name":"EH-200 heating controllers (MODBUS-200 interface)","points":[{"address":231,"key":"x.outdoor_temperature","label":"Outdoor temperature","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":232,"key":"x.h1_supply_temperature","label":"H1 supply water","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":233,"key":"x.h1_room_temperature","label":"H1 room temperature","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":234,"key":"x.h1_return_temperature","label":"H1 return","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":235,"key":"x.dhw_temperature","label":"Domestic hot water","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":236,"key":"x.dhw_anticipate_temperature","label":"Domestic hot water anticipate","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":237,"key":"x.h2_supply_temperature","label":"H2 supply water","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":238,"key":"x.measurement_6","label":"Measurement 6 (EH-203) / measurement 3 (EH-201L)","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":239,"key":"x.measurement_9","label":"Measurement 9","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":240,"key":"x.measurement_10","label":"Measurement 10","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":241,"key":"x.measurement_11","label":"Measurement 11","scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":242,"key":"x.h1_valve_position","label":"H1 valve position","table":"holding","type":"u16","unit":"%","verified":false},{"address":243,"key":"x.h2_valve_position","label":"H2 valve position","table":"holding","type":"u16","unit":"%","verified":false},{"address":244,"key":"x.dhw_valve_position","label":"HW valve position","table":"holding","type":"u16","unit":"%","verified":false},{"address":223,"bits":[0,7],"key":"x.h1_supply_target","label":"H1 supply water setting","table":"holding","type":"u16","unit":"°C","verified":false},{"address":229,"bits":[0,7],"key":"x.h2_supply_target","label":"H2 supply water setting","table":"holding","type":"u16","unit":"°C","verified":false},{"address":290,"key":"x.dh_supply_temperature","label":"DH supply","optional":true,"scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":291,"key":"x.dh_return_temperature","label":"DH return","optional":true,"scale":0.01,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":292,"key":"x.network_pressure","label":"Network pressure measurement","optional":true,"scale":0.01,"table":"holding","type":"u16","unit":"bar","verified":false},{"address":308,"key":"x.dh_meter_energy","label":"DH energy from the energy meter","optional":true,"poll":"slow","table":"holding","type":"u32","unit":"kWh","verified":false},{"address":310,"key":"x.dh_meter_water","label":"DH water from the energy meter","optional":true,"poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"m³","verified":false},{"address":247,"key":"x.dh_energy","label":"DH energy measurement","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"MWh","verified":false},{"address":249,"key":"x.dh_water","label":"DH water measurement","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"m³","verified":false},{"address":251,"key":"x.facility_water","label":"Facility water measurement","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"m³","verified":false},{"address":253,"flags":"digital_states","key":"x.digital_states","label":"Digital states","table":"holding","type":"u16"},{"address":254,"flags":"alarms_1","key":"x.alarms_1","label":"Alarms (register 254)","table":"holding","type":"u16"},{"address":255,"flags":"alarms_2","key":"x.alarms_2","label":"Alarms (register 255)","table":"holding","type":"u16"},{"address":272,"flags":"general_alarm","key":"x.general_alarm","label":"General alarm","table":"holding","type":"u16"},{"address":400,"key":"x.update_busy","label":"Settings update in progress (0x00FF = busy, 0 = ready)","poll":"slow","table":"holding","type":"u16"}],"problems":[{"kind":"warning","text":"Sensor fault channel 1 (A alarm)","when":{"bit":0,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 2 (A alarm)","when":{"bit":1,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 3 (B alarm)","when":{"bit":2,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 4 (B alarm)","when":{"bit":3,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 5 (A alarm)","when":{"bit":4,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 6 (B alarm)","when":{"bit":5,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 7 (B alarm)","when":{"bit":6,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 8 (B alarm)","when":{"bit":7,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 9 (B alarm)","when":{"bit":8,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 10 (B alarm)","when":{"bit":9,"key":"x.alarms_1"}},{"kind":"warning","text":"Sensor fault channel 11 (B alarm)","when":{"bit":10,"key":"x.alarms_1"}},{"kind":"fault","text":"Freeze protection alarm H1","when":{"bit":11,"key":"x.alarms_1"}},{"kind":"fault","text":"Freeze protection alarm H2","when":{"bit":12,"key":"x.alarms_1"}},{"kind":"warning","text":"Domestic hot water overheat","when":{"bit":13,"key":"x.alarms_1"}},{"kind":"fault","text":"Pump stopped / pump 1 alarm","when":{"bit":14,"key":"x.alarms_1"}},{"kind":"warning","text":"External alarm, digital input 1","when":{"bit":15,"key":"x.alarms_1"}},{"kind":"warning","text":"External alarm, digital input 2","when":{"bit":0,"key":"x.alarms_2"}},{"kind":"warning","text":"External alarm, digital input 3","when":{"bit":1,"key":"x.alarms_2"}},{"kind":"fault","text":"Freeze protection alarm H1 return water","when":{"bit":2,"key":"x.alarms_2"}},{"kind":"warning","text":"LON sensor fault","when":{"bit":3,"key":"x.alarms_2"}},{"kind":"warning","text":"H1 supply water alarm","when":{"bit":4,"key":"x.alarms_2"}},{"kind":"warning","text":"H2 supply water alarm","when":{"bit":5,"key":"x.alarms_2"}},{"kind":"warning","text":"HW supply water alarm","when":{"bit":6,"key":"x.alarms_2"}},{"kind":"warning","text":"Measurement 11 difference alarm","when":{"bit":7,"key":"x.alarms_2"}},{"kind":"warning","text":"Exhaust temperature above maximum","when":{"bit":8,"key":"x.alarms_2"}},{"kind":"warning","text":"Exhaust temperature below minimum","when":{"bit":9,"key":"x.alarms_2"}},{"kind":"warning","text":"Ground liquid temperature below minimum","when":{"bit":10,"key":"x.alarms_2"}},{"kind":"warning","text":"Pressure above upper limit","when":{"bit":11,"key":"x.alarms_2"}},{"kind":"warning","text":"Pressure fill alarm","when":{"bit":12,"key":"x.alarms_2"}},{"kind":"warning","text":"Pressure below lower limit","when":{"bit":13,"key":"x.alarms_2"}},{"kind":"warning","text":"Water consumption alarm","when":{"bit":14,"key":"x.alarms_2"}},{"kind":"fault","text":"Pump 2 alarm","when":{"bit":15,"key":"x.alarms_2"}}],"sources":[{"title":"MODBUS-200 and Modbus-200-DIN – EH-200 controllers' Modbus interface, installation and use"}]}
