{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"little"},"enums":{"alarm_status":{"0":"No alarm","65535":"Alarm"}},"id":"peacefair-pzem-ac","kind":"meter","manufacturer":"Peacefair","modbusspec":0,"name":"PZEM-004T v3 / PZEM-014 / PZEM-016 AC energy meters","points":[{"address":0,"key":"l1_voltage","label":"Voltage value","poll":"fast","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":1,"key":"l1_current","label":"Current value","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"A"},{"address":3,"key":"x.active_power","label":"Power value","poll":"fast","scale":0.1,"table":"input","type":"u32","unit":"W"},{"address":5,"key":"x.import_active","label":"Energy value","poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh"},{"address":7,"key":"frequency","label":"Frequency value","poll":"fast","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":8,"key":"power_factor","label":"Power factor value","poll":"fast","scale":0.01,"table":"input","type":"u16"},{"address":9,"enum":"alarm_status","key":"x.alarm_status","label":"Alarm status","poll":"fast","table":"input","type":"u16"}],"problems":[{"kind":"warning","text":"Active power above the alarm threshold","when":{"equals":65535,"key":"x.alarm_status"}}],"sources":[{"title":"PZEM-004T V3.0 Datasheet / User Manual"},{"id":"tasmota","title":"Tasmota (energy meter drivers)"}]}
