{"connection":{"default_port":502,"default_unit":2,"limits":{"max_gap":15,"max_registers":86},"serial":{"baud":19200,"format":"8N1"},"sleeps":true,"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"little"},"enums":{"alarm_state":{"0":"No alarm","10":"IGBT sat (E007)","11":"Bulk UV (W011)","14":"Bulk UV (E010)","15":"Ramp fault (E011)","150":"Update incomplete (W047)","152":"Wrong sequence (E079)","156":"Back-feed OC (E084)","16":"Internal error (E012)","167":"Aux. bulk feed connection error (E098)","17":"Wrong input mode (E013)","170":"Ground kit self-test error (E099)","19":"Over-temperature (E014)","2":"Input OC (E001)","20":"Capacitor fault (E015)","21":"Internal error (E016)","22":"Internal error (E017)","23":"Leak fault (E018)","24":"Internal error (E049)","25":"Internal error (E019)","26":"Internal error (E012)","27":"Internal error (E020)","28":"Internal error (E021)","29":"Internal error (E019)","3":"Input UV (W002)","30":"Internal error (E022)","31":"DC injection (E023)","38":"Riso low (E025)","4":"Input OV (E002)","42":"Mid bulk OV (E029)","44":"Internal error (E031)","45":"Internal error (E032)","48":"Under-temperature (E033)","49":"IGBT not ready (E034)","50":"Remote off (E035)","51":"Internal error (E036)","54":"Riso low (E037)","6":"No parameters (E003)","62":"Island detected (W015)","7":"Bulk OV (E004)","78":"Riso test fail (E078)","79":"Arc fault detected (E050)","8":"Internal error (E005)","82":"Arc detector fault (E053)","85":"Arc detector wrong configuration (E055)","9":"Output OC (E006)","90":"Periodic grid off (W048)","91":"Internal error (E077)","95":"Grid connection fault (W046)","96":"Latch, manual reset needed (E075)"},"global_state":{"0":"Initializing (configuring power control)","1":"Waiting for sun or grid","10":"Over-temperature fault","116":"Power stage off-line","118":"Arc detector wrong configuration","119":"Arc detector self-test","12":"Connecting (grid protection self-test)","120":"Configuration fault (bad model)","124":"Latch with reset by hand","13":"Grid protection self-test fault","14":"Connecting (safety checks)","15":"Leakage fault","150":"Power stage communication fault","151":"Configuration fault (bad global settings)","2":"Connecting (checking grid)","200":"Programming power stage","24":"Under-temperature fault","25":"Interlock (remote off)","26":"Interlock (emergency stop)","27":"Executing auto-test","29":"Grounding-kit fault","3":"Initializing (system start-up)","30":"SW bundle not valid","4":"Connecting (switching on DC/DC)","41":"Temperature sensors fault","42":"Grid sequence fault","5":"Connecting (switching on DC/AC)","51":"Arc fault","53":"Arc detector self-test fault","6":"Connected to grid","7":"Post-alarm (recovery)","8":"Post-alarm (pause)","9":"Ground fault"},"model":{"40":"TRIO-50-TL-OUTD-EU","41":"TRIO-50-TL-OUTD-US","47":"TRIO-60-TL-OUTD","58":"TRIO-60-TL-OUTD-US","59":"TRIO-50-TL-OUTD-JP","92":"TRIO-TM-50.0/60.0"}},"flags":{"derating":{"0":"Power curtailment from user setpoint","1":"Grid over-frequency derating","2":"Average grid over-voltage derating","3":"Anti-islanding derating","4":"Nameplate grid current limitation","5":"Over-temperature derating","6":"DC over-voltage derating","7":"Energy storage system zero-power injection"}},"id":"powerone-trio-50","identify":{"checks":[{"address":999,"equals":261,"table":"input","type":"u16"}],"serial":{"address":1008,"chars":"low","length":6,"table":"input","type":"str"}},"kind":"inverter","manufacturer":"Power-One / ABB","modbusspec":0,"models":[{"id":"trio_50_eu","match":{"address":1021,"equals":40,"table":"input","type":"u16"},"name":"TRIO-50-TL-OUTD-EU"},{"id":"trio_60","match":{"address":1021,"equals":47,"table":"input","type":"u16"},"name":"TRIO-60-TL-OUTD"},{"id":"trio_50_us","match":{"address":1021,"equals":41,"table":"input","type":"u16"},"name":"TRIO-50-TL-OUTD-US"},{"id":"trio_60_us","match":{"address":1021,"equals":58,"table":"input","type":"u16"},"name":"TRIO-60-TL-OUTD-US"},{"id":"trio_50_jp","match":{"address":1021,"equals":59,"table":"input","type":"u16"},"name":"TRIO-50-TL-OUTD-JP"},{"id":"trio_tm","match":{"address":1021,"equals":92,"table":"input","type":"u16"},"name":"TRIO-TM-50.0/60.0"}],"name":"TRIO-50.0/60.0-TL-OUTD and TRIO-TM-50.0/60.0 string inverters (register map Gt03)","points":[{"address":999,"key":"x.inverter_id","label":"Inverter ID","poll":"slow","table":"input","type":"u16"},{"address":1002,"chars":"low","key":"x.part_number","label":"Inverter part number","length":6,"poll":"slow","table":"input","type":"str"},{"address":1008,"chars":"low","key":"serial","label":"Inverter serial number","length":6,"poll":"slow","table":"input","type":"str"},{"address":1021,"bits":[0,7],"enum":"model","key":"x.model_type","label":"Model type","poll":"slow","table":"input","type":"u16"},{"address":1049,"enum":"global_state","key":"state","label":"Global state","table":"input","type":"u16"},{"address":1050,"enum":"alarm_state","key":"x.alarm_state","label":"Alarm state","table":"input","type":"u16"},{"address":1053,"flags":"derating","key":"x.derating_state","label":"Derating state","table":"input","type":"u16"},{"address":1069,"key":"pv_energy_today","label":"Daily energy","scale":0.001,"table":"input","type":"u32","unit":"kWh","word_order":"big"},{"address":1071,"key":"pv_energy","label":"Total energy","poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh","word_order":"big"},{"address":1073,"key":"x.partial_energy","label":"Partial energy","poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh","word_order":"big"},{"address":1075,"key":"x.week_energy","label":"Weekly energy","poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh","word_order":"big"},{"address":1077,"key":"x.month_energy","label":"Monthly energy","poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh","word_order":"big"},{"address":1079,"key":"x.year_energy","label":"Yearly energy","poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh","word_order":"big"},{"address":1089,"key":"x.mean_grid_voltage","label":"Mean grid voltage (phase to neutral)","table":"input","type":"f32","unit":"V"},{"address":1091,"key":"x.mean_output_current","label":"Mean output current (phase to neutral)","table":"input","type":"f32","unit":"A"},{"address":1093,"key":"pv_power","label":"Output active power: instantaneous","table":"input","type":"f32","unit":"W"},{"address":1095,"key":"x.peak_power_absolute","label":"Output active power: absolute peak","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":1097,"key":"x.peak_power_today","label":"Output active power: daily peak","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":1101,"key":"reactive_power","label":"Reactive power: feedback on set point applied","table":"input","type":"f32","unit":"var","verified":false},{"address":1103,"key":"power_factor","label":"Power factor: feedback on set point applied","table":"input","type":"f32","unit":""},{"address":1105,"key":"frequency","label":"Mean grid frequency","table":"input","type":"f32","unit":"Hz"},{"address":1107,"key":"x.input1_power","label":"Active power on DC input #1","table":"input","type":"f32","unit":"W"},{"address":1109,"key":"x.input1_voltage","label":"Voltage on DC input #1","table":"input","type":"f32","unit":"V"},{"address":1111,"key":"x.input1_current","label":"Current on DC input #1","table":"input","type":"f32","unit":"A"},{"address":1113,"key":"x.input2_power","label":"Active power on DC input #2","models":["trio_tm"],"table":"input","type":"f32","unit":"W"},{"address":1115,"key":"x.input2_voltage","label":"Voltage on DC input #2","models":["trio_tm"],"table":"input","type":"f32","unit":"V"},{"address":1117,"key":"x.input2_current","label":"Current on DC input #2","models":["trio_tm"],"table":"input","type":"f32","unit":"A"},{"address":1129,"key":"x.input3_power","label":"Active power on DC input #3","models":["trio_tm"],"table":"input","type":"f32","unit":"W"},{"address":1131,"key":"x.input3_voltage","label":"Voltage on DC input #3","models":["trio_tm"],"table":"input","type":"f32","unit":"V"},{"address":1133,"key":"x.input3_current","label":"Current on DC input #3","models":["trio_tm"],"table":"input","type":"f32","unit":"A"},{"address":1119,"key":"x.internal_temperature","label":"Internal temperature (DC box)","table":"input","type":"f32","unit":"°C"},{"address":1121,"key":"temperature","label":"Inverter temperature (DC/AC converter)","table":"input","type":"f32","unit":"°C"},{"address":1125,"key":"x.isolation_resistance","label":"Isolation resistance","poll":"slow","table":"input","type":"f32","unit":"MΩ"},{"address":1127,"key":"x.max_leakage_current","label":"Max leakage current","poll":"slow","table":"input","type":"f32","unit":"A"}],"problems":[{"kind":"fault","text":"Ground fault (state 9)","when":{"equals":9,"key":"state"}},{"kind":"fault","text":"Over-temperature fault (state 10)","when":{"equals":10,"key":"state"}},{"kind":"fault","text":"Grid protection self-test fault (state 13)","when":{"equals":13,"key":"state"}},{"kind":"fault","text":"Leakage fault (state 15)","when":{"equals":15,"key":"state"}},{"kind":"fault","text":"Under-temperature fault (state 24)","when":{"equals":24,"key":"state"}},{"kind":"fault","text":"Grounding-kit fault (state 29)","when":{"equals":29,"key":"state"}},{"kind":"fault","text":"SW bundle not valid (state 30)","when":{"equals":30,"key":"state"}},{"kind":"fault","text":"Temperature sensors fault (state 41)","when":{"equals":41,"key":"state"}},{"kind":"fault","text":"Grid sequence fault (state 42)","when":{"equals":42,"key":"state"}},{"kind":"fault","text":"Arc fault (state 51)","when":{"equals":51,"key":"state"}},{"kind":"fault","text":"Arc detector self-test fault (state 53)","when":{"equals":53,"key":"state"}},{"kind":"fault","text":"Power stage off-line (state 116)","when":{"equals":116,"key":"state"}},{"kind":"fault","text":"Arc detector wrong configuration (state 118)","when":{"equals":118,"key":"state"}},{"kind":"fault","text":"Configuration fault (bad model) (state 120)","when":{"equals":120,"key":"state"}},{"kind":"fault","text":"Latch with reset by hand (state 124)","when":{"equals":124,"key":"state"}},{"kind":"fault","text":"Power stage communication fault (state 150)","when":{"equals":150,"key":"state"}},{"kind":"fault","text":"Configuration fault (bad global settings) (state 151)","when":{"equals":151,"key":"state"}},{"kind":"fault","text":"Input OC (E001)","when":{"equals":2,"key":"x.alarm_state"}},{"kind":"fault","text":"Input OV (E002)","when":{"equals":4,"key":"x.alarm_state"}},{"kind":"fault","text":"No parameters (E003)","when":{"equals":6,"key":"x.alarm_state"}},{"kind":"fault","text":"Bulk OV (E004)","when":{"equals":7,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E005)","when":{"equals":8,"key":"x.alarm_state"}},{"kind":"fault","text":"Output OC (E006)","when":{"equals":9,"key":"x.alarm_state"}},{"kind":"fault","text":"IGBT sat (E007)","when":{"equals":10,"key":"x.alarm_state"}},{"kind":"fault","text":"Bulk UV (E010)","when":{"equals":14,"key":"x.alarm_state"}},{"kind":"fault","text":"Ramp fault (E011)","when":{"equals":15,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E012)","when":{"equals":16,"key":"x.alarm_state"}},{"kind":"fault","text":"Wrong input mode (E013)","when":{"equals":17,"key":"x.alarm_state"}},{"kind":"fault","text":"Over-temperature (E014)","when":{"equals":19,"key":"x.alarm_state"}},{"kind":"fault","text":"Capacitor fault (E015)","when":{"equals":20,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E016)","when":{"equals":21,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E017)","when":{"equals":22,"key":"x.alarm_state"}},{"kind":"fault","text":"Leak fault (E018)","when":{"equals":23,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E049)","when":{"equals":24,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E019)","when":{"equals":25,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E012)","when":{"equals":26,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E020)","when":{"equals":27,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E021)","when":{"equals":28,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E019)","when":{"equals":29,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E022)","when":{"equals":30,"key":"x.alarm_state"}},{"kind":"fault","text":"DC injection (E023)","when":{"equals":31,"key":"x.alarm_state"}},{"kind":"fault","text":"Riso low (E025)","when":{"equals":38,"key":"x.alarm_state"}},{"kind":"fault","text":"Mid bulk OV (E029)","when":{"equals":42,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E031)","when":{"equals":44,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E032)","when":{"equals":45,"key":"x.alarm_state"}},{"kind":"fault","text":"Under-temperature (E033)","when":{"equals":48,"key":"x.alarm_state"}},{"kind":"fault","text":"IGBT not ready (E034)","when":{"equals":49,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E036)","when":{"equals":51,"key":"x.alarm_state"}},{"kind":"fault","text":"Riso low (E037)","when":{"equals":54,"key":"x.alarm_state"}},{"kind":"mains_lost","text":"Island detected (W015)","when":{"equals":62,"key":"x.alarm_state"}},{"kind":"fault","text":"Riso test fail (E078)","when":{"equals":78,"key":"x.alarm_state"}},{"kind":"fault","text":"Arc fault detected (E050)","when":{"equals":79,"key":"x.alarm_state"}},{"kind":"fault","text":"Arc detector fault (E053)","when":{"equals":82,"key":"x.alarm_state"}},{"kind":"fault","text":"Arc detector wrong configuration (E055)","when":{"equals":85,"key":"x.alarm_state"}},{"kind":"warning","text":"Periodic grid off (W048)","when":{"equals":90,"key":"x.alarm_state"}},{"kind":"fault","text":"Internal error (E077)","when":{"equals":91,"key":"x.alarm_state"}},{"kind":"warning","text":"Grid connection fault (W046)","when":{"equals":95,"key":"x.alarm_state"}},{"kind":"fault","text":"Latch, manual reset needed (E075)","when":{"equals":96,"key":"x.alarm_state"}},{"kind":"warning","text":"Update incomplete (W047)","when":{"equals":150,"key":"x.alarm_state"}},{"kind":"fault","text":"Wrong sequence (E079)","when":{"equals":152,"key":"x.alarm_state"}},{"kind":"fault","text":"Back-feed OC (E084)","when":{"equals":156,"key":"x.alarm_state"}},{"kind":"fault","text":"Aux. bulk feed connection error (E098)","when":{"equals":167,"key":"x.alarm_state"}},{"kind":"fault","text":"Ground kit self-test error (E099)","when":{"equals":170,"key":"x.alarm_state"}},{"kind":"warning","text":"Grid over-frequency derating (derating bit 1)","when":{"bit":1,"key":"x.derating_state"}},{"kind":"warning","text":"Average grid over-voltage derating (derating bit 2)","when":{"bit":2,"key":"x.derating_state"}},{"kind":"warning","text":"Anti-islanding derating (derating bit 3)","when":{"bit":3,"key":"x.derating_state"}},{"kind":"warning","text":"Over-temperature derating (derating bit 5)","when":{"bit":5,"key":"x.derating_state"}},{"kind":"warning","text":"DC over-voltage derating (derating bit 6)","when":{"bit":6,"key":"x.derating_state"}}],"sources":[{"title":"Modbus RTU Register Map, TRIO-50.0/60.0-TL-OUTD, TRIO-TM-50.0-400, TRIO-TM-60.0-480"}]}
