{"connection":{"default_port":502,"default_unit":100,"limits":{"max_registers":62},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"id":"powertrac-mfm","kind":"meter","manufacturer":"Powertrac","modbusspec":0,"name":"Multifunction energy meter (3 line display, mains / DG)","points":[{"address":1,"key":"x.id","label":"id","poll":"slow","table":"input","type":"u32","verified":false},{"address":3,"key":"x.ct_ratio","label":"ct ratio","poll":"slow","table":"input","type":"u32","verified":false},{"address":5,"key":"x.eb_dg_status","label":"eb dg status","poll":"fast","table":"input","type":"u32","verified":false},{"address":13,"key":"x.eb_energy","label":"eb kwh","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh","verified":false},{"address":15,"key":"x.eb_apparent_energy","label":"kvah","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kVAh","verified":false},{"address":17,"key":"x.eb_reactive_energy","label":"rkvah","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kvarh","verified":false},{"address":19,"key":"x.dg_energy","label":"Cum DG KWH","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh","verified":false},{"address":21,"key":"x.dg_apparent_energy","label":"kvah","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kVAh","verified":false},{"address":23,"key":"x.dg_reactive_energy","label":"rkvah","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kvarh","verified":false},{"address":25,"key":"l1_current","label":"r current","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"A","verified":false},{"address":27,"key":"l2_current","label":"y current","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"A","verified":false},{"address":29,"key":"l3_current","label":"b current","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"A","verified":false},{"address":31,"key":"l1_voltage","label":"r volt","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"V","verified":false},{"address":33,"key":"l2_voltage","label":"y volt","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"V","verified":false},{"address":35,"key":"l3_voltage","label":"b volt","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"V","verified":false},{"address":37,"key":"x.l1_active_power","label":"r ph. kw","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"kW","verified":false},{"address":39,"key":"x.l2_active_power","label":"y ph. kw","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"kW","verified":false},{"address":41,"key":"x.l3_active_power","label":"b ph. kw","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"kW","verified":false},{"address":43,"key":"x.l1_apparent_power","label":"R ph. kva","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"kVA","verified":false},{"address":45,"key":"x.l2_apparent_power","label":"y ph. kva","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"kVA","verified":false},{"address":47,"key":"x.l3_apparent_power","label":"b ph. kva","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"kVA","verified":false},{"address":49,"key":"x.l1_reactive_power","label":"r ph. kvar","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"kvar","verified":false},{"address":51,"key":"x.l2_reactive_power","label":"y ph. kvar","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"kvar","verified":false},{"address":53,"key":"x.l3_reactive_power","label":"b ph. kvar","poll":"fast","scale":0.001,"table":"input","type":"u32","unit":"kvar","verified":false},{"address":55,"key":"x.l1_power_factor","label":"r ph. Pf","poll":"fast","scale":0.001,"table":"input","type":"u32","verified":false},{"address":57,"key":"x.l2_power_factor","label":"y ph. Pf","poll":"fast","scale":0.001,"table":"input","type":"u32","verified":false},{"address":59,"key":"x.l3_power_factor","label":"b ph. Pf","poll":"fast","scale":0.001,"table":"input","type":"u32","verified":false},{"address":61,"key":"frequency","label":"fr","poll":"fast","scale":0.1,"table":"input","type":"u32","unit":"Hz","verified":false}],"sources":[{"title":"Energy Meter Modbus Electrical parameters (3 line display)"}]}
