{"connection":{"default_port":502,"default_unit":1,"input_equals_holding":true,"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"parity":{"0":"None","1":"Even","2":"Odd"},"phase_order":{"0":"1-2-3 (correct)","1":"1-3-2 (reversed)"}},"flags":{"error_bits":{"0":"RAM error","1":"Configuration error","2":"Calibration error","3":"Remote communication module error (WiFi / Zigbee)","4":"Clock (RTC) error","7":"Archive error","8":"Flash memory error","9":"Display error"},"event_flags":{"0":"Voltage, current and power, channel 1","1":"Voltage, current and power, channel 2","10":"Long-term flicker, channel 3","11":"Long-term flicker, channel 4","12":"Frequency","13":"Automatic current probe range switchover","2":"Voltage, current and power, channel 3","3":"Voltage, current and power, channel 4","4":"Short-term flicker, channel 1","5":"Short-term flicker, channel 2","6":"Short-term flicker, channel 3","7":"Short-term flicker, channel 4","8":"Long-term flicker, channel 1","9":"Long-term flicker, channel 2"},"sample_range":{"0":"Voltage channel 1 out of range","1":"Voltage channel 2 out of range","2":"Voltage channel 3 out of range","3":"Voltage channel 4 out of range","4":"Current channel 1 out of range","5":"Current channel 2 out of range","6":"Current channel 3 out of range","7":"Current channel 4 out of range"}},"id":"pqplus-umd","identify":{"serial":{"address":528,"table":"input","type":"u32"}},"kind":"meter","manufacturer":"PQ Plus","modbusspec":0,"name":"UMD power meters (UMD 96, 97, 98, 807, 913 and others; UMD instrument register map)","points":[{"address":528,"key":"serial","label":"DEVICE_NUMBER","poll":"slow","table":"input","type":"u32"},{"address":521,"key":"x.device_type","label":"DEVICE_TYPE","poll":"slow","table":"input","type":"u16"},{"address":520,"key":"x.props_type","label":"PROPS_TYPE","poll":"slow","table":"input","type":"u16"},{"address":530,"key":"x.hw_build","label":"HW build version","poll":"slow","table":"input","type":"u16"},{"address":531,"key":"x.boot_build","label":"BOOT build version","poll":"slow","table":"input","type":"u16"},{"address":532,"key":"x.sw_build","label":"SW build version","poll":"slow","table":"input","type":"u16"},{"address":538,"key":"firmware","label":"SW version","poll":"slow","table":"input","type":"u64","verified":false},{"address":516,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.clock","label":"GMT Time","poll":"slow","table":"input","type":"u64"},{"address":4096,"key":"x.config_changes","label":"Config Change counter","poll":"slow","table":"input","type":"u16"},{"address":4097,"flags":"error_bits","key":"error_code","label":"Error Code","table":"input","type":"u32"},{"address":4099,"enum":"phase_order","key":"x.phase_order","label":"Phase order","table":"input","type":"u16","verified":false},{"address":4100,"key":"frequency","label":"Actual frequency","table":"input","type":"f32","unit":"Hz"},{"address":4102,"key":"x.frequency_10s","label":"10-second frequency","table":"input","type":"f32","unit":"Hz"},{"address":4104,"flags":"sample_range","key":"x.sample_range_flags","label":"Sample Overflow/Underflow Flags","table":"input","type":"u16"},{"address":4105,"flags":"event_flags","key":"x.event_flags","label":"Flags","table":"input","type":"u32"},{"address":4352,"key":"l1_voltage","label":"ULN 1","table":"input","type":"f32","unit":"V"},{"address":4354,"key":"l2_voltage","label":"ULN 2","table":"input","type":"f32","unit":"V"},{"address":4356,"key":"l3_voltage","label":"ULN 3","table":"input","type":"f32","unit":"V"},{"address":4358,"key":"x.voltage_n","label":"UN","table":"input","type":"f32","unit":"V"},{"address":4360,"key":"x.voltage_l1_l2","label":"ULL1","table":"input","type":"f32","unit":"V"},{"address":4362,"key":"x.voltage_l2_l3","label":"ULL2","table":"input","type":"f32","unit":"V"},{"address":4364,"key":"x.voltage_l3_l1","label":"ULL3","table":"input","type":"f32","unit":"V"},{"address":4366,"key":"x.thd_u1","label":"THD U1","table":"input","type":"f32","unit":"%"},{"address":4368,"key":"x.thd_u2","label":"THD U2","table":"input","type":"f32","unit":"%"},{"address":4370,"key":"x.thd_u3","label":"THD U3","table":"input","type":"f32","unit":"%"},{"address":4406,"key":"x.voltage_unbalance","label":"unbU","table":"input","type":"f32","unit":"%","verified":false},{"address":4608,"key":"l1_current","label":"I1","table":"input","type":"f32","unit":"A"},{"address":4610,"key":"l2_current","label":"I2","table":"input","type":"f32","unit":"A"},{"address":4612,"key":"l3_current","label":"I3","table":"input","type":"f32","unit":"A"},{"address":4614,"key":"x.current_i4","label":"I4","table":"input","type":"f32","unit":"A"},{"address":4620,"key":"x.thd_i1","label":"THD I1","table":"input","type":"f32","unit":"%"},{"address":4622,"key":"x.thd_i2","label":"THD I2","table":"input","type":"f32","unit":"%"},{"address":4624,"key":"x.thd_i3","label":"THD I3","table":"input","type":"f32","unit":"%"},{"address":4660,"key":"x.current_unbalance","label":"unbI","table":"input","type":"f32","unit":"%","verified":false},{"address":4864,"key":"power_factor","label":"3PF","table":"input","type":"f32","unit":""},{"address":4866,"key":"x.cos_phi","label":"3cos(phi)","table":"input","type":"f32","unit":""},{"address":4868,"key":"x.power_factor_l1","label":"PF1","table":"input","type":"f32","unit":""},{"address":4870,"key":"x.power_factor_l2","label":"PF2","table":"input","type":"f32","unit":""},{"address":4872,"key":"x.power_factor_l3","label":"PF3","table":"input","type":"f32","unit":""},{"address":4884,"key":"grid_power","label":"3P","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":4886,"key":"reactive_power","label":"3Q","table":"input","type":"f32","unit":"var"},{"address":4888,"key":"apparent_power","label":"3S","table":"input","type":"f32","unit":"VA"},{"address":4894,"key":"x.distortion_power","label":"3D","table":"input","type":"f32","unit":"VA","verified":false},{"address":4896,"key":"l1_power","label":"P1","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":4898,"key":"l2_power","label":"P2","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":4900,"key":"l3_power","label":"P3","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":4904,"key":"x.reactive_power_l1","label":"Q1","table":"input","type":"f32","unit":"var"},{"address":4906,"key":"x.reactive_power_l2","label":"Q2","table":"input","type":"f32","unit":"var"},{"address":4908,"key":"x.reactive_power_l3","label":"Q3","table":"input","type":"f32","unit":"var"},{"address":4912,"key":"x.apparent_power_l1","label":"S1","table":"input","type":"f32","unit":"VA"},{"address":4914,"key":"x.apparent_power_l2","label":"S2","table":"input","type":"f32","unit":"VA"},{"address":4916,"key":"x.apparent_power_l3","label":"S3","table":"input","type":"f32","unit":"VA"},{"address":8192,"key":"x.import_energy_f64","label":"3EP+ (imported)","poll":"slow","table":"input","type":"f64"},{"address":8196,"key":"x.export_energy_f64","label":"3EP- (exported)","poll":"slow","table":"input","type":"f64"},{"address":8200,"key":"x.reactive_energy_inductive","label":"3EQL (inductive)","poll":"slow","table":"input","type":"f64"},{"address":8204,"key":"x.reactive_energy_capacitive","label":"3EQC (capacitive)","poll":"slow","table":"input","type":"f64"},{"address":19060,"key":"x.energy_total","label":"3EP total","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kWh","verified":false},{"address":19068,"key":"grid_import_energy","label":"3EP consumed","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kWh","verified":false},{"address":19076,"key":"grid_export_energy","label":"3EP delivered","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kWh","verified":false},{"address":19062,"key":"x.l1_import_energy","label":"EP1 consumed","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kWh","verified":false},{"address":19064,"key":"x.l2_import_energy","label":"EP2 consumed","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kWh","verified":false},{"address":19066,"key":"x.l3_import_energy","label":"EP3 consumed","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kWh","verified":false},{"address":19070,"key":"x.l1_export_energy","label":"EP1 delivered","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kWh","verified":false},{"address":19072,"key":"x.l2_export_energy","label":"EP2 delivered","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kWh","verified":false},{"address":19074,"key":"x.l3_export_energy","label":"EP3 delivered","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kWh","verified":false},{"address":19084,"key":"x.apparent_energy","label":"3ES","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kVAh","verified":false},{"address":19100,"key":"x.reactive_energy_inductive_total","label":"3EQL","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kvarh","verified":false},{"address":19108,"key":"x.reactive_energy_capacitive_total","label":"3EQC","poll":"slow","scale":0.001,"table":"input","type":"f32","unit":"kvarh","verified":false},{"address":19982,"key":"x.demand_power","label":"actual average demand 3P","poll":"slow","table":"input","type":"f32","unit":"W","verified":false},{"address":19970,"key":"x.last_demand_power","label":"last average demand 3P","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":20018,"key":"x.max_demand_power","label":"maximal demand 3P","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":36864,"key":"x.digital_inputs_1_16","label":"Digital Inputs (1-16)","optional":true,"table":"input","type":"u16"},{"address":37056,"key":"temperature","label":"Temperature 1 - Internal (Ti)","optional":true,"poll":"slow","table":"input","type":"f32","unit":"°C","verified":false},{"address":37058,"key":"x.temperature_external","label":"Temperature 2 - External (Te)","optional":true,"poll":"slow","table":"input","type":"f32","unit":"°C","verified":false},{"address":2049,"key":"x.com1_address","label":"COM1 Device Address","poll":"slow","table":"input","type":"u16"},{"address":2050,"key":"x.com1_baud","label":"COM1 Baud Rate","poll":"slow","table":"input","type":"u32","verified":false},{"address":2052,"enum":"parity","key":"x.com1_parity","label":"COM1 Parity","poll":"slow","table":"input","type":"u16"},{"address":2120,"key":"x.modbus_port","label":"ETH1 Modbus Port","optional":true,"poll":"slow","table":"input","type":"u16"},{"address":19000,"key":"x.voltage_l1","label":"Voltage L1","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":19002,"key":"x.voltage_l2","label":"Voltage L2","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":19004,"key":"x.voltage_l3","label":"Voltage L3","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":19012,"key":"x.current_l1","label":"Current L1","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":19014,"key":"x.current_l2","label":"Current L2","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":19016,"key":"x.current_l3","label":"Current L3","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":19018,"key":"x.current","label":"Current","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":19020,"key":"x.active_power_l1_19020","label":"Active Power L1","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":19022,"key":"x.active_power_l2_19022","label":"Active Power L2","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":19024,"key":"x.active_power_l3_19024","label":"Active Power L3","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":19026,"key":"x.active_power_19026","label":"Active Power","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":19036,"key":"x.reactive_power_l1_19036","label":"Reactive Power L1","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":19038,"key":"x.reactive_power_l2_19038","label":"Reactive Power L2","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":19040,"key":"x.reactive_power_l3_19040","label":"Reactive Power L3","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":19042,"key":"x.reactive_power","label":"Reactive Power","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":19050,"key":"x.frequency","label":"Frequency","sources":["openems"],"table":"holding","type":"f32","unit":"Hz","verified":false}],"problems":[{"kind":"fault","text":"Meter RAM error (bit 0)","when":{"bit":0,"key":"error_code"}},{"kind":"fault","text":"Meter configuration error (bit 1)","when":{"bit":1,"key":"error_code"}},{"kind":"fault","text":"Meter calibration error (bit 2)","when":{"bit":2,"key":"error_code"}},{"kind":"warning","text":"Meter communication module error (bit 3)","when":{"bit":3,"key":"error_code"}},{"kind":"warning","text":"Meter clock error (bit 4)","when":{"bit":4,"key":"error_code"}},{"kind":"warning","text":"Meter archive error (bit 7)","when":{"bit":7,"key":"error_code"}},{"kind":"fault","text":"Meter flash memory error (bit 8)","when":{"bit":8,"key":"error_code"}},{"kind":"warning","text":"Meter display error (bit 9)","when":{"bit":9,"key":"error_code"}},{"kind":"warning","text":"Phase sequence reversed (1-3-2)","when":{"key":"x.phase_order","not":0}},{"kind":"warning","text":"Measuring input out of range (flags 0x{value:X}); readings less precise","when":{"key":"x.sample_range_flags","not":0}}],"sources":[{"title":"UMD 96, UMD 97, UMD 98, UMD 807, UMD 913, MMB 700, MMU 3, MMI 12, UMD 701, UMD 704–707, UMD 709, UMD 710, UMC 26 – Protocol description for Modbus TCP and Modbus RTU protocol (firmware 3.0.x+)"},{"title":"Same document for firmware 2.1.25+"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
