{"connection":{"default_port":502,"default_unit":1},"id":"pqplus-umd96","kind":"meter","manufacturer":"PQ Plus","modbusspec":0,"name":"UMD 96 power meter","points":[{"address":4100,"key":"frequency","label":"Frequency","sources":["openems"],"table":"holding","type":"f32","unit":"Hz","verified":false},{"address":4352,"key":"l1_voltage","label":"Voltage L1","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":4354,"key":"l2_voltage","label":"Voltage L2","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":4356,"key":"l3_voltage","label":"Voltage L3","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":4608,"key":"l1_current","label":"Current L1","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":4610,"key":"l2_current","label":"Current L2","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":4612,"key":"l3_current","label":"Current L3","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":4884,"key":"x.active_power","label":"Active Power","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":4886,"key":"reactive_power","label":"Reactive Power","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":4896,"key":"x.active_power_l1","label":"Active Power L1","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":4898,"key":"x.active_power_l2","label":"Active Power L2","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":4900,"key":"x.active_power_l3","label":"Active Power L3","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":4904,"key":"x.reactive_power_l1","label":"Reactive Power L1","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":4906,"key":"x.reactive_power_l2","label":"Reactive Power L2","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":4908,"key":"x.reactive_power_l3","label":"Reactive Power L3","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
