{"connection":{"default_port":502,"default_unit":1},"id":"pylontech-force","kind":"battery","manufacturer":"Pylontech","modbusspec":0,"models":[{"id":"force_h1","name":"Force H1"},{"id":"force_h2","name":"Force H2"},{"id":"force_h3","name":"Force H3"}],"name":"Force H1 / Force H2 / Force H3","points":[{"address":4096,"key":"x.device_brand","label":"Device Brand","length":3,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":4101,"key":"x.device_name","label":"Device Name","length":5,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":4106,"key":"x.device_firmware_version","label":"Device Firmware Version","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5123,"key":"battery_voltage","label":"Battery Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5125,"key":"x.battery_current","label":"Battery Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":5126,"key":"battery_temperature","label":"Battery Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5127,"key":"battery_soc","label":"Battery","sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":5128,"key":"x.battery_cycle_times","label":"Battery Cycle Times","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5129,"key":"x.max_charging_voltage","label":"Max Charging Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5131,"key":"x.max_charging_current","label":"Max Charging Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":5132,"key":"x.min_discharging_voltage","label":"Min Discharging Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5134,"key":"x.max_discharging_current","label":"Max Discharging Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":5136,"key":"x.max_cell_voltage","label":"Max Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5137,"key":"x.min_cell_voltage","label":"Min Cell Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5138,"key":"x.max_cell_voltage_id","label":"Max Cell Voltage ID","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5139,"key":"x.min_cell_voltage_id","label":"Min Cell Voltage ID","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5140,"key":"x.max_cell_temperature","label":"Max Cell Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5141,"key":"x.min_cell_temperature","label":"Min Cell Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5142,"key":"x.max_cell_temperature_id","label":"Max Cell Temperature ID","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5143,"key":"x.min_cell_temperature_id","label":"Min Cell Temperature ID","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5144,"key":"x.max_module_voltage","label":"Max Module Voltage","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5145,"key":"x.min_module_voltage","label":"Min Module Voltage","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5146,"key":"x.max_module_voltage_id","label":"Max Module Voltage ID","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5147,"key":"x.min_module_voltage_id","label":"Min Module Voltage ID","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5148,"key":"x.max_module_temperature","label":"Max Module Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5149,"key":"x.min_module_temperature","label":"Min Module Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5150,"key":"x.max_module_temperature_id","label":"Max Module Temperature ID","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5151,"key":"x.min_module_temperature_id","label":"Min Module Temperature ID","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5152,"key":"battery_soh","label":"Battery SOH","sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":5154,"key":"x.battery_remaining_capacity","label":"Battery Remaining capacity","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":5160,"key":"x.today_battery_charge","label":"Today Battery Charge","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":5162,"key":"x.today_battery_discharge","label":"Today Battery Discharge","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":5164,"key":"x.total_battery_charge","label":"Total Battery Charge","sources":["solarman"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":5166,"key":"x.total_battery_discharge","label":"Total Battery Discharge","sources":["solarman"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":5174,"key":"x.battery_module_series","label":"Battery Module (series)","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5175,"key":"x.battery_cell_series","label":"Battery Cell (series)","sources":["solarman"],"table":"holding","type":"u16","verified":false},{"address":5200,"key":"serial","label":"Device Serial Number","length":8,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":5216,"key":"x.battery_module_0_voltage","label":"Battery Module 0 Voltage","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5217,"key":"x.battery_module_1_voltage","label":"Battery Module 1 Voltage","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5218,"key":"x.battery_module_2_voltage","label":"Battery Module 2 Voltage","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5219,"key":"x.battery_module_3_voltage","label":"Battery Module 3 Voltage","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5220,"key":"x.battery_module_4_voltage","label":"Battery Module 4 Voltage","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5221,"key":"x.battery_module_5_voltage","label":"Battery Module 5 Voltage","models":["force_h1","force_h3"],"scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5222,"key":"x.battery_module_6_voltage","label":"Battery Module 6 Voltage","models":["force_h1","force_h3"],"scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5296,"key":"x.battery_module_0_temperature","label":"Battery Module 0 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5297,"key":"x.battery_module_1_temperature","label":"Battery Module 1 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5298,"key":"x.battery_module_2_temperature","label":"Battery Module 2 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5299,"key":"x.battery_module_3_temperature","label":"Battery Module 3 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5300,"key":"x.battery_module_4_temperature","label":"Battery Module 4 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5301,"key":"x.battery_module_5_temperature","label":"Battery Module 5 Temperature","models":["force_h1","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5302,"key":"x.battery_module_6_temperature","label":"Battery Module 6 Temperature","models":["force_h1","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5376,"key":"x.cell_0_0_voltage","label":"Cell 0 - 0 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5377,"key":"x.cell_0_1_voltage","label":"Cell 0 - 1 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5378,"key":"x.cell_0_2_voltage","label":"Cell 0 - 2 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5379,"key":"x.cell_0_3_voltage","label":"Cell 0 - 3 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5380,"key":"x.cell_0_4_voltage","label":"Cell 0 - 4 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5381,"key":"x.cell_0_5_voltage","label":"Cell 0 - 5 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5382,"key":"x.cell_0_6_voltage","label":"Cell 0 - 6 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5383,"key":"x.cell_0_7_voltage","label":"Cell 0 - 7 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5384,"key":"x.cell_0_8_voltage","label":"Cell 0 - 8 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5385,"key":"x.cell_0_9_voltage","label":"Cell 0 - 9 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5386,"key":"x.cell_0_10_voltage","label":"Cell 0 - 10 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5387,"key":"x.cell_0_11_voltage","label":"Cell 0 - 11 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5388,"key":"x.cell_0_12_voltage","label":"Cell 0 - 12 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5389,"key":"x.cell_0_13_voltage","label":"Cell 0 - 13 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5390,"key":"x.cell_0_14_voltage","label":"Cell 0 - 14 Voltage","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5391,"key":"x.cell_0_15_voltage","label":"Cell 0 - 15 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5391,"key":"x.cell_1_0_voltage","label":"Cell 1 - 0 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5392,"key":"x.cell_0_16_voltage","label":"Cell 0 - 16 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5392,"key":"x.cell_1_1_voltage","label":"Cell 1 - 1 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5393,"key":"x.cell_0_17_voltage","label":"Cell 0 - 17 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5393,"key":"x.cell_1_2_voltage","label":"Cell 1 - 2 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5394,"key":"x.cell_0_18_voltage","label":"Cell 0 - 18 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5394,"key":"x.cell_1_3_voltage","label":"Cell 1 - 3 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5395,"key":"x.cell_0_19_voltage","label":"Cell 0 - 19 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5395,"key":"x.cell_1_4_voltage","label":"Cell 1 - 4 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5396,"key":"x.cell_0_20_voltage","label":"Cell 0 - 20 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5396,"key":"x.cell_1_5_voltage","label":"Cell 1 - 5 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5397,"key":"x.cell_0_21_voltage","label":"Cell 0 - 21 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5397,"key":"x.cell_1_6_voltage","label":"Cell 1 - 6 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5398,"key":"x.cell_0_22_voltage","label":"Cell 0 - 22 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5398,"key":"x.cell_1_7_voltage","label":"Cell 1 - 7 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5399,"key":"x.cell_0_23_voltage","label":"Cell 0 - 23 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5399,"key":"x.cell_1_8_voltage","label":"Cell 1 - 8 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5400,"key":"x.cell_0_24_voltage","label":"Cell 0 - 24 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5400,"key":"x.cell_1_9_voltage","label":"Cell 1 - 9 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5401,"key":"x.cell_0_25_voltage","label":"Cell 0 - 25 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5401,"key":"x.cell_1_10_voltage","label":"Cell 1 - 10 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5402,"key":"x.cell_0_26_voltage","label":"Cell 0 - 26 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5402,"key":"x.cell_1_11_voltage","label":"Cell 1 - 11 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5403,"key":"x.cell_0_27_voltage","label":"Cell 0 - 27 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5403,"key":"x.cell_1_12_voltage","label":"Cell 1 - 12 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5404,"key":"x.cell_0_28_voltage","label":"Cell 0 - 28 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5404,"key":"x.cell_1_13_voltage","label":"Cell 1 - 13 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5405,"key":"x.cell_0_29_voltage","label":"Cell 0 - 29 Voltage","models":["force_h2","force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5405,"key":"x.cell_1_14_voltage","label":"Cell 1 - 14 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5406,"key":"x.cell_0_30_voltage","label":"Cell 0 - 30 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5406,"key":"x.cell_1_0_voltage_2","label":"Cell 1 - 0 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5406,"key":"x.cell_2_0_voltage","label":"Cell 2 - 0 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5407,"key":"x.cell_0_31_voltage","label":"Cell 0 - 31 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5407,"key":"x.cell_1_1_voltage_2","label":"Cell 1 - 1 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5407,"key":"x.cell_2_1_voltage","label":"Cell 2 - 1 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5408,"key":"x.cell_1_0_voltage_3","label":"Cell 1 - 0 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5408,"key":"x.cell_1_2_voltage_2","label":"Cell 1 - 2 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5408,"key":"x.cell_2_2_voltage","label":"Cell 2 - 2 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5409,"key":"x.cell_1_1_voltage_3","label":"Cell 1 - 1 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5409,"key":"x.cell_1_3_voltage_2","label":"Cell 1 - 3 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5409,"key":"x.cell_2_3_voltage","label":"Cell 2 - 3 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5410,"key":"x.cell_1_2_voltage_3","label":"Cell 1 - 2 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5410,"key":"x.cell_1_4_voltage_2","label":"Cell 1 - 4 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5410,"key":"x.cell_2_4_voltage","label":"Cell 2 - 4 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5411,"key":"x.cell_1_3_voltage_3","label":"Cell 1 - 3 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5411,"key":"x.cell_1_5_voltage_2","label":"Cell 1 - 5 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5411,"key":"x.cell_2_5_voltage","label":"Cell 2 - 5 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5412,"key":"x.cell_1_4_voltage_3","label":"Cell 1 - 4 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5412,"key":"x.cell_1_6_voltage_2","label":"Cell 1 - 6 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5412,"key":"x.cell_2_6_voltage","label":"Cell 2 - 6 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5413,"key":"x.cell_1_5_voltage_3","label":"Cell 1 - 5 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5413,"key":"x.cell_1_7_voltage_2","label":"Cell 1 - 7 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5413,"key":"x.cell_2_7_voltage","label":"Cell 2 - 7 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5414,"key":"x.cell_1_6_voltage_3","label":"Cell 1 - 6 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5414,"key":"x.cell_1_8_voltage_2","label":"Cell 1 - 8 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5414,"key":"x.cell_2_8_voltage","label":"Cell 2 - 8 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5415,"key":"x.cell_1_7_voltage_3","label":"Cell 1 - 7 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5415,"key":"x.cell_1_9_voltage_2","label":"Cell 1 - 9 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5415,"key":"x.cell_2_9_voltage","label":"Cell 2 - 9 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5416,"key":"x.cell_1_8_voltage_3","label":"Cell 1 - 8 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5416,"key":"x.cell_1_10_voltage_2","label":"Cell 1 - 10 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5416,"key":"x.cell_2_10_voltage","label":"Cell 2 - 10 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5417,"key":"x.cell_1_9_voltage_3","label":"Cell 1 - 9 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5417,"key":"x.cell_1_11_voltage_2","label":"Cell 1 - 11 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5417,"key":"x.cell_2_11_voltage","label":"Cell 2 - 11 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5418,"key":"x.cell_1_10_voltage_3","label":"Cell 1 - 10 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5418,"key":"x.cell_1_12_voltage_2","label":"Cell 1 - 12 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5418,"key":"x.cell_2_12_voltage","label":"Cell 2 - 12 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5419,"key":"x.cell_1_11_voltage_3","label":"Cell 1 - 11 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5419,"key":"x.cell_1_13_voltage_2","label":"Cell 1 - 13 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5419,"key":"x.cell_2_13_voltage","label":"Cell 2 - 13 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5420,"key":"x.cell_1_12_voltage_3","label":"Cell 1 - 12 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5420,"key":"x.cell_1_14_voltage_2","label":"Cell 1 - 14 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5420,"key":"x.cell_2_14_voltage","label":"Cell 2 - 14 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5421,"key":"x.cell_1_13_voltage_3","label":"Cell 1 - 13 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5421,"key":"x.cell_1_15_voltage","label":"Cell 1 - 15 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5421,"key":"x.cell_3_0_voltage","label":"Cell 3 - 0 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5422,"key":"x.cell_1_14_voltage_3","label":"Cell 1 - 14 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5422,"key":"x.cell_1_16_voltage","label":"Cell 1 - 16 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5422,"key":"x.cell_3_1_voltage","label":"Cell 3 - 1 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5423,"key":"x.cell_1_15_voltage_2","label":"Cell 1 - 15 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5423,"key":"x.cell_1_17_voltage","label":"Cell 1 - 17 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5423,"key":"x.cell_3_2_voltage","label":"Cell 3 - 2 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5424,"key":"x.cell_1_16_voltage_2","label":"Cell 1 - 16 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5424,"key":"x.cell_1_18_voltage","label":"Cell 1 - 18 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5424,"key":"x.cell_3_3_voltage","label":"Cell 3 - 3 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5425,"key":"x.cell_1_17_voltage_2","label":"Cell 1 - 17 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5425,"key":"x.cell_1_19_voltage","label":"Cell 1 - 19 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5425,"key":"x.cell_3_4_voltage","label":"Cell 3 - 4 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5426,"key":"x.cell_1_18_voltage_2","label":"Cell 1 - 18 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5426,"key":"x.cell_1_20_voltage","label":"Cell 1 - 20 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5426,"key":"x.cell_3_5_voltage","label":"Cell 3 - 5 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5427,"key":"x.cell_1_19_voltage_2","label":"Cell 1 - 19 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5427,"key":"x.cell_1_21_voltage","label":"Cell 1 - 21 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5427,"key":"x.cell_3_6_voltage","label":"Cell 3 - 6 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5428,"key":"x.cell_1_22_voltage","label":"Cell 1 - 22 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5428,"key":"x.cell_3_7_voltage","label":"Cell 3 - 7 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5429,"key":"x.cell_1_21_voltage_2","label":"Cell 1 - 21 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5429,"key":"x.cell_1_23_voltage","label":"Cell 1 - 23 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5429,"key":"x.cell_3_8_voltage","label":"Cell 3 - 8 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5430,"key":"x.cell_1_22_voltage_2","label":"Cell 1 - 22 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5430,"key":"x.cell_1_24_voltage","label":"Cell 1 - 24 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5430,"key":"x.cell_3_9_voltage","label":"Cell 3 - 9 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5431,"key":"x.cell_1_23_voltage_2","label":"Cell 1 - 23 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5431,"key":"x.cell_1_25_voltage","label":"Cell 1 - 25 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5431,"key":"x.cell_3_10_voltage","label":"Cell 3 - 10 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5432,"key":"x.cell_1_24_voltage_2","label":"Cell 1 - 24 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5432,"key":"x.cell_1_26_voltage","label":"Cell 1 - 26 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5432,"key":"x.cell_3_11_voltage","label":"Cell 3 - 11 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5433,"key":"x.cell_1_25_voltage_2","label":"Cell 1 - 25 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5433,"key":"x.cell_1_27_voltage","label":"Cell 1 - 27 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5433,"key":"x.cell_3_12_voltage","label":"Cell 3 - 12 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5434,"key":"x.cell_1_26_voltage_2","label":"Cell 1 - 26 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5434,"key":"x.cell_1_28_voltage","label":"Cell 1 - 28 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5434,"key":"x.cell_3_13_voltage","label":"Cell 3 - 13 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5435,"key":"x.cell_1_27_voltage_2","label":"Cell 1 - 27 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5435,"key":"x.cell_1_29_voltage","label":"Cell 1 - 29 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5435,"key":"x.cell_3_14_voltage","label":"Cell 3 - 14 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5436,"key":"x.cell_1_28_voltage_2","label":"Cell 1 - 28 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5436,"key":"x.cell_2_0_voltage_2","label":"Cell 2 - 0 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5436,"key":"x.cell_4_0_voltage","label":"Cell 4 - 0 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5437,"key":"x.cell_1_29_voltage_2","label":"Cell 1 - 29 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5437,"key":"x.cell_2_1_voltage_2","label":"Cell 2 - 1 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5437,"key":"x.cell_4_1_voltage","label":"Cell 4 - 1 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5438,"key":"x.cell_1_30_voltage","label":"Cell 1 - 30 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5438,"key":"x.cell_2_2_voltage_2","label":"Cell 2 - 2 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5438,"key":"x.cell_4_2_voltage","label":"Cell 4 - 2 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5439,"key":"x.cell_1_31_voltage","label":"Cell 1 - 31 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5439,"key":"x.cell_2_3_voltage_2","label":"Cell 2 - 3 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5439,"key":"x.cell_4_3_voltage","label":"Cell 4 - 3 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5440,"key":"x.cell_2_0_voltage_3","label":"Cell 2 - 0 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5440,"key":"x.cell_2_4_voltage_2","label":"Cell 2 - 4 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5440,"key":"x.cell_4_4_voltage","label":"Cell 4 - 4 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5441,"key":"x.cell_2_1_voltage_3","label":"Cell 2 - 1 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5441,"key":"x.cell_2_5_voltage_2","label":"Cell 2 - 5 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5441,"key":"x.cell_4_5_voltage","label":"Cell 4 - 5 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5442,"key":"x.cell_2_2_voltage_3","label":"Cell 2 - 2 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5442,"key":"x.cell_2_6_voltage_2","label":"Cell 2 - 6 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5442,"key":"x.cell_4_6_voltage","label":"Cell 4 - 6 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5443,"key":"x.cell_2_3_voltage_3","label":"Cell 2 - 3 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5443,"key":"x.cell_2_7_voltage_2","label":"Cell 2 - 7 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5443,"key":"x.cell_4_7_voltage","label":"Cell 4 - 7 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5444,"key":"x.cell_2_4_voltage_3","label":"Cell 2 - 4 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5444,"key":"x.cell_2_8_voltage_2","label":"Cell 2 - 8 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5444,"key":"x.cell_4_8_voltage","label":"Cell 4 - 8 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5445,"key":"x.cell_2_5_voltage_3","label":"Cell 2 - 5 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5445,"key":"x.cell_2_9_voltage_2","label":"Cell 2 - 9 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5445,"key":"x.cell_4_9_voltage","label":"Cell 4 - 9 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5446,"key":"x.cell_2_6_voltage_3","label":"Cell 2 - 6 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5446,"key":"x.cell_2_10_voltage_2","label":"Cell 2 - 10 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5446,"key":"x.cell_4_10_voltage","label":"Cell 4 - 10 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5447,"key":"x.cell_2_7_voltage_3","label":"Cell 2 - 7 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5447,"key":"x.cell_2_11_voltage_2","label":"Cell 2 - 11 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5447,"key":"x.cell_4_11_voltage","label":"Cell 4 - 11 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5448,"key":"x.cell_2_8_voltage_3","label":"Cell 2 - 8 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5448,"key":"x.cell_2_12_voltage_2","label":"Cell 2 - 12 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5448,"key":"x.cell_4_12_voltage","label":"Cell 4 - 12 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5449,"key":"x.cell_2_9_voltage_3","label":"Cell 2 - 9 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5449,"key":"x.cell_2_13_voltage_2","label":"Cell 2 - 13 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5449,"key":"x.cell_4_13_voltage","label":"Cell 4 - 13 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5450,"key":"x.cell_2_10_voltage_3","label":"Cell 2 - 10 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5450,"key":"x.cell_2_14_voltage_2","label":"Cell 2 - 14 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5450,"key":"x.cell_4_14_voltage","label":"Cell 4 - 14 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5451,"key":"x.cell_2_11_voltage_3","label":"Cell 2 - 11 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5451,"key":"x.cell_2_15_voltage","label":"Cell 2 - 15 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5451,"key":"x.cell_5_0_voltage","label":"Cell 5 - 0 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5452,"key":"x.cell_2_12_voltage_3","label":"Cell 2 - 12 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5452,"key":"x.cell_2_16_voltage","label":"Cell 2 - 16 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5452,"key":"x.cell_5_1_voltage","label":"Cell 5 - 1 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5453,"key":"x.cell_2_13_voltage_3","label":"Cell 2 - 13 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5453,"key":"x.cell_2_17_voltage","label":"Cell 2 - 17 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5453,"key":"x.cell_5_2_voltage","label":"Cell 5 - 2 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5454,"key":"x.cell_2_14_voltage_3","label":"Cell 2 - 14 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5454,"key":"x.cell_2_18_voltage","label":"Cell 2 - 18 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5454,"key":"x.cell_5_3_voltage","label":"Cell 5 - 3 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5455,"key":"x.cell_2_15_voltage_2","label":"Cell 2 - 15 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5455,"key":"x.cell_2_19_voltage","label":"Cell 2 - 19 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5455,"key":"x.cell_5_4_voltage","label":"Cell 5 - 4 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5456,"key":"x.cell_2_16_voltage_2","label":"Cell 2 - 16 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5456,"key":"x.cell_2_20_voltage","label":"Cell 2 - 20 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5456,"key":"x.cell_5_5_voltage","label":"Cell 5 - 5 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5457,"key":"x.cell_2_17_voltage_2","label":"Cell 2 - 17 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5457,"key":"x.cell_2_21_voltage","label":"Cell 2 - 21 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5457,"key":"x.cell_5_6_voltage","label":"Cell 5 - 6 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5458,"key":"x.cell_2_18_voltage_2","label":"Cell 2 - 18 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5458,"key":"x.cell_2_22_voltage","label":"Cell 2 - 22 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5458,"key":"x.cell_5_7_voltage","label":"Cell 5 - 7 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5459,"key":"x.cell_2_19_voltage_2","label":"Cell 2 - 19 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5459,"key":"x.cell_2_23_voltage","label":"Cell 2 - 23 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5459,"key":"x.cell_5_8_voltage","label":"Cell 5 - 8 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5460,"key":"x.cell_2_20_voltage_2","label":"Cell 2 - 20 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5460,"key":"x.cell_2_24_voltage","label":"Cell 2 - 24 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5460,"key":"x.cell_5_9_voltage","label":"Cell 5 - 9 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5461,"key":"x.cell_2_21_voltage_2","label":"Cell 2 - 21 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5461,"key":"x.cell_2_25_voltage","label":"Cell 2 - 25 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5461,"key":"x.cell_5_10_voltage","label":"Cell 5 - 10 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5462,"key":"x.cell_2_22_voltage_2","label":"Cell 2 - 22 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5462,"key":"x.cell_2_26_voltage","label":"Cell 2 - 26 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5462,"key":"x.cell_5_11_voltage","label":"Cell 5 - 11 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5463,"key":"x.cell_2_23_voltage_2","label":"Cell 2 - 23 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5463,"key":"x.cell_2_27_voltage","label":"Cell 2 - 27 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5463,"key":"x.cell_5_12_voltage","label":"Cell 5 - 12 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5464,"key":"x.cell_2_24_voltage_2","label":"Cell 2 - 24 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5464,"key":"x.cell_2_28_voltage","label":"Cell 2 - 28 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5464,"key":"x.cell_5_13_voltage","label":"Cell 5 - 13 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5465,"key":"x.cell_2_25_voltage_2","label":"Cell 2 - 25 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5465,"key":"x.cell_2_29_voltage","label":"Cell 2 - 29 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5465,"key":"x.cell_5_14_voltage","label":"Cell 5 - 14 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5466,"key":"x.cell_2_26_voltage_2","label":"Cell 2 - 26 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5466,"key":"x.cell_3_0_voltage_2","label":"Cell 3 - 0 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5466,"key":"x.cell_6_0_voltage","label":"Cell 6 - 0 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5467,"key":"x.cell_2_27_voltage_2","label":"Cell 2 - 27 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5467,"key":"x.cell_3_1_voltage_2","label":"Cell 3 - 1 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5467,"key":"x.cell_6_1_voltage","label":"Cell 6 - 1 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5468,"key":"x.cell_2_28_voltage_2","label":"Cell 2 - 28 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5468,"key":"x.cell_3_2_voltage_2","label":"Cell 3 - 2 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5468,"key":"x.cell_6_2_voltage","label":"Cell 6 - 2 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5469,"key":"x.cell_2_29_voltage_2","label":"Cell 2 - 29 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5469,"key":"x.cell_3_3_voltage_2","label":"Cell 3 - 3 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5469,"key":"x.cell_6_3_voltage","label":"Cell 6 - 3 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5470,"key":"x.cell_2_31_voltage","label":"Cell 2 - 31 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5470,"key":"x.cell_3_4_voltage_2","label":"Cell 3 - 4 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5470,"key":"x.cell_6_4_voltage","label":"Cell 6 - 4 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5471,"key":"x.cell_3_5_voltage_2","label":"Cell 3 - 5 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5471,"key":"x.cell_6_5_voltage","label":"Cell 6 - 5 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5472,"key":"x.cell_3_0_voltage_3","label":"Cell 3 - 0 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5472,"key":"x.cell_3_6_voltage_2","label":"Cell 3 - 6 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5472,"key":"x.cell_6_6_voltage","label":"Cell 6 - 6 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5473,"key":"x.cell_3_1_voltage_3","label":"Cell 3 - 1 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5473,"key":"x.cell_3_7_voltage_2","label":"Cell 3 - 7 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5473,"key":"x.cell_6_7_voltage","label":"Cell 6 - 7 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5474,"key":"x.cell_3_2_voltage_3","label":"Cell 3 - 2 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5474,"key":"x.cell_3_8_voltage_2","label":"Cell 3 - 8 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5474,"key":"x.cell_6_8_voltage","label":"Cell 6 - 8 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5475,"key":"x.cell_3_3_voltage_3","label":"Cell 3 - 3 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5475,"key":"x.cell_3_9_voltage_2","label":"Cell 3 - 9 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5475,"key":"x.cell_6_9_voltage","label":"Cell 6 - 9 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5476,"key":"x.cell_3_4_voltage_3","label":"Cell 3 - 4 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5476,"key":"x.cell_3_10_voltage_2","label":"Cell 3 - 10 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5476,"key":"x.cell_6_10_voltage","label":"Cell 6 - 10 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5477,"key":"x.cell_3_5_voltage_3","label":"Cell 3 - 5 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5477,"key":"x.cell_3_11_voltage_2","label":"Cell 3 - 11 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5477,"key":"x.cell_6_11_voltage","label":"Cell 6 - 11 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5478,"key":"x.cell_3_6_voltage_3","label":"Cell 3 - 6 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5478,"key":"x.cell_3_12_voltage_2","label":"Cell 3 - 12 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5478,"key":"x.cell_6_12_voltage","label":"Cell 6 - 12 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5479,"key":"x.cell_3_7_voltage_3","label":"Cell 3 - 7 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5479,"key":"x.cell_3_13_voltage_2","label":"Cell 3 - 13 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5479,"key":"x.cell_6_13_voltage","label":"Cell 6 - 13 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5480,"key":"x.cell_3_8_voltage_3","label":"Cell 3 - 8 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5480,"key":"x.cell_3_14_voltage_2","label":"Cell 3 - 14 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5480,"key":"x.cell_6_14_voltage","label":"Cell 6 - 14 Voltage","models":["force_h1"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5481,"key":"x.cell_3_9_voltage_3","label":"Cell 3 - 9 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5481,"key":"x.cell_3_15_voltage","label":"Cell 3 - 15 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5482,"key":"x.cell_3_10_voltage_3","label":"Cell 3 - 10 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5482,"key":"x.cell_3_16_voltage","label":"Cell 3 - 16 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5483,"key":"x.cell_3_11_voltage_3","label":"Cell 3 - 11 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5483,"key":"x.cell_3_17_voltage","label":"Cell 3 - 17 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5484,"key":"x.cell_3_12_voltage_3","label":"Cell 3 - 12 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5484,"key":"x.cell_3_18_voltage","label":"Cell 3 - 18 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5485,"key":"x.cell_3_13_voltage_3","label":"Cell 3 - 13 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5485,"key":"x.cell_3_19_voltage","label":"Cell 3 - 19 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5486,"key":"x.cell_3_14_voltage_3","label":"Cell 3 - 14 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5486,"key":"x.cell_3_20_voltage","label":"Cell 3 - 20 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5487,"key":"x.cell_3_15_voltage_2","label":"Cell 3 - 15 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5487,"key":"x.cell_3_21_voltage","label":"Cell 3 - 21 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5488,"key":"x.cell_3_16_voltage_2","label":"Cell 3 - 16 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5488,"key":"x.cell_3_22_voltage","label":"Cell 3 - 22 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5489,"key":"x.cell_3_17_voltage_2","label":"Cell 3 - 17 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5489,"key":"x.cell_3_23_voltage","label":"Cell 3 - 23 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5490,"key":"x.cell_3_18_voltage_2","label":"Cell 3 - 18 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5490,"key":"x.cell_3_24_voltage","label":"Cell 3 - 24 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5491,"key":"x.cell_3_19_voltage_2","label":"Cell 3 - 19 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5491,"key":"x.cell_3_25_voltage","label":"Cell 3 - 25 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5492,"key":"x.cell_3_20_voltage_2","label":"Cell 3 - 20 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5492,"key":"x.cell_3_26_voltage","label":"Cell 3 - 26 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5493,"key":"x.cell_3_21_voltage_2","label":"Cell 3 - 21 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5493,"key":"x.cell_3_27_voltage","label":"Cell 3 - 27 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5494,"key":"x.cell_3_22_voltage_2","label":"Cell 3 - 22 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5494,"key":"x.cell_3_28_voltage","label":"Cell 3 - 28 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5495,"key":"x.cell_3_23_voltage_2","label":"Cell 3 - 23 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5495,"key":"x.cell_3_29_voltage","label":"Cell 3 - 29 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5496,"key":"x.cell_3_24_voltage_2","label":"Cell 3 - 24 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5496,"key":"x.cell_4_0_voltage_2","label":"Cell 4 - 0 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5497,"key":"x.cell_3_25_voltage_2","label":"Cell 3 - 25 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5497,"key":"x.cell_4_1_voltage_2","label":"Cell 4 - 1 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5498,"key":"x.cell_3_26_voltage_2","label":"Cell 3 - 26 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5498,"key":"x.cell_4_2_voltage_2","label":"Cell 4 - 2 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5499,"key":"x.cell_3_27_voltage_2","label":"Cell 3 - 27 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5499,"key":"x.cell_4_3_voltage_2","label":"Cell 4 - 3 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5500,"key":"x.cell_3_28_voltage_2","label":"Cell 3 - 28 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5500,"key":"x.cell_4_4_voltage_2","label":"Cell 4 - 4 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5501,"key":"x.cell_3_29_voltage_2","label":"Cell 3 - 29 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5501,"key":"x.cell_4_5_voltage_2","label":"Cell 4 - 5 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5502,"key":"x.cell_3_30_voltage","label":"Cell 3 - 30 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5502,"key":"x.cell_4_6_voltage_2","label":"Cell 4 - 6 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5503,"key":"x.cell_3_31_voltage","label":"Cell 3 - 31 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5503,"key":"x.cell_4_7_voltage_2","label":"Cell 4 - 7 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5504,"key":"x.cell_4_0_voltage_3","label":"Cell 4 - 0 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5504,"key":"x.cell_4_8_voltage_2","label":"Cell 4 - 8 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5505,"key":"x.cell_4_1_voltage_3","label":"Cell 4 - 1 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5505,"key":"x.cell_4_9_voltage_2","label":"Cell 4 - 9 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5506,"key":"x.cell_4_2_voltage_3","label":"Cell 4 - 2 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5506,"key":"x.cell_4_10_voltage_2","label":"Cell 4 - 10 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5507,"key":"x.cell_4_3_voltage_3","label":"Cell 4 - 3 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5507,"key":"x.cell_4_11_voltage_2","label":"Cell 4 - 11 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5508,"key":"x.cell_4_4_voltage_3","label":"Cell 4 - 4 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5508,"key":"x.cell_4_12_voltage_2","label":"Cell 4 - 12 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5509,"key":"x.cell_4_5_voltage_3","label":"Cell 4 - 5 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5509,"key":"x.cell_4_13_voltage_2","label":"Cell 4 - 13 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5510,"key":"x.cell_4_6_voltage_3","label":"Cell 4 - 6 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5510,"key":"x.cell_4_14_voltage_2","label":"Cell 4 - 14 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5511,"key":"x.cell_4_7_voltage_3","label":"Cell 4 - 7 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5511,"key":"x.cell_4_15_voltage","label":"Cell 4 - 15 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5512,"key":"x.cell_4_8_voltage_3","label":"Cell 4 - 8 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5512,"key":"x.cell_4_16_voltage","label":"Cell 4 - 16 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5513,"key":"x.cell_4_9_voltage_3","label":"Cell 4 - 9 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5513,"key":"x.cell_4_17_voltage","label":"Cell 4 - 17 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5514,"key":"x.cell_4_10_voltage_3","label":"Cell 4 - 10 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5514,"key":"x.cell_4_18_voltage","label":"Cell 4 - 18 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5515,"key":"x.cell_4_11_voltage_3","label":"Cell 4 - 11 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5515,"key":"x.cell_4_19_voltage","label":"Cell 4 - 19 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5516,"key":"x.cell_4_12_voltage_3","label":"Cell 4 - 12 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5516,"key":"x.cell_4_20_voltage","label":"Cell 4 - 20 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5517,"key":"x.cell_4_13_voltage_3","label":"Cell 4 - 13 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5517,"key":"x.cell_4_21_voltage","label":"Cell 4 - 21 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5518,"key":"x.cell_4_14_voltage_3","label":"Cell 4 - 14 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5518,"key":"x.cell_4_22_voltage","label":"Cell 4 - 22 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5519,"key":"x.cell_4_15_voltage_2","label":"Cell 4 - 15 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5519,"key":"x.cell_4_23_voltage","label":"Cell 4 - 23 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5520,"key":"x.cell_4_16_voltage_2","label":"Cell 4 - 16 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5520,"key":"x.cell_4_24_voltage","label":"Cell 4 - 24 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5521,"key":"x.cell_4_17_voltage_2","label":"Cell 4 - 17 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5521,"key":"x.cell_4_25_voltage","label":"Cell 4 - 25 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5522,"key":"x.cell_4_18_voltage_2","label":"Cell 4 - 18 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5522,"key":"x.cell_4_26_voltage","label":"Cell 4 - 26 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5523,"key":"x.cell_4_19_voltage_2","label":"Cell 4 - 19 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5523,"key":"x.cell_4_27_voltage","label":"Cell 4 - 27 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5524,"key":"x.cell_4_20_voltage_2","label":"Cell 4 - 20 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5524,"key":"x.cell_4_28_voltage","label":"Cell 4 - 28 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5525,"key":"x.cell_4_21_voltage_2","label":"Cell 4 - 21 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5525,"key":"x.cell_4_29_voltage","label":"Cell 4 - 29 Voltage","models":["force_h2"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5526,"key":"x.cell_4_22_voltage_2","label":"Cell 4 - 22 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5527,"key":"x.cell_4_23_voltage_2","label":"Cell 4 - 23 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5528,"key":"x.cell_4_24_voltage_2","label":"Cell 4 - 24 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5529,"key":"x.cell_4_25_voltage_2","label":"Cell 4 - 25 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5530,"key":"x.cell_4_26_voltage_2","label":"Cell 4 - 26 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5531,"key":"x.cell_4_27_voltage_2","label":"Cell 4 - 27 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5532,"key":"x.cell_4_28_voltage_2","label":"Cell 4 - 28 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5533,"key":"x.cell_4_29_voltage_2","label":"Cell 4 - 29 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5534,"key":"x.cell_4_30_voltage","label":"Cell 4 - 30 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5535,"key":"x.cell_4_31_voltage","label":"Cell 4 - 31 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5536,"key":"x.cell_5_0_voltage_2","label":"Cell 5 - 0 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5537,"key":"x.cell_5_1_voltage_2","label":"Cell 5 - 1 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5538,"key":"x.cell_5_2_voltage_2","label":"Cell 5 - 2 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5539,"key":"x.cell_5_3_voltage_2","label":"Cell 5 - 3 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5540,"key":"x.cell_5_4_voltage_2","label":"Cell 5 - 4 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5541,"key":"x.cell_5_5_voltage_2","label":"Cell 5 - 5 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5542,"key":"x.cell_5_6_voltage_2","label":"Cell 5 - 6 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5543,"key":"x.cell_5_7_voltage_2","label":"Cell 5 - 7 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5544,"key":"x.cell_5_8_voltage_2","label":"Cell 5 - 8 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5545,"key":"x.cell_5_9_voltage_2","label":"Cell 5 - 9 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5546,"key":"x.cell_5_10_voltage_2","label":"Cell 5 - 10 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5547,"key":"x.cell_5_11_voltage_2","label":"Cell 5 - 11 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5548,"key":"x.cell_5_12_voltage_2","label":"Cell 5 - 12 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5549,"key":"x.cell_5_13_voltage_2","label":"Cell 5 - 13 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5550,"key":"x.cell_5_14_voltage_2","label":"Cell 5 - 14 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5551,"key":"x.cell_5_15_voltage","label":"Cell 5 - 15 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5552,"key":"x.cell_5_16_voltage","label":"Cell 5 - 16 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5553,"key":"x.cell_5_17_voltage","label":"Cell 5 - 17 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5554,"key":"x.cell_5_18_voltage","label":"Cell 5 - 18 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5555,"key":"x.cell_5_19_voltage","label":"Cell 5 - 19 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5556,"key":"x.cell_5_20_voltage","label":"Cell 5 - 20 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5557,"key":"x.cell_5_21_voltage","label":"Cell 5 - 21 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5558,"key":"x.cell_5_22_voltage","label":"Cell 5 - 22 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5559,"key":"x.cell_5_23_voltage","label":"Cell 5 - 23 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5560,"key":"x.cell_5_24_voltage","label":"Cell 5 - 24 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5561,"key":"x.cell_5_25_voltage","label":"Cell 5 - 25 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5562,"key":"x.cell_5_26_voltage","label":"Cell 5 - 26 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5563,"key":"x.cell_5_27_voltage","label":"Cell 5 - 27 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5564,"key":"x.cell_5_28_voltage","label":"Cell 5 - 28 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5565,"key":"x.cell_5_29_voltage","label":"Cell 5 - 29 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5566,"key":"x.cell_5_30_voltage","label":"Cell 5 - 30 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5567,"key":"x.cell_5_31_voltage","label":"Cell 5 - 31 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5568,"key":"x.cell_6_0_voltage_2","label":"Cell 6 - 0 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5569,"key":"x.cell_6_1_voltage_2","label":"Cell 6 - 1 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5570,"key":"x.cell_6_2_voltage_2","label":"Cell 6 - 2 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5571,"key":"x.cell_6_3_voltage_2","label":"Cell 6 - 3 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5572,"key":"x.cell_6_4_voltage_2","label":"Cell 6 - 4 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5573,"key":"x.cell_6_5_voltage_2","label":"Cell 6 - 5 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5574,"key":"x.cell_6_6_voltage_2","label":"Cell 6 - 6 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5575,"key":"x.cell_6_7_voltage_2","label":"Cell 6 - 7 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5576,"key":"x.cell_6_8_voltage_2","label":"Cell 6 - 8 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5577,"key":"x.cell_6_9_voltage_2","label":"Cell 6 - 9 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5578,"key":"x.cell_6_10_voltage_2","label":"Cell 6 - 10 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5579,"key":"x.cell_6_11_voltage_2","label":"Cell 6 - 11 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5580,"key":"x.cell_6_12_voltage_2","label":"Cell 6 - 12 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5581,"key":"x.cell_6_13_voltage_2","label":"Cell 6 - 13 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5582,"key":"x.cell_6_14_voltage_2","label":"Cell 6 - 14 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5583,"key":"x.cell_6_15_voltage","label":"Cell 6 - 15 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5584,"key":"x.cell_6_16_voltage","label":"Cell 6 - 16 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5585,"key":"x.cell_6_17_voltage","label":"Cell 6 - 17 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5586,"key":"x.cell_6_18_voltage","label":"Cell 6 - 18 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5587,"key":"x.cell_6_19_voltage","label":"Cell 6 - 19 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5588,"key":"x.cell_6_20_voltage","label":"Cell 6 - 20 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5589,"key":"x.cell_6_21_voltage","label":"Cell 6 - 21 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5590,"key":"x.cell_6_22_voltage","label":"Cell 6 - 22 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5591,"key":"x.cell_6_23_voltage","label":"Cell 6 - 23 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5592,"key":"x.cell_6_24_voltage","label":"Cell 6 - 24 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5593,"key":"x.cell_6_25_voltage","label":"Cell 6 - 25 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5594,"key":"x.cell_6_26_voltage","label":"Cell 6 - 26 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5595,"key":"x.cell_6_27_voltage","label":"Cell 6 - 27 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5596,"key":"x.cell_6_28_voltage","label":"Cell 6 - 28 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5597,"key":"x.cell_6_29_voltage","label":"Cell 6 - 29 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5598,"key":"x.cell_6_30_voltage","label":"Cell 6 - 30 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5599,"key":"x.cell_6_31_voltage","label":"Cell 6 - 31 Voltage","models":["force_h3"],"scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":6144,"key":"x.cell_0_0_temperature","label":"Cell 0 - 0 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6145,"key":"x.cell_0_1_temperature","label":"Cell 0 - 1 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6146,"key":"x.cell_0_2_temperature","label":"Cell 0 - 2 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6147,"key":"x.cell_0_3_temperature","label":"Cell 0 - 3 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6148,"key":"x.cell_0_4_temperature","label":"Cell 0 - 4 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6149,"key":"x.cell_0_5_temperature","label":"Cell 0 - 5 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6150,"key":"x.cell_0_6_temperature","label":"Cell 0 - 6 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6151,"key":"x.cell_0_7_temperature","label":"Cell 0 - 7 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6152,"key":"x.cell_0_8_temperature","label":"Cell 0 - 8 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6153,"key":"x.cell_0_9_temperature","label":"Cell 0 - 9 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6154,"key":"x.cell_0_10_temperature","label":"Cell 0 - 10 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6155,"key":"x.cell_0_11_temperature","label":"Cell 0 - 11 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6156,"key":"x.cell_0_12_temperature","label":"Cell 0 - 12 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6157,"key":"x.cell_0_13_temperature","label":"Cell 0 - 13 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6158,"key":"x.cell_0_14_temperature","label":"Cell 0 - 14 Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6159,"key":"x.cell_0_15_temperature","label":"Cell 0 - 15 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6159,"key":"x.cell_1_0_temperature","label":"Cell 1 - 0 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6160,"key":"x.cell_0_16_temperature","label":"Cell 0 - 16 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6160,"key":"x.cell_1_1_temperature","label":"Cell 1 - 1 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6161,"key":"x.cell_0_17_temperature","label":"Cell 0 - 17 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6161,"key":"x.cell_1_2_temperature","label":"Cell 1 - 2 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6162,"key":"x.cell_0_18_temperature","label":"Cell 0 - 18 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6162,"key":"x.cell_1_3_temperature","label":"Cell 1 - 3 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6163,"key":"x.cell_0_19_temperature","label":"Cell 0 - 19 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6163,"key":"x.cell_1_4_temperature","label":"Cell 1 - 4 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6164,"key":"x.cell_0_20_temperature","label":"Cell 0 - 20 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6164,"key":"x.cell_1_5_temperature","label":"Cell 1 - 5 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6165,"key":"x.cell_0_21_temperature","label":"Cell 0 - 21 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6165,"key":"x.cell_1_6_temperature","label":"Cell 1 - 6 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6166,"key":"x.cell_0_22_temperature","label":"Cell 0 - 22 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6166,"key":"x.cell_1_7_temperature","label":"Cell 1 - 7 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6167,"key":"x.cell_0_23_temperature","label":"Cell 0 - 23 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6167,"key":"x.cell_1_8_temperature","label":"Cell 1 - 8 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6168,"key":"x.cell_0_24_temperature","label":"Cell 0 - 24 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6168,"key":"x.cell_1_9_temperature","label":"Cell 1 - 9 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6169,"key":"x.cell_0_25_temperature","label":"Cell 0 - 25 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6169,"key":"x.cell_1_10_temperature","label":"Cell 1 - 10 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6170,"key":"x.cell_0_26_temperature","label":"Cell 0 - 26 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6170,"key":"x.cell_1_11_temperature","label":"Cell 1 - 11 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6171,"key":"x.cell_0_27_temperature","label":"Cell 0 - 27 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6171,"key":"x.cell_1_12_temperature","label":"Cell 1 - 12 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6172,"key":"x.cell_0_28_temperature","label":"Cell 0 - 28 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6172,"key":"x.cell_1_13_temperature","label":"Cell 1 - 13 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6173,"key":"x.cell_0_29_temperature","label":"Cell 0 - 29 Temperature","models":["force_h2","force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6173,"key":"x.cell_1_14_temperature","label":"Cell 1 - 14 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6174,"key":"x.cell_0_30_temperature","label":"Cell 0 - 30 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6174,"key":"x.cell_1_0_temperature_2","label":"Cell 1 - 0 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6174,"key":"x.cell_2_0_temperature","label":"Cell 2 - 0 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6175,"key":"x.cell_0_31_temperature","label":"Cell 0 - 31 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6175,"key":"x.cell_1_1_temperature_2","label":"Cell 1 - 1 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6175,"key":"x.cell_2_1_temperature","label":"Cell 2 - 1 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6176,"key":"x.cell_1_0_temperature_3","label":"Cell 1 - 0 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6176,"key":"x.cell_1_2_temperature_2","label":"Cell 1 - 2 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6176,"key":"x.cell_2_2_temperature","label":"Cell 2 - 2 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6177,"key":"x.cell_1_1_temperature_3","label":"Cell 1 - 1 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6177,"key":"x.cell_1_3_temperature_2","label":"Cell 1 - 3 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6177,"key":"x.cell_2_3_temperature","label":"Cell 2 - 3 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6178,"key":"x.cell_1_2_temperature_3","label":"Cell 1 - 2 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6178,"key":"x.cell_1_4_temperature_2","label":"Cell 1 - 4 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6178,"key":"x.cell_2_4_temperature","label":"Cell 2 - 4 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6179,"key":"x.cell_1_3_temperature_3","label":"Cell 1 - 3 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6179,"key":"x.cell_1_5_temperature_2","label":"Cell 1 - 5 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6179,"key":"x.cell_2_5_temperature","label":"Cell 2 - 5 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6180,"key":"x.cell_1_4_temperature_3","label":"Cell 1 - 4 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6180,"key":"x.cell_1_6_temperature_2","label":"Cell 1 - 6 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6180,"key":"x.cell_2_6_temperature","label":"Cell 2 - 6 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6181,"key":"x.cell_1_5_temperature_3","label":"Cell 1 - 5 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6181,"key":"x.cell_1_7_temperature_2","label":"Cell 1 - 7 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6181,"key":"x.cell_2_7_temperature","label":"Cell 2 - 7 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6182,"key":"x.cell_1_6_temperature_3","label":"Cell 1 - 6 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6182,"key":"x.cell_1_8_temperature_2","label":"Cell 1 - 8 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6182,"key":"x.cell_2_8_temperature","label":"Cell 2 - 8 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6183,"key":"x.cell_1_7_temperature_3","label":"Cell 1 - 7 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6183,"key":"x.cell_1_9_temperature_2","label":"Cell 1 - 9 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6183,"key":"x.cell_2_9_temperature","label":"Cell 2 - 9 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6184,"key":"x.cell_1_8_temperature_3","label":"Cell 1 - 8 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6184,"key":"x.cell_1_10_temperature_2","label":"Cell 1 - 10 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6184,"key":"x.cell_2_10_temperature","label":"Cell 2 - 10 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6185,"key":"x.cell_1_9_temperature_3","label":"Cell 1 - 9 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6185,"key":"x.cell_1_11_temperature_2","label":"Cell 1 - 11 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6185,"key":"x.cell_2_11_temperature","label":"Cell 2 - 11 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6186,"key":"x.cell_1_10_temperature_3","label":"Cell 1 - 10 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6186,"key":"x.cell_1_12_temperature_2","label":"Cell 1 - 12 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6186,"key":"x.cell_2_12_temperature","label":"Cell 2 - 12 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6187,"key":"x.cell_1_11_temperature_3","label":"Cell 1 - 11 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6187,"key":"x.cell_1_13_temperature_2","label":"Cell 1 - 13 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6187,"key":"x.cell_2_13_temperature","label":"Cell 2 - 13 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6188,"key":"x.cell_1_12_temperature_3","label":"Cell 1 - 12 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6188,"key":"x.cell_1_14_temperature_2","label":"Cell 1 - 14 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6188,"key":"x.cell_2_14_temperature","label":"Cell 2 - 14 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6189,"key":"x.cell_1_13_temperature_3","label":"Cell 1 - 13 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6189,"key":"x.cell_1_15_temperature","label":"Cell 1 - 15 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6189,"key":"x.cell_3_0_temperature","label":"Cell 3 - 0 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6190,"key":"x.cell_1_14_temperature_3","label":"Cell 1 - 14 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6190,"key":"x.cell_1_16_temperature","label":"Cell 1 - 16 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6190,"key":"x.cell_3_1_temperature","label":"Cell 3 - 1 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6191,"key":"x.cell_1_15_temperature_2","label":"Cell 1 - 15 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6191,"key":"x.cell_1_17_temperature","label":"Cell 1 - 17 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6191,"key":"x.cell_3_2_temperature","label":"Cell 3 - 2 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6192,"key":"x.cell_1_16_temperature_2","label":"Cell 1 - 16 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6192,"key":"x.cell_1_18_temperature","label":"Cell 1 - 18 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6192,"key":"x.cell_3_3_temperature","label":"Cell 3 - 3 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6193,"key":"x.cell_1_17_temperature_2","label":"Cell 1 - 17 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6193,"key":"x.cell_1_19_temperature","label":"Cell 1 - 19 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6193,"key":"x.cell_3_4_temperature","label":"Cell 3 - 4 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6194,"key":"x.cell_1_18_temperature_2","label":"Cell 1 - 18 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6194,"key":"x.cell_1_20_temperature","label":"Cell 1 - 20 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6194,"key":"x.cell_3_5_temperature","label":"Cell 3 - 5 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6195,"key":"x.cell_1_19_temperature_2","label":"Cell 1 - 19 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6195,"key":"x.cell_1_21_temperature","label":"Cell 1 - 21 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6195,"key":"x.cell_3_6_temperature","label":"Cell 3 - 6 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6196,"key":"x.cell_1_20_temperature_2","label":"Cell 1 - 20 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6196,"key":"x.cell_1_22_temperature","label":"Cell 1 - 22 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6196,"key":"x.cell_3_7_temperature","label":"Cell 3 - 7 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6197,"key":"x.cell_1_21_temperature_2","label":"Cell 1 - 21 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6197,"key":"x.cell_1_23_temperature","label":"Cell 1 - 23 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6197,"key":"x.cell_3_8_temperature","label":"Cell 3 - 8 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6198,"key":"x.cell_1_22_temperature_2","label":"Cell 1 - 22 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6198,"key":"x.cell_1_24_temperature","label":"Cell 1 - 24 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6198,"key":"x.cell_3_9_temperature","label":"Cell 3 - 9 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6199,"key":"x.cell_1_23_temperature_2","label":"Cell 1 - 23 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6199,"key":"x.cell_1_25_temperature","label":"Cell 1 - 25 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6199,"key":"x.cell_3_10_temperature","label":"Cell 3 - 10 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6200,"key":"x.cell_1_24_temperature_2","label":"Cell 1 - 24 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6200,"key":"x.cell_1_26_temperature","label":"Cell 1 - 26 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6200,"key":"x.cell_3_11_temperature","label":"Cell 3 - 11 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6201,"key":"x.cell_1_25_temperature_2","label":"Cell 1 - 25 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6201,"key":"x.cell_1_27_temperature","label":"Cell 1 - 27 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6201,"key":"x.cell_3_12_temperature","label":"Cell 3 - 12 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6202,"key":"x.cell_1_26_temperature_2","label":"Cell 1 - 26 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6202,"key":"x.cell_1_28_temperature","label":"Cell 1 - 28 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6202,"key":"x.cell_3_13_temperature","label":"Cell 3 - 13 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6203,"key":"x.cell_1_27_temperature_2","label":"Cell 1 - 27 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6203,"key":"x.cell_1_29_temperature","label":"Cell 1 - 29 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6203,"key":"x.cell_3_14_temperature","label":"Cell 3 - 14 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6204,"key":"x.cell_1_28_temperature_2","label":"Cell 1 - 28 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6204,"key":"x.cell_2_0_temperature_2","label":"Cell 2 - 0 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6204,"key":"x.cell_4_0_temperature","label":"Cell 4 - 0 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6205,"key":"x.cell_1_29_temperature_2","label":"Cell 1 - 29 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6205,"key":"x.cell_2_1_temperature_2","label":"Cell 2 - 1 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6205,"key":"x.cell_4_1_temperature","label":"Cell 4 - 1 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6206,"key":"x.cell_1_30_temperature","label":"Cell 1 - 30 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6206,"key":"x.cell_2_2_temperature_2","label":"Cell 2 - 2 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6206,"key":"x.cell_4_2_temperature","label":"Cell 4 - 2 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6207,"key":"x.cell_1_31_temperature","label":"Cell 1 - 31 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6207,"key":"x.cell_2_3_temperature_2","label":"Cell 2 - 3 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6207,"key":"x.cell_4_3_temperature","label":"Cell 4 - 3 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6208,"key":"x.cell_2_0_temperature_3","label":"Cell 2 - 0 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6208,"key":"x.cell_2_4_temperature_2","label":"Cell 2 - 4 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6208,"key":"x.cell_4_4_temperature","label":"Cell 4 - 4 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6209,"key":"x.cell_2_1_temperature_3","label":"Cell 2 - 1 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6209,"key":"x.cell_2_5_temperature_2","label":"Cell 2 - 5 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6209,"key":"x.cell_4_5_temperature","label":"Cell 4 - 5 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6210,"key":"x.cell_2_2_temperature_3","label":"Cell 2 - 2 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6210,"key":"x.cell_2_6_temperature_2","label":"Cell 2 - 6 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6210,"key":"x.cell_4_6_temperature","label":"Cell 4 - 6 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6211,"key":"x.cell_2_3_temperature_3","label":"Cell 2 - 3 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6211,"key":"x.cell_2_7_temperature_2","label":"Cell 2 - 7 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6211,"key":"x.cell_4_7_temperature","label":"Cell 4 - 7 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6212,"key":"x.cell_2_4_temperature_3","label":"Cell 2 - 4 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6212,"key":"x.cell_2_8_temperature_2","label":"Cell 2 - 8 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6212,"key":"x.cell_4_8_temperature","label":"Cell 4 - 8 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6213,"key":"x.cell_2_5_temperature_3","label":"Cell 2 - 5 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6213,"key":"x.cell_2_9_temperature_2","label":"Cell 2 - 9 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6213,"key":"x.cell_4_9_temperature","label":"Cell 4 - 9 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6214,"key":"x.cell_2_6_temperature_3","label":"Cell 2 - 6 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6214,"key":"x.cell_2_10_temperature_2","label":"Cell 2 - 10 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6214,"key":"x.cell_4_10_temperature","label":"Cell 4 - 10 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6215,"key":"x.cell_2_7_temperature_3","label":"Cell 2 - 7 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6215,"key":"x.cell_2_11_temperature_2","label":"Cell 2 - 11 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6215,"key":"x.cell_4_11_temperature","label":"Cell 4 - 11 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6216,"key":"x.cell_2_8_temperature_3","label":"Cell 2 - 8 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6216,"key":"x.cell_2_12_temperature_2","label":"Cell 2 - 12 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6216,"key":"x.cell_4_12_temperature","label":"Cell 4 - 12 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6217,"key":"x.cell_2_9_temperature_3","label":"Cell 2 - 9 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6217,"key":"x.cell_2_13_temperature_2","label":"Cell 2 - 13 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6217,"key":"x.cell_4_13_temperature","label":"Cell 4 - 13 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6218,"key":"x.cell_2_10_temperature_3","label":"Cell 2 - 10 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6218,"key":"x.cell_2_14_temperature_2","label":"Cell 2 - 14 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6218,"key":"x.cell_4_14_temperature","label":"Cell 4 - 14 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6219,"key":"x.cell_2_11_temperature_3","label":"Cell 2 - 11 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6219,"key":"x.cell_2_15_temperature","label":"Cell 2 - 15 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6219,"key":"x.cell_5_0_temperature","label":"Cell 5 - 0 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6220,"key":"x.cell_2_12_temperature_3","label":"Cell 2 - 12 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6220,"key":"x.cell_2_16_temperature","label":"Cell 2 - 16 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6220,"key":"x.cell_5_1_temperature","label":"Cell 5 - 1 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6221,"key":"x.cell_2_13_temperature_3","label":"Cell 2 - 13 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6221,"key":"x.cell_2_17_temperature","label":"Cell 2 - 17 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6221,"key":"x.cell_5_2_temperature","label":"Cell 5 - 2 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6222,"key":"x.cell_2_14_temperature_3","label":"Cell 2 - 14 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6222,"key":"x.cell_2_18_temperature","label":"Cell 2 - 18 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6222,"key":"x.cell_5_3_temperature","label":"Cell 5 - 3 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6223,"key":"x.cell_2_15_temperature_2","label":"Cell 2 - 15 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6223,"key":"x.cell_2_19_temperature","label":"Cell 2 - 19 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6223,"key":"x.cell_5_4_temperature","label":"Cell 5 - 4 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6224,"key":"x.cell_2_16_temperature_2","label":"Cell 2 - 16 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6224,"key":"x.cell_2_20_temperature","label":"Cell 2 - 20 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6224,"key":"x.cell_5_5_temperature","label":"Cell 5 - 5 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6225,"key":"x.cell_2_17_temperature_2","label":"Cell 2 - 17 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6225,"key":"x.cell_2_21_temperature","label":"Cell 2 - 21 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6225,"key":"x.cell_5_6_temperature","label":"Cell 5 - 6 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6226,"key":"x.cell_2_18_temperature_2","label":"Cell 2 - 18 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6226,"key":"x.cell_2_22_temperature","label":"Cell 2 - 22 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6226,"key":"x.cell_5_7_temperature","label":"Cell 5 - 7 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6227,"key":"x.cell_2_19_temperature_2","label":"Cell 2 - 19 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6227,"key":"x.cell_2_23_temperature","label":"Cell 2 - 23 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6227,"key":"x.cell_5_8_temperature","label":"Cell 5 - 8 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6228,"key":"x.cell_2_20_temperature_2","label":"Cell 2 - 20 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6228,"key":"x.cell_2_24_temperature","label":"Cell 2 - 24 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6228,"key":"x.cell_5_9_temperature","label":"Cell 5 - 9 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6229,"key":"x.cell_2_21_temperature_2","label":"Cell 2 - 21 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6229,"key":"x.cell_2_25_temperature","label":"Cell 2 - 25 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6229,"key":"x.cell_5_10_temperature","label":"Cell 5 - 10 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6230,"key":"x.cell_2_22_temperature_2","label":"Cell 2 - 22 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6230,"key":"x.cell_2_26_temperature","label":"Cell 2 - 26 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6230,"key":"x.cell_5_11_temperature","label":"Cell 5 - 11 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6231,"key":"x.cell_2_23_temperature_2","label":"Cell 2 - 23 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6231,"key":"x.cell_2_27_temperature","label":"Cell 2 - 27 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6231,"key":"x.cell_5_12_temperature","label":"Cell 5 - 12 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6232,"key":"x.cell_2_24_temperature_2","label":"Cell 2 - 24 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6232,"key":"x.cell_2_28_temperature","label":"Cell 2 - 28 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6232,"key":"x.cell_5_13_temperature","label":"Cell 5 - 13 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6233,"key":"x.cell_2_25_temperature_2","label":"Cell 2 - 25 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6233,"key":"x.cell_2_29_temperature","label":"Cell 2 - 29 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6233,"key":"x.cell_5_14_temperature","label":"Cell 5 - 14 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6234,"key":"x.cell_2_26_temperature_2","label":"Cell 2 - 26 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6234,"key":"x.cell_3_0_temperature_2","label":"Cell 3 - 0 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6234,"key":"x.cell_6_0_temperature","label":"Cell 6 - 0 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6235,"key":"x.cell_2_27_temperature_2","label":"Cell 2 - 27 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6235,"key":"x.cell_3_1_temperature_2","label":"Cell 3 - 1 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6235,"key":"x.cell_6_1_temperature","label":"Cell 6 - 1 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6236,"key":"x.cell_2_28_temperature_2","label":"Cell 2 - 28 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6236,"key":"x.cell_3_2_temperature_2","label":"Cell 3 - 2 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6236,"key":"x.cell_6_2_temperature","label":"Cell 6 - 2 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6237,"key":"x.cell_2_29_temperature_2","label":"Cell 2 - 29 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6237,"key":"x.cell_3_3_temperature_2","label":"Cell 3 - 3 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6237,"key":"x.cell_6_3_temperature","label":"Cell 6 - 3 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6238,"key":"x.cell_2_30_temperature","label":"Cell 2 - 30 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6238,"key":"x.cell_3_4_temperature_2","label":"Cell 3 - 4 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6238,"key":"x.cell_6_4_temperature","label":"Cell 6 - 4 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6239,"key":"x.cell_2_31_temperature","label":"Cell 2 - 31 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6239,"key":"x.cell_3_5_temperature_2","label":"Cell 3 - 5 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6239,"key":"x.cell_6_5_temperature","label":"Cell 6 - 5 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6240,"key":"x.cell_3_0_temperature_3","label":"Cell 3 - 0 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6240,"key":"x.cell_3_6_temperature_2","label":"Cell 3 - 6 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6240,"key":"x.cell_6_6_temperature","label":"Cell 6 - 6 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6241,"key":"x.cell_3_1_temperature_3","label":"Cell 3 - 1 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6241,"key":"x.cell_3_7_temperature_2","label":"Cell 3 - 7 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6241,"key":"x.cell_6_7_temperature","label":"Cell 6 - 7 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6242,"key":"x.cell_3_2_temperature_3","label":"Cell 3 - 2 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6242,"key":"x.cell_3_8_temperature_2","label":"Cell 3 - 8 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6242,"key":"x.cell_6_8_temperature","label":"Cell 6 - 8 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6243,"key":"x.cell_3_3_temperature_3","label":"Cell 3 - 3 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6243,"key":"x.cell_3_9_temperature_2","label":"Cell 3 - 9 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6243,"key":"x.cell_6_9_temperature","label":"Cell 6 - 9 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6244,"key":"x.cell_3_4_temperature_3","label":"Cell 3 - 4 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6244,"key":"x.cell_3_10_temperature_2","label":"Cell 3 - 10 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6244,"key":"x.cell_6_10_temperature","label":"Cell 6 - 10 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6245,"key":"x.cell_3_5_temperature_3","label":"Cell 3 - 5 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6245,"key":"x.cell_3_11_temperature_2","label":"Cell 3 - 11 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6245,"key":"x.cell_6_11_temperature","label":"Cell 6 - 11 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6246,"key":"x.cell_3_6_temperature_3","label":"Cell 3 - 6 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6246,"key":"x.cell_3_12_temperature_2","label":"Cell 3 - 12 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6246,"key":"x.cell_6_12_temperature","label":"Cell 6 - 12 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6247,"key":"x.cell_3_7_temperature_3","label":"Cell 3 - 7 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6247,"key":"x.cell_3_13_temperature_2","label":"Cell 3 - 13 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6247,"key":"x.cell_6_13_temperature","label":"Cell 6 - 13 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6248,"key":"x.cell_3_8_temperature_3","label":"Cell 3 - 8 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6248,"key":"x.cell_3_14_temperature_2","label":"Cell 3 - 14 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6248,"key":"x.cell_6_14_temperature","label":"Cell 6 - 14 Temperature","models":["force_h1"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6249,"key":"x.cell_3_9_temperature_3","label":"Cell 3 - 9 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6249,"key":"x.cell_3_15_temperature","label":"Cell 3 - 15 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6250,"key":"x.cell_3_10_temperature_3","label":"Cell 3 - 10 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6250,"key":"x.cell_3_16_temperature","label":"Cell 3 - 16 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6251,"key":"x.cell_3_11_temperature_3","label":"Cell 3 - 11 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6251,"key":"x.cell_3_17_temperature","label":"Cell 3 - 17 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6252,"key":"x.cell_3_12_temperature_3","label":"Cell 3 - 12 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6252,"key":"x.cell_3_18_temperature","label":"Cell 3 - 18 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6253,"key":"x.cell_3_13_temperature_3","label":"Cell 3 - 13 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6253,"key":"x.cell_3_19_temperature","label":"Cell 3 - 19 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6254,"key":"x.cell_3_14_temperature_3","label":"Cell 3 - 14 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6254,"key":"x.cell_3_20_temperature","label":"Cell 3 - 20 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6255,"key":"x.cell_3_15_temperature_2","label":"Cell 3 - 15 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6255,"key":"x.cell_3_21_temperature","label":"Cell 3 - 21 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6256,"key":"x.cell_3_16_temperature_2","label":"Cell 3 - 16 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6256,"key":"x.cell_3_22_temperature","label":"Cell 3 - 22 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6257,"key":"x.cell_3_17_temperature_2","label":"Cell 3 - 17 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6257,"key":"x.cell_3_23_temperature","label":"Cell 3 - 23 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6258,"key":"x.cell_3_18_temperature_2","label":"Cell 3 - 18 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6258,"key":"x.cell_3_24_temperature","label":"Cell 3 - 24 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6259,"key":"x.cell_3_19_temperature_2","label":"Cell 3 - 19 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6259,"key":"x.cell_3_25_temperature","label":"Cell 3 - 25 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6260,"key":"x.cell_3_20_temperature_2","label":"Cell 3 - 20 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6260,"key":"x.cell_3_26_temperature","label":"Cell 3 - 26 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6261,"key":"x.cell_3_21_temperature_2","label":"Cell 3 - 21 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6261,"key":"x.cell_3_27_temperature","label":"Cell 3 - 27 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6262,"key":"x.cell_3_22_temperature_2","label":"Cell 3 - 22 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6262,"key":"x.cell_3_28_temperature","label":"Cell 3 - 28 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6263,"key":"x.cell_3_23_temperature_2","label":"Cell 3 - 23 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6263,"key":"x.cell_3_29_temperature","label":"Cell 3 - 29 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6264,"key":"x.cell_3_24_temperature_2","label":"Cell 3 - 24 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6264,"key":"x.cell_4_0_temperature_2","label":"Cell 4 - 0 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6265,"key":"x.cell_3_25_temperature_2","label":"Cell 3 - 25 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6265,"key":"x.cell_4_1_temperature_2","label":"Cell 4 - 1 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6266,"key":"x.cell_3_26_temperature_2","label":"Cell 3 - 26 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6266,"key":"x.cell_4_2_temperature_2","label":"Cell 4 - 2 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6267,"key":"x.cell_3_27_temperature_2","label":"Cell 3 - 27 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6267,"key":"x.cell_4_3_temperature_2","label":"Cell 4 - 3 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6268,"key":"x.cell_3_28_temperature_2","label":"Cell 3 - 28 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6268,"key":"x.cell_4_4_temperature_2","label":"Cell 4 - 4 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6269,"key":"x.cell_3_29_temperature_2","label":"Cell 3 - 29 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6269,"key":"x.cell_4_5_temperature_2","label":"Cell 4 - 5 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6270,"key":"x.cell_3_30_temperature","label":"Cell 3 - 30 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6270,"key":"x.cell_4_6_temperature_2","label":"Cell 4 - 6 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6271,"key":"x.cell_3_31_temperature","label":"Cell 3 - 31 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6271,"key":"x.cell_4_7_temperature_2","label":"Cell 4 - 7 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6272,"key":"x.cell_4_0_temperature_3","label":"Cell 4 - 0 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6272,"key":"x.cell_4_8_temperature_2","label":"Cell 4 - 8 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6273,"key":"x.cell_4_1_temperature_3","label":"Cell 4 - 1 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6273,"key":"x.cell_4_9_temperature_2","label":"Cell 4 - 9 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6274,"key":"x.cell_4_2_temperature_3","label":"Cell 4 - 2 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6274,"key":"x.cell_4_10_temperature_2","label":"Cell 4 - 10 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6275,"key":"x.cell_4_3_temperature_3","label":"Cell 4 - 3 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6275,"key":"x.cell_4_11_temperature_2","label":"Cell 4 - 11 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6276,"key":"x.cell_4_4_temperature_3","label":"Cell 4 - 4 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6276,"key":"x.cell_4_12_temperature_2","label":"Cell 4 - 12 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6277,"key":"x.cell_4_5_temperature_3","label":"Cell 4 - 5 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6277,"key":"x.cell_4_13_temperature_2","label":"Cell 4 - 13 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6278,"key":"x.cell_4_6_temperature_3","label":"Cell 4 - 6 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6278,"key":"x.cell_4_14_temperature_2","label":"Cell 4 - 14 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6279,"key":"x.cell_4_7_temperature_3","label":"Cell 4 - 7 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6279,"key":"x.cell_4_15_temperature","label":"Cell 4 - 15 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6280,"key":"x.cell_4_8_temperature_3","label":"Cell 4 - 8 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6280,"key":"x.cell_4_16_temperature","label":"Cell 4 - 16 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6281,"key":"x.cell_4_9_temperature_3","label":"Cell 4 - 9 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6281,"key":"x.cell_4_17_temperature","label":"Cell 4 - 17 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6282,"key":"x.cell_4_10_temperature_3","label":"Cell 4 - 10 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6282,"key":"x.cell_4_18_temperature","label":"Cell 4 - 18 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6283,"key":"x.cell_4_11_temperature_3","label":"Cell 4 - 11 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6283,"key":"x.cell_4_19_temperature","label":"Cell 4 - 19 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6284,"key":"x.cell_4_12_temperature_3","label":"Cell 4 - 12 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6284,"key":"x.cell_4_20_temperature","label":"Cell 4 - 20 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6285,"key":"x.cell_4_13_temperature_3","label":"Cell 4 - 13 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6285,"key":"x.cell_4_21_temperature","label":"Cell 4 - 21 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6286,"key":"x.cell_4_14_temperature_3","label":"Cell 4 - 14 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6286,"key":"x.cell_4_22_temperature","label":"Cell 4 - 22 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6287,"key":"x.cell_4_15_temperature_2","label":"Cell 4 - 15 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6287,"key":"x.cell_4_23_temperature","label":"Cell 4 - 23 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6288,"key":"x.cell_4_16_temperature_2","label":"Cell 4 - 16 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6288,"key":"x.cell_4_24_temperature","label":"Cell 4 - 24 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6289,"key":"x.cell_4_17_temperature_2","label":"Cell 4 - 17 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6289,"key":"x.cell_4_25_temperature","label":"Cell 4 - 25 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6290,"key":"x.cell_4_18_temperature_2","label":"Cell 4 - 18 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6290,"key":"x.cell_4_26_temperature","label":"Cell 4 - 26 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6291,"key":"x.cell_4_19_temperature_2","label":"Cell 4 - 19 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6291,"key":"x.cell_4_27_temperature","label":"Cell 4 - 27 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6292,"key":"x.cell_4_20_temperature_2","label":"Cell 4 - 20 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6292,"key":"x.cell_4_28_temperature","label":"Cell 4 - 28 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6293,"key":"x.cell_4_21_temperature_2","label":"Cell 4 - 21 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6293,"key":"x.cell_4_29_temperature","label":"Cell 4 - 29 Temperature","models":["force_h2"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6294,"key":"x.cell_4_22_temperature_2","label":"Cell 4 - 22 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6295,"key":"x.cell_4_23_temperature_2","label":"Cell 4 - 23 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6296,"key":"x.cell_4_24_temperature_2","label":"Cell 4 - 24 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6297,"key":"x.cell_4_25_temperature_2","label":"Cell 4 - 25 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6298,"key":"x.cell_4_26_temperature_2","label":"Cell 4 - 26 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6299,"key":"x.cell_4_27_temperature_2","label":"Cell 4 - 27 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6300,"key":"x.cell_4_28_temperature_2","label":"Cell 4 - 28 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6301,"key":"x.cell_4_29_temperature_2","label":"Cell 4 - 29 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6302,"key":"x.cell_4_30_temperature","label":"Cell 4 - 30 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6303,"key":"x.cell_4_31_temperature","label":"Cell 4 - 31 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6304,"key":"x.cell_5_0_temperature_2","label":"Cell 5 - 0 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6305,"key":"x.cell_5_1_temperature_2","label":"Cell 5 - 1 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6306,"key":"x.cell_5_2_temperature_2","label":"Cell 5 - 2 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6307,"key":"x.cell_5_3_temperature_2","label":"Cell 5 - 3 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6308,"key":"x.cell_5_4_temperature_2","label":"Cell 5 - 4 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6309,"key":"x.cell_5_5_temperature_2","label":"Cell 5 - 5 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6310,"key":"x.cell_5_6_temperature_2","label":"Cell 5 - 6 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6311,"key":"x.cell_5_7_temperature_2","label":"Cell 5 - 7 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6312,"key":"x.cell_5_8_temperature_2","label":"Cell 5 - 8 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6313,"key":"x.cell_5_9_temperature_2","label":"Cell 5 - 9 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6314,"key":"x.cell_5_10_temperature_2","label":"Cell 5 - 10 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6315,"key":"x.cell_5_11_temperature_2","label":"Cell 5 - 11 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6316,"key":"x.cell_5_12_temperature_2","label":"Cell 5 - 12 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6317,"key":"x.cell_5_13_temperature_2","label":"Cell 5 - 13 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6318,"key":"x.cell_5_14_temperature_2","label":"Cell 5 - 14 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6319,"key":"x.cell_5_15_temperature","label":"Cell 5 - 15 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6320,"key":"x.cell_5_16_temperature","label":"Cell 5 - 16 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6321,"key":"x.cell_5_17_temperature","label":"Cell 5 - 17 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6322,"key":"x.cell_5_18_temperature","label":"Cell 5 - 18 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6323,"key":"x.cell_5_19_temperature","label":"Cell 5 - 19 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6324,"key":"x.cell_5_20_temperature","label":"Cell 5 - 20 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6325,"key":"x.cell_5_21_temperature","label":"Cell 5 - 21 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6326,"key":"x.cell_5_22_temperature","label":"Cell 5 - 22 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6327,"key":"x.cell_5_23_temperature","label":"Cell 5 - 23 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6328,"key":"x.cell_5_24_temperature","label":"Cell 5 - 24 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6329,"key":"x.cell_5_25_temperature","label":"Cell 5 - 25 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6330,"key":"x.cell_5_26_temperature","label":"Cell 5 - 26 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6331,"key":"x.cell_5_27_temperature","label":"Cell 5 - 27 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6332,"key":"x.cell_5_28_temperature","label":"Cell 5 - 28 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6333,"key":"x.cell_5_29_temperature","label":"Cell 5 - 29 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6334,"key":"x.cell_5_30_temperature","label":"Cell 5 - 30 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6335,"key":"x.cell_5_31_temperature","label":"Cell 5 - 31 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6336,"key":"x.cell_6_0_temperature_2","label":"Cell 6 - 0 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6337,"key":"x.cell_6_1_temperature_2","label":"Cell 6 - 1 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6338,"key":"x.cell_6_2_temperature_2","label":"Cell 6 - 2 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6339,"key":"x.cell_6_3_temperature_2","label":"Cell 6 - 3 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6340,"key":"x.cell_6_4_temperature_2","label":"Cell 6 - 4 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6341,"key":"x.cell_6_5_temperature_2","label":"Cell 6 - 5 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6342,"key":"x.cell_6_6_temperature_2","label":"Cell 6 - 6 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6343,"key":"x.cell_6_7_temperature_2","label":"Cell 6 - 7 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6344,"key":"x.cell_6_8_temperature_2","label":"Cell 6 - 8 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6345,"key":"x.cell_6_9_temperature_2","label":"Cell 6 - 9 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6346,"key":"x.cell_6_10_temperature_2","label":"Cell 6 - 10 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6347,"key":"x.cell_6_11_temperature_2","label":"Cell 6 - 11 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6348,"key":"x.cell_6_12_temperature_2","label":"Cell 6 - 12 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6349,"key":"x.cell_6_13_temperature_2","label":"Cell 6 - 13 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6350,"key":"x.cell_6_14_temperature_2","label":"Cell 6 - 14 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6351,"key":"x.cell_6_15_temperature","label":"Cell 6 - 15 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6352,"key":"x.cell_6_16_temperature","label":"Cell 6 - 16 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6353,"key":"x.cell_6_17_temperature","label":"Cell 6 - 17 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6354,"key":"x.cell_6_18_temperature","label":"Cell 6 - 18 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6355,"key":"x.cell_6_19_temperature","label":"Cell 6 - 19 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6356,"key":"x.cell_6_20_temperature","label":"Cell 6 - 20 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6357,"key":"x.cell_6_21_temperature","label":"Cell 6 - 21 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6358,"key":"x.cell_6_22_temperature","label":"Cell 6 - 22 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6359,"key":"x.cell_6_23_temperature","label":"Cell 6 - 23 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6360,"key":"x.cell_6_24_temperature","label":"Cell 6 - 24 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6361,"key":"x.cell_6_25_temperature","label":"Cell 6 - 25 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6362,"key":"x.cell_6_26_temperature","label":"Cell 6 - 26 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6363,"key":"x.cell_6_27_temperature","label":"Cell 6 - 27 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6364,"key":"x.cell_6_28_temperature","label":"Cell 6 - 28 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6365,"key":"x.cell_6_29_temperature","label":"Cell 6 - 29 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6366,"key":"x.cell_6_30_temperature","label":"Cell 6 - 30 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":6367,"key":"x.cell_6_31_temperature","label":"Cell 6 - 31 Temperature","models":["force_h3"],"scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false}],"sources":[{"id":"solarman","title":"ha-solarman (Home Assistant integration)"}]}
