{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":47},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"alarm_status":{"0":"Not used","1":"Normal","2":"Blocked","3":"Acknowledged","4":"Not used","5":"Cancelled","6":"Not used","7":"Alarm"}},"id":"regin-corrigo-heating","kind":"boiler","manufacturer":"Regin","modbusspec":0,"name":"Corrigo E Heating controller","points":[{"address":0,"key":"x.outdoor_temp","label":"Outdoor temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":1,"key":"x.hs1_supply_temp","label":"Supply temperature HS1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":2,"key":"x.hs1_supply_setpoint","label":"Outdoor compensated setpoint supply temperature HS1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":3,"key":"x.hs1_room_temp","label":"Room temperature HS1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":4,"key":"x.hs1_return_temp","label":"Return temperature HS1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":5,"key":"x.hs2_supply_temp","label":"Supply temperature HS2","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6,"key":"x.hs2_supply_setpoint","label":"Outdoor compensated setpoint supply temperature HS2","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":7,"key":"x.hs2_room_temp","label":"Room temperature HS2","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":8,"key":"x.hs2_return_temp","label":"Return temperature HS2","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":9,"key":"x.hs3_supply_temp","label":"Supply temperature HS3","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":10,"key":"x.hs3_supply_setpoint","label":"Outdoor compensated setpoint supply temperature HS3","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":11,"key":"x.hs3_room_temp","label":"Room temperature HS3","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":12,"key":"x.hs3_return_temp","label":"Return temperature HS3","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":13,"key":"x.hw1_supply_temp","label":"Supply temperature HWC1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":14,"key":"x.hw2_supply_temp","label":"Supply temperature HWC2","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":15,"key":"x.hp1_supply_temp","label":"Supply temperature HP1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":16,"key":"x.hp1_return_temp","label":"Return temperature HP1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":17,"key":"x.boiler_temp","label":"Boiler temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":18,"key":"x.diff_pressure","label":"Difference pressure","scale":0.1,"table":"input","type":"s16","unit":"kPa","verified":false},{"address":19,"key":"x.wind_speed","label":"Wind speed","scale":0.1,"table":"input","type":"s16","unit":"m/s","verified":false},{"address":20,"key":"x.heat_energy_today","label":"Energy today","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"kWh","verified":false},{"address":21,"key":"x.heat_energy_yesterday","label":"Energy yesterday","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"kWh","verified":false},{"address":23,"key":"x.hot_water_today","label":"Usage today","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"l","verified":false},{"address":24,"key":"x.hot_water_yesterday","label":"Usage yesterday","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"l","verified":false},{"address":26,"key":"x.heat_power","label":"Power usage instant","scale":0.1,"table":"input","type":"s16","unit":"kW","verified":false},{"address":27,"key":"x.heat_power_average","label":"Power usage average","scale":0.1,"table":"input","type":"s16","unit":"kW","verified":false},{"address":29,"key":"x.cw1_flow","label":"Cold water 1 flow","scale":0.1,"table":"input","type":"s16","unit":"l/min","verified":false},{"address":30,"key":"x.cw1_today","label":"Cold water 1 usage today","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"m³","verified":false},{"address":35,"key":"x.cw2_flow","label":"Cold water 2 flow","scale":0.1,"table":"input","type":"s16","unit":"l/min","verified":false},{"address":36,"key":"x.cw2_today","label":"Cold water 2 usage today","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"m³","verified":false},{"address":41,"key":"x.leak_power","label":"Leakage power","scale":0.1,"table":"input","type":"s16","unit":"kW","verified":false},{"address":159,"key":"x.hs1_valve","label":"Controller output HS1","scale":0.1,"table":"input","type":"s16","unit":"%","verified":false},{"address":160,"key":"x.hs2_valve","label":"Controller output HS2","scale":0.1,"table":"input","type":"s16","unit":"%","verified":false},{"address":161,"key":"x.hs3_valve","label":"Controller output HS3","scale":0.1,"table":"input","type":"s16","unit":"%","verified":false},{"address":162,"key":"x.hw1_valve","label":"Controller output HW1","scale":0.1,"table":"input","type":"s16","unit":"%","verified":false},{"address":163,"key":"x.hw2_valve","label":"Controller output HWC2","scale":0.1,"table":"input","type":"s16","unit":"%","verified":false},{"address":341,"key":"x.cs1_supply_temp","label":"Supply temperature CS1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":343,"key":"x.cs1_room_temp","label":"Room temperature CS1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":344,"key":"x.cs1_return_temp","label":"Return temperature CS1","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":355,"key":"x.boiler_return_temp","label":"Boiler return temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":356,"key":"x.humidity","label":"Humidity","scale":0.1,"table":"input","type":"s16","unit":"%","verified":false},{"address":357,"key":"x.hp_supply_temp","label":"Heating primary supply temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":358,"key":"x.hp_return_temp","label":"Heating primary return temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":359,"key":"x.cp_supply_temp","label":"Cooling primary supply temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":360,"key":"x.cp_return_temp","label":"Cooling primary return temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":366,"key":"x.meter_supply_temp","label":"Heat meter (M-bus) supply temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":367,"key":"x.meter_return_temp","label":"Heat meter (M-bus) return temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":368,"key":"x.meter_energy","label":"Heat meter (M-bus) energy","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"MWh","verified":false},{"address":369,"key":"x.meter_power","label":"Heat meter (M-bus) power","scale":0.1,"table":"input","type":"s16","unit":"kW","verified":false},{"address":370,"key":"x.meter_volume","label":"Heat meter (M-bus) volume","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"m³","verified":false},{"address":371,"key":"x.meter_flow","label":"Heat meter (M-bus) flow","scale":0.1,"table":"input","type":"s16","unit":"l/min","verified":false},{"address":380,"key":"x.hb1_run_time","label":"Total run time boiler 1","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"h","verified":false},{"address":381,"key":"x.hb2_run_time","label":"Total run time boiler 2","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"h","verified":false},{"address":382,"key":"x.hb3_run_time","label":"Total run time boiler 3","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"h","verified":false},{"address":383,"key":"x.hb4_run_time","label":"Total run time boiler 4","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"h","verified":false},{"address":384,"key":"x.hb1_starts","label":"Total number of starts, boiler 1","poll":"slow","scale":0.1,"table":"input","type":"s16","verified":false},{"address":385,"key":"x.hb2_starts","label":"Total number of starts, boiler 2","poll":"slow","scale":0.1,"table":"input","type":"s16","verified":false},{"address":386,"key":"x.hb3_starts","label":"Total number of starts, boiler 3","poll":"slow","scale":0.1,"table":"input","type":"s16","verified":false},{"address":387,"key":"x.hb4_starts","label":"Total number of starts, boiler 4","poll":"slow","scale":0.1,"table":"input","type":"s16","verified":false},{"address":393,"key":"x.hb_supply_temp","label":"Boiler supply temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":408,"key":"x.hb_setpoint","label":"HB actual setpoint","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":414,"key":"x.dew_point","label":"Calculated dew point temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":0,"key":"x.hs1_comfort","label":"Comfort time HS1 active","table":"discrete","type":"bool","verified":false},{"address":1,"key":"x.hs2_comfort","label":"Comfort time HS2 active","table":"discrete","type":"bool","verified":false},{"address":2,"key":"x.hs3_comfort","label":"Comfort time HS3 active","table":"discrete","type":"bool","verified":false},{"address":3,"key":"x.hw1_comfort","label":"Comfort time HW1 active","table":"discrete","type":"bool","verified":false},{"address":4,"key":"x.hw2_comfort","label":"Comfort time HW2 active","table":"discrete","type":"bool","verified":false},{"address":10,"key":"x.hs1_pump_a_run","label":"Running pump HS1 P1A","table":"discrete","type":"bool","verified":false},{"address":11,"key":"x.hs1_pump_b_run","label":"Running pump HS1 P1B","table":"discrete","type":"bool","verified":false},{"address":12,"key":"x.hs2_pump_a_run","label":"Running pump HS2 P1A","table":"discrete","type":"bool","verified":false},{"address":13,"key":"x.hs2_pump_b_run","label":"Running pump HS2 P1B","table":"discrete","type":"bool","verified":false},{"address":14,"key":"x.hs3_pump_a_run","label":"Running pump HS3 P1A","table":"discrete","type":"bool","verified":false},{"address":15,"key":"x.hs3_pump_b_run","label":"Running pump HS3 P1B","table":"discrete","type":"bool","verified":false},{"address":17,"key":"x.hp1_pump_run","label":"Running pump HP1","table":"discrete","type":"bool","verified":false},{"address":102,"key":"x.hs1_pump_a_start","label":"Start signal pump HS1 P1A","table":"discrete","type":"bool","verified":false},{"address":108,"key":"x.hw1_pump_start","label":"Start signal pump HW1","table":"discrete","type":"bool","verified":false},{"address":111,"key":"x.boiler_start1","label":"Start signal 1 boiler (version 3.1 or earlier)","table":"discrete","type":"bool","verified":false},{"address":112,"key":"x.boiler_start2","label":"Start signal 2 boiler (version 3.1 or earlier)","table":"discrete","type":"bool","verified":false},{"address":241,"key":"x.hb1_run","label":"Run indication boiler 1","table":"discrete","type":"bool","verified":false},{"address":242,"key":"x.hb2_run","label":"Run indication boiler 2","table":"discrete","type":"bool","verified":false},{"address":243,"key":"x.hb3_run","label":"Run indication boiler 3","table":"discrete","type":"bool","verified":false},{"address":244,"key":"x.hb4_run","label":"Run indication boiler 4","table":"discrete","type":"bool","verified":false},{"address":64,"key":"x.heat_energy_total","label":"Energy total","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"MWh","verified":false},{"address":65,"key":"x.hot_water_total","label":"Hot water total","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"m³","verified":false},{"address":66,"key":"x.cw1_total","label":"Cold water 1 usage total","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"m³","verified":false},{"address":67,"key":"x.cw2_total","label":"Cold water 2 usage total","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"m³","verified":false},{"address":87,"enum":"alarm_status","key":"x.alarm_1","label":"Alarm 1: Malfunction P1A-HS1","table":"input","type":"u16","verified":false},{"address":88,"enum":"alarm_status","key":"x.alarm_2","label":"Alarm 2: Malfunction P1B-HS1","table":"input","type":"u16","verified":false},{"address":89,"enum":"alarm_status","key":"x.alarm_3","label":"Alarm 3: Malfunction P1A-HS2","table":"input","type":"u16","verified":false},{"address":90,"enum":"alarm_status","key":"x.alarm_4","label":"Alarm 4: Malfunction P1B-HS2","table":"input","type":"u16","verified":false},{"address":91,"enum":"alarm_status","key":"x.alarm_5","label":"Alarm 5: Malfunction P1A-HS3","table":"input","type":"u16","verified":false},{"address":92,"enum":"alarm_status","key":"x.alarm_6","label":"Alarm 6: Malfunction P1B-HS3","table":"input","type":"u16","verified":false},{"address":93,"enum":"alarm_status","key":"x.alarm_7","label":"Alarm 7: Malfunction P1-HWC1","table":"input","type":"u16","verified":false},{"address":94,"enum":"alarm_status","key":"x.alarm_8","label":"Alarm 8: Malfunction P1-HP1","table":"input","type":"u16","verified":false},{"address":95,"enum":"alarm_status","key":"x.alarm_9","label":"Alarm 9: Malfunction frequency converter","table":"input","type":"u16","verified":false},{"address":96,"enum":"alarm_status","key":"x.alarm_10","label":"Alarm 10: Expansion vessel","table":"input","type":"u16","verified":false},{"address":97,"enum":"alarm_status","key":"x.alarm_11","label":"Alarm 11: External alarm","table":"input","type":"u16","verified":false},{"address":98,"enum":"alarm_status","key":"x.alarm_12","label":"Alarm 12: Boiler alarm","table":"input","type":"u16","verified":false},{"address":99,"enum":"alarm_status","key":"x.alarm_13","label":"Alarm 13: Deviation HS1","table":"input","type":"u16","verified":false},{"address":100,"enum":"alarm_status","key":"x.alarm_14","label":"Alarm 14: Deviation HS2","table":"input","type":"u16","verified":false},{"address":101,"enum":"alarm_status","key":"x.alarm_15","label":"Alarm 15: Deviation HS3","table":"input","type":"u16","verified":false},{"address":102,"enum":"alarm_status","key":"x.alarm_16","label":"Alarm 16: Deviation HWC1","table":"input","type":"u16","verified":false},{"address":103,"enum":"alarm_status","key":"x.alarm_17","label":"Alarm 17: Deviation HWC2","table":"input","type":"u16","verified":false},{"address":104,"enum":"alarm_status","key":"x.alarm_18","label":"Alarm 18: Sensor error outdoor temp","table":"input","type":"u16","verified":false},{"address":105,"enum":"alarm_status","key":"x.alarm_19","label":"Alarm 19: High HWC1 temp","table":"input","type":"u16","verified":false},{"address":106,"enum":"alarm_status","key":"x.alarm_20","label":"Alarm 20: High HWC2 temp","table":"input","type":"u16","verified":false},{"address":107,"enum":"alarm_status","key":"x.alarm_21","label":"Alarm 21: High Boiler temp","table":"input","type":"u16","verified":false},{"address":108,"enum":"alarm_status","key":"x.alarm_22","label":"Alarm 22: Low Boiler temp","table":"input","type":"u16","verified":false},{"address":109,"enum":"alarm_status","key":"x.alarm_23","label":"Alarm 23: Pulse error volume","table":"input","type":"u16","verified":false},{"address":110,"enum":"alarm_status","key":"x.alarm_24","label":"Alarm 24: Pulse error energy","table":"input","type":"u16","verified":false},{"address":111,"enum":"alarm_status","key":"x.alarm_25","label":"Alarm 25: High cold water usage/day","table":"input","type":"u16","verified":false},{"address":112,"enum":"alarm_status","key":"x.alarm_26","label":"Alarm 26: High energy usage","table":"input","type":"u16","verified":false},{"address":113,"enum":"alarm_status","key":"x.alarm_27","label":"Alarm 27: High cold water usage/hour","table":"input","type":"u16","verified":false},{"address":114,"enum":"alarm_status","key":"x.alarm_28","label":"Alarm 28: High leakage","table":"input","type":"u16","verified":false},{"address":115,"enum":"alarm_status","key":"x.alarm_29","label":"Alarm 29: Malfunction P1A&B-HS1","table":"input","type":"u16","verified":false},{"address":116,"enum":"alarm_status","key":"x.alarm_30","label":"Alarm 30: Malfunction P1A&B-HS2","table":"input","type":"u16","verified":false},{"address":117,"enum":"alarm_status","key":"x.alarm_31","label":"Alarm 31: Malfunction P1A&B-HS3","table":"input","type":"u16","verified":false},{"address":118,"enum":"alarm_status","key":"x.alarm_32","label":"Alarm 32: Pulse error CW1","table":"input","type":"u16","verified":false},{"address":119,"enum":"alarm_status","key":"x.alarm_33","label":"Alarm 33: Pulse error CW2","table":"input","type":"u16","verified":false},{"address":120,"enum":"alarm_status","key":"x.alarm_34","label":"Alarm 34: HS1 manual","table":"input","type":"u16","verified":false},{"address":121,"enum":"alarm_status","key":"x.alarm_35","label":"Alarm 35: HS2 manual","table":"input","type":"u16","verified":false},{"address":122,"enum":"alarm_status","key":"x.alarm_36","label":"Alarm 36: HS3 manual","table":"input","type":"u16","verified":false},{"address":123,"enum":"alarm_status","key":"x.alarm_37","label":"Alarm 37: HWC1 manual","table":"input","type":"u16","verified":false},{"address":124,"enum":"alarm_status","key":"x.alarm_38","label":"Alarm 38: HWC2 manual","table":"input","type":"u16","verified":false},{"address":125,"enum":"alarm_status","key":"x.alarm_39","label":"Alarm 39: Pressure manual","table":"input","type":"u16","verified":false},{"address":126,"enum":"alarm_status","key":"x.alarm_40","label":"Alarm 40: Boiler manual","table":"input","type":"u16","verified":false},{"address":127,"enum":"alarm_status","key":"x.alarm_41","label":"Alarm 41: P1A-HS1 manual","table":"input","type":"u16","verified":false},{"address":128,"enum":"alarm_status","key":"x.alarm_42","label":"Alarm 42: P1B-HS1 manual","table":"input","type":"u16","verified":false},{"address":129,"enum":"alarm_status","key":"x.alarm_43","label":"Alarm 43: P1A-HS2 manual","table":"input","type":"u16","verified":false},{"address":130,"enum":"alarm_status","key":"x.alarm_44","label":"Alarm 44: P1B-HS2 manual","table":"input","type":"u16","verified":false},{"address":131,"enum":"alarm_status","key":"x.alarm_45","label":"Alarm 45: P1A-HS3 manual","table":"input","type":"u16","verified":false},{"address":132,"enum":"alarm_status","key":"x.alarm_46","label":"Alarm 46: P1B-HS3 manual","table":"input","type":"u16","verified":false},{"address":133,"enum":"alarm_status","key":"x.alarm_47","label":"Alarm 47: P1-HWC1 manual","table":"input","type":"u16","verified":false},{"address":134,"enum":"alarm_status","key":"x.alarm_48","label":"Alarm 48: P1-HP1 manual","table":"input","type":"u16","verified":false},{"address":135,"enum":"alarm_status","key":"x.alarm_49","label":"Alarm 49: P1-Freq. manual","table":"input","type":"u16","verified":false},{"address":136,"enum":"alarm_status","key":"x.alarm_50","label":"Alarm 50: HS1 Supply Max","table":"input","type":"u16","verified":false},{"address":137,"enum":"alarm_status","key":"x.alarm_51","label":"Alarm 51: HS2 Supply Max","table":"input","type":"u16","verified":false},{"address":138,"enum":"alarm_status","key":"x.alarm_52","label":"Alarm 52: HS3 Supply Max","table":"input","type":"u16","verified":false},{"address":139,"enum":"alarm_status","key":"x.alarm_53","label":"Alarm 53: HS1 Supply Min","table":"input","type":"u16","verified":false},{"address":140,"enum":"alarm_status","key":"x.alarm_54","label":"Alarm 54: HS2 Supply Min","table":"input","type":"u16","verified":false},{"address":141,"enum":"alarm_status","key":"x.alarm_55","label":"Alarm 55: HS3 Supply Min","table":"input","type":"u16","verified":false},{"address":142,"enum":"alarm_status","key":"x.alarm_56","label":"Alarm 56: HS1 Return Max","table":"input","type":"u16","verified":false},{"address":143,"enum":"alarm_status","key":"x.alarm_57","label":"Alarm 57: HS2 Return Max","table":"input","type":"u16","verified":false},{"address":144,"enum":"alarm_status","key":"x.alarm_58","label":"Alarm 58: HS3 Return Max","table":"input","type":"u16","verified":false},{"address":145,"enum":"alarm_status","key":"x.alarm_59","label":"Alarm 59: HS1Return Min","table":"input","type":"u16","verified":false},{"address":146,"enum":"alarm_status","key":"x.alarm_60","label":"Alarm 60: HS2 Return Min","table":"input","type":"u16","verified":false},{"address":147,"enum":"alarm_status","key":"x.alarm_61","label":"Alarm 61: HS3 Return Min","table":"input","type":"u16","verified":false},{"address":148,"enum":"alarm_status","key":"x.alarm_62","label":"Alarm 62: HS1 Frost","table":"input","type":"u16","verified":false},{"address":149,"enum":"alarm_status","key":"x.alarm_63","label":"Alarm 63: HS2 Frost","table":"input","type":"u16","verified":false},{"address":150,"enum":"alarm_status","key":"x.alarm_64","label":"Alarm 64: HS3 Frost","table":"input","type":"u16","verified":false},{"address":151,"enum":"alarm_status","key":"x.alarm_65","label":"Alarm 65: Internal battery error","table":"input","type":"u16","verified":false},{"address":166,"enum":"alarm_status","key":"x.alarm_66","label":"Alarm 66: Low Boiler return temp","table":"input","type":"u16","verified":false},{"address":167,"enum":"alarm_status","key":"x.alarm_67","label":"Alarm 67: Sensor error HS1 Supply","table":"input","type":"u16","verified":false},{"address":168,"enum":"alarm_status","key":"x.alarm_68","label":"Alarm 68: Sensor error HS2 Supply","table":"input","type":"u16","verified":false},{"address":169,"enum":"alarm_status","key":"x.alarm_69","label":"Alarm 69: Sensor error HS3 Supply","table":"input","type":"u16","verified":false},{"address":170,"enum":"alarm_status","key":"x.alarm_70","label":"Alarm 70: Sensor error HW1 Supply","table":"input","type":"u16","verified":false},{"address":171,"enum":"alarm_status","key":"x.alarm_71","label":"Alarm 71: Sensor error HW2 Supply","table":"input","type":"u16","verified":false},{"address":172,"enum":"alarm_status","key":"x.alarm_72","label":"Alarm 72: Sensor error HP1 Supply","table":"input","type":"u16","verified":false},{"address":173,"enum":"alarm_status","key":"x.alarm_73","label":"Alarm 73: Sensor error HS1 Room","table":"input","type":"u16","verified":false},{"address":174,"enum":"alarm_status","key":"x.alarm_74","label":"Alarm 74: Sensor error HS2 Room","table":"input","type":"u16","verified":false},{"address":175,"enum":"alarm_status","key":"x.alarm_75","label":"Alarm 75: Sensor error HS3 Room","table":"input","type":"u16","verified":false},{"address":176,"enum":"alarm_status","key":"x.alarm_76","label":"Alarm 76: Sensor error HS1 Return","table":"input","type":"u16","verified":false},{"address":177,"enum":"alarm_status","key":"x.alarm_77","label":"Alarm 77: Sensor error HS2 Return","table":"input","type":"u16","verified":false},{"address":178,"enum":"alarm_status","key":"x.alarm_78","label":"Alarm 78: Sensor error HS3 Return","table":"input","type":"u16","verified":false},{"address":179,"enum":"alarm_status","key":"x.alarm_79","label":"Alarm 79: Sensor error HP1 Return","table":"input","type":"u16","verified":false},{"address":180,"enum":"alarm_status","key":"x.alarm_80","label":"Alarm 80: Sensor error Wind","table":"input","type":"u16","verified":false},{"address":181,"enum":"alarm_status","key":"x.alarm_81","label":"Alarm 81: Sensor error Pressure","table":"input","type":"u16","verified":false},{"address":182,"enum":"alarm_status","key":"x.alarm_82","label":"Alarm 82: Sensor error Boiler temp","table":"input","type":"u16","verified":false},{"address":183,"enum":"alarm_status","key":"x.alarm_83","label":"Alarm 83: Sensor error Boiler Return","table":"input","type":"u16","verified":false},{"address":184,"enum":"alarm_status","key":"x.alarm_84","label":"Alarm 84: Sensor error CS1 Supply","table":"input","type":"u16","verified":false},{"address":185,"enum":"alarm_status","key":"x.alarm_85","label":"Alarm 85: Sensor error CS1 Return","table":"input","type":"u16","verified":false},{"address":186,"enum":"alarm_status","key":"x.alarm_86","label":"Alarm 86: Sensor error HP Supply","table":"input","type":"u16","verified":false},{"address":187,"enum":"alarm_status","key":"x.alarm_87","label":"Alarm 87: Sensor error HP Return","table":"input","type":"u16","verified":false},{"address":188,"enum":"alarm_status","key":"x.alarm_88","label":"Alarm 88: Sensor error CP Supply","table":"input","type":"u16","verified":false},{"address":189,"enum":"alarm_status","key":"x.alarm_89","label":"Alarm 89: Sensor error CP Return","table":"input","type":"u16","verified":false},{"address":190,"enum":"alarm_status","key":"x.alarm_90","label":"Alarm 90: Sensor error Extra sensor 1","table":"input","type":"u16","verified":false},{"address":191,"enum":"alarm_status","key":"x.alarm_91","label":"Alarm 91: Sensor error Extra sensor 2","table":"input","type":"u16","verified":false},{"address":192,"enum":"alarm_status","key":"x.alarm_92","label":"Alarm 92: Sensor error Extra sensor 3","table":"input","type":"u16","verified":false},{"address":193,"enum":"alarm_status","key":"x.alarm_93","label":"Alarm 93: Sensor error Extra sensor 4","table":"input","type":"u16","verified":false},{"address":194,"enum":"alarm_status","key":"x.alarm_94","label":"Alarm 94: Sensor error Extra sensor 5","table":"input","type":"u16","verified":false},{"address":195,"enum":"alarm_status","key":"x.alarm_95","label":"Alarm 95: Sensor error Boiler supply","table":"input","type":"u16","verified":false},{"address":196,"enum":"alarm_status","key":"x.alarm_96","label":"Alarm 96: Sensor error Boiler1 Return","table":"input","type":"u16","verified":false},{"address":197,"enum":"alarm_status","key":"x.alarm_97","label":"Alarm 97: Sensor error Boiler2 Return","table":"input","type":"u16","verified":false},{"address":198,"enum":"alarm_status","key":"x.alarm_98","label":"Alarm 98: Sensor error Boiler3 Return","table":"input","type":"u16","verified":false},{"address":199,"enum":"alarm_status","key":"x.alarm_99","label":"Alarm 99: Sensor error Boiler4 Return","table":"input","type":"u16","verified":false},{"address":200,"enum":"alarm_status","key":"x.alarm_100","label":"Alarm 100: Sensor error 1 Extra Circuit","table":"input","type":"u16","verified":false},{"address":201,"enum":"alarm_status","key":"x.alarm_101","label":"Alarm 101: Sensor error 2 Extra Circuit","table":"input","type":"u16","verified":false},{"address":202,"enum":"alarm_status","key":"x.alarm_102","label":"Alarm 102: Sensor error CS1 Room PT1000","table":"input","type":"u16","verified":false},{"address":203,"enum":"alarm_status","key":"x.alarm_103","label":"Alarm 103: Sensor error CS1 Room 0...10 V","table":"input","type":"u16","verified":false},{"address":206,"enum":"alarm_status","key":"x.alarm_106","label":"Alarm 106: Deviation CS1","table":"input","type":"u16","verified":false},{"address":207,"enum":"alarm_status","key":"x.alarm_107","label":"Alarm 107: CS1 manual","table":"input","type":"u16","verified":false},{"address":208,"enum":"alarm_status","key":"x.alarm_108","label":"Alarm 108: CS1 Supply Max","table":"input","type":"u16","verified":false},{"address":209,"enum":"alarm_status","key":"x.alarm_109","label":"Alarm 109: CS1 Supply Min","table":"input","type":"u16","verified":false},{"address":210,"enum":"alarm_status","key":"x.alarm_110","label":"Alarm 110: CS1 Return Max","table":"input","type":"u16","verified":false},{"address":211,"enum":"alarm_status","key":"x.alarm_111","label":"Alarm 111: CS1 Return Min","table":"input","type":"u16","verified":false},{"address":212,"enum":"alarm_status","key":"x.alarm_112","label":"Alarm 112: Malfunction P1A-CS1","table":"input","type":"u16","verified":false},{"address":213,"enum":"alarm_status","key":"x.alarm_113","label":"Alarm 113: Malfunction P1B-CS1","table":"input","type":"u16","verified":false},{"address":214,"enum":"alarm_status","key":"x.alarm_114","label":"Alarm 114: Malfunction P1A&B-CS1","table":"input","type":"u16","verified":false},{"address":215,"enum":"alarm_status","key":"x.alarm_115","label":"Alarm 115: P1A-CS1 manual","table":"input","type":"u16","verified":false},{"address":216,"enum":"alarm_status","key":"x.alarm_116","label":"Alarm 116: P1B-CS1 manual","table":"input","type":"u16","verified":false},{"address":217,"enum":"alarm_status","key":"x.alarm_117","label":"Alarm 117: Communication error Expansion unit 1","table":"input","type":"u16","verified":false},{"address":218,"enum":"alarm_status","key":"x.alarm_118","label":"Alarm 118: Communication error Expansion unit 2","table":"input","type":"u16","verified":false},{"address":219,"enum":"alarm_status","key":"x.alarm_119","label":"Alarm 119: Communication error M-bus DHM 1","table":"input","type":"u16","verified":false},{"address":220,"enum":"alarm_status","key":"x.alarm_120","label":"Alarm 120: Communication error M-bus WM 1","table":"input","type":"u16","verified":false},{"address":221,"enum":"alarm_status","key":"x.alarm_121","label":"Alarm 121: Communication error M-bus WM 2","table":"input","type":"u16","verified":false},{"address":222,"enum":"alarm_status","key":"x.alarm_122","label":"Alarm 122: Low return temp HW1","table":"input","type":"u16","verified":false},{"address":223,"enum":"alarm_status","key":"x.alarm_123","label":"Alarm 123: Pressure/Flow error","table":"input","type":"u16","verified":false},{"address":224,"enum":"alarm_status","key":"x.alarm_124","label":"Alarm 124: Malfunction Boiler 1","table":"input","type":"u16","verified":false},{"address":225,"enum":"alarm_status","key":"x.alarm_125","label":"Alarm 125: Malfunction Boiler 2","table":"input","type":"u16","verified":false},{"address":226,"enum":"alarm_status","key":"x.alarm_126","label":"Alarm 126: Malfunction Boiler 3","table":"input","type":"u16","verified":false},{"address":227,"enum":"alarm_status","key":"x.alarm_127","label":"Alarm 127: Malfunction Boiler 4","table":"input","type":"u16","verified":false},{"address":228,"enum":"alarm_status","key":"x.alarm_128","label":"Alarm 128: Malfunction Boiler pump 1","table":"input","type":"u16","verified":false},{"address":229,"enum":"alarm_status","key":"x.alarm_129","label":"Alarm 129: Malfunction Boiler pump 2","table":"input","type":"u16","verified":false},{"address":230,"enum":"alarm_status","key":"x.alarm_130","label":"Alarm 130: Malfunction Boiler pump 3","table":"input","type":"u16","verified":false},{"address":231,"enum":"alarm_status","key":"x.alarm_131","label":"Alarm 131: Malfunction Boiler pump 4","table":"input","type":"u16","verified":false},{"address":232,"enum":"alarm_status","key":"x.alarm_132","label":"Alarm 132: Malfunction transport pump","table":"input","type":"u16","verified":false},{"address":233,"enum":"alarm_status","key":"x.alarm_133","label":"Alarm 133: Boiler 1 manual","table":"input","type":"u16","verified":false},{"address":234,"enum":"alarm_status","key":"x.alarm_134","label":"Alarm 134: Boiler 2 manual","table":"input","type":"u16","verified":false},{"address":235,"enum":"alarm_status","key":"x.alarm_135","label":"Alarm 135: Boiler 3 manual","table":"input","type":"u16","verified":false},{"address":236,"enum":"alarm_status","key":"x.alarm_136","label":"Alarm 136: Boiler 4 manual","table":"input","type":"u16","verified":false},{"address":237,"enum":"alarm_status","key":"x.alarm_137","label":"Alarm 137: Boiler pump 1 Manual","table":"input","type":"u16","verified":false},{"address":238,"enum":"alarm_status","key":"x.alarm_138","label":"Alarm 138: Boiler pump 2 Manual","table":"input","type":"u16","verified":false},{"address":239,"enum":"alarm_status","key":"x.alarm_139","label":"Alarm 139: Boiler pump 3 Manual","table":"input","type":"u16","verified":false},{"address":240,"enum":"alarm_status","key":"x.alarm_140","label":"Alarm 140: Boiler pump 4 Manual","table":"input","type":"u16","verified":false},{"address":241,"enum":"alarm_status","key":"x.alarm_141","label":"Alarm 141: Transport pump Manual","table":"input","type":"u16","verified":false},{"address":242,"enum":"alarm_status","key":"x.alarm_142","label":"Alarm 142: Malfunction P1-Ext.Circ.","table":"input","type":"u16","verified":false},{"address":243,"enum":"alarm_status","key":"x.alarm_143","label":"Alarm 143: P1-Ext.Circ. manual","table":"input","type":"u16","verified":false},{"address":244,"enum":"alarm_status","key":"x.alarm_144","label":"Alarm 144: HW1 blocked for HS Priority","table":"input","type":"u16","verified":false},{"address":245,"enum":"alarm_status","key":"x.alarm_145","label":"Alarm 145: HW2 blocked for HS Priority","table":"input","type":"u16","verified":false},{"address":246,"enum":"alarm_status","key":"x.alarm_146","label":"Alarm 146: HP1 blocked for HS Priority","table":"input","type":"u16","verified":false},{"address":247,"enum":"alarm_status","key":"x.alarm_147","label":"Alarm 147: HS1 blocked for HW Priority","table":"input","type":"u16","verified":false},{"address":248,"enum":"alarm_status","key":"x.alarm_148","label":"Alarm 148: HS2 blocked for HW Priority","table":"input","type":"u16","verified":false},{"address":249,"enum":"alarm_status","key":"x.alarm_149","label":"Alarm 149: HS3 blocked for HW Priority","table":"input","type":"u16","verified":false}],"problems":[{"kind":"fault","text":"Malfunction P1A-HS1 (alarm 1)","when":{"equals":7,"key":"x.alarm_1"}},{"kind":"fault","text":"Malfunction P1B-HS1 (alarm 2)","when":{"equals":7,"key":"x.alarm_2"}},{"kind":"fault","text":"Malfunction P1A-HS2 (alarm 3)","when":{"equals":7,"key":"x.alarm_3"}},{"kind":"fault","text":"Malfunction P1B-HS2 (alarm 4)","when":{"equals":7,"key":"x.alarm_4"}},{"kind":"fault","text":"Malfunction P1A-HS3 (alarm 5)","when":{"equals":7,"key":"x.alarm_5"}},{"kind":"fault","text":"Malfunction P1B-HS3 (alarm 6)","when":{"equals":7,"key":"x.alarm_6"}},{"kind":"fault","text":"Malfunction P1-HWC1 (alarm 7)","when":{"equals":7,"key":"x.alarm_7"}},{"kind":"fault","text":"Malfunction P1-HP1 (alarm 8)","when":{"equals":7,"key":"x.alarm_8"}},{"kind":"fault","text":"Malfunction frequency converter (alarm 9)","when":{"equals":7,"key":"x.alarm_9"}},{"kind":"fault","text":"Expansion vessel (alarm 10)","when":{"equals":7,"key":"x.alarm_10"}},{"kind":"fault","text":"External alarm (alarm 11)","when":{"equals":7,"key":"x.alarm_11"}},{"kind":"fault","text":"Boiler alarm (alarm 12)","when":{"equals":7,"key":"x.alarm_12"}},{"kind":"warning","text":"Deviation HS1 (alarm 13)","when":{"equals":7,"key":"x.alarm_13"}},{"kind":"warning","text":"Deviation HS2 (alarm 14)","when":{"equals":7,"key":"x.alarm_14"}},{"kind":"warning","text":"Deviation HS3 (alarm 15)","when":{"equals":7,"key":"x.alarm_15"}},{"kind":"warning","text":"Deviation HWC1 (alarm 16)","when":{"equals":7,"key":"x.alarm_16"}},{"kind":"warning","text":"Deviation HWC2 (alarm 17)","when":{"equals":7,"key":"x.alarm_17"}},{"kind":"fault","text":"Sensor error outdoor temp (alarm 18)","when":{"equals":7,"key":"x.alarm_18"}},{"kind":"warning","text":"High HWC1 temp (alarm 19)","when":{"equals":7,"key":"x.alarm_19"}},{"kind":"warning","text":"High HWC2 temp (alarm 20)","when":{"equals":7,"key":"x.alarm_20"}},{"kind":"warning","text":"High Boiler temp (alarm 21)","when":{"equals":7,"key":"x.alarm_21"}},{"kind":"warning","text":"Low Boiler temp (alarm 22)","when":{"equals":7,"key":"x.alarm_22"}},{"kind":"fault","text":"Pulse error volume (alarm 23)","when":{"equals":7,"key":"x.alarm_23"}},{"kind":"fault","text":"Pulse error energy (alarm 24)","when":{"equals":7,"key":"x.alarm_24"}},{"kind":"warning","text":"High cold water usage/day (alarm 25)","when":{"equals":7,"key":"x.alarm_25"}},{"kind":"warning","text":"High energy usage (alarm 26)","when":{"equals":7,"key":"x.alarm_26"}},{"kind":"warning","text":"High cold water usage/hour (alarm 27)","when":{"equals":7,"key":"x.alarm_27"}},{"kind":"fault","text":"High leakage (alarm 28)","when":{"equals":7,"key":"x.alarm_28"}},{"kind":"fault","text":"Malfunction P1A&B-HS1 (alarm 29)","when":{"equals":7,"key":"x.alarm_29"}},{"kind":"fault","text":"Malfunction P1A&B-HS2 (alarm 30)","when":{"equals":7,"key":"x.alarm_30"}},{"kind":"fault","text":"Malfunction P1A&B-HS3 (alarm 31)","when":{"equals":7,"key":"x.alarm_31"}},{"kind":"fault","text":"Pulse error CW1 (alarm 32)","when":{"equals":7,"key":"x.alarm_32"}},{"kind":"fault","text":"Pulse error CW2 (alarm 33)","when":{"equals":7,"key":"x.alarm_33"}},{"kind":"warning","text":"HS1 manual (alarm 34)","when":{"equals":7,"key":"x.alarm_34"}},{"kind":"warning","text":"HS2 manual (alarm 35)","when":{"equals":7,"key":"x.alarm_35"}},{"kind":"warning","text":"HS3 manual (alarm 36)","when":{"equals":7,"key":"x.alarm_36"}},{"kind":"warning","text":"HWC1 manual (alarm 37)","when":{"equals":7,"key":"x.alarm_37"}},{"kind":"warning","text":"HWC2 manual (alarm 38)","when":{"equals":7,"key":"x.alarm_38"}},{"kind":"warning","text":"Pressure manual (alarm 39)","when":{"equals":7,"key":"x.alarm_39"}},{"kind":"warning","text":"Boiler manual (alarm 40)","when":{"equals":7,"key":"x.alarm_40"}},{"kind":"warning","text":"P1A-HS1 manual (alarm 41)","when":{"equals":7,"key":"x.alarm_41"}},{"kind":"warning","text":"P1B-HS1 manual (alarm 42)","when":{"equals":7,"key":"x.alarm_42"}},{"kind":"warning","text":"P1A-HS2 manual (alarm 43)","when":{"equals":7,"key":"x.alarm_43"}},{"kind":"warning","text":"P1B-HS2 manual (alarm 44)","when":{"equals":7,"key":"x.alarm_44"}},{"kind":"warning","text":"P1A-HS3 manual (alarm 45)","when":{"equals":7,"key":"x.alarm_45"}},{"kind":"warning","text":"P1B-HS3 manual (alarm 46)","when":{"equals":7,"key":"x.alarm_46"}},{"kind":"warning","text":"P1-HWC1 manual (alarm 47)","when":{"equals":7,"key":"x.alarm_47"}},{"kind":"warning","text":"P1-HP1 manual (alarm 48)","when":{"equals":7,"key":"x.alarm_48"}},{"kind":"warning","text":"P1-Freq. manual (alarm 49)","when":{"equals":7,"key":"x.alarm_49"}},{"kind":"warning","text":"HS1 Supply Max (alarm 50)","when":{"equals":7,"key":"x.alarm_50"}},{"kind":"warning","text":"HS2 Supply Max (alarm 51)","when":{"equals":7,"key":"x.alarm_51"}},{"kind":"warning","text":"HS3 Supply Max (alarm 52)","when":{"equals":7,"key":"x.alarm_52"}},{"kind":"warning","text":"HS1 Supply Min (alarm 53)","when":{"equals":7,"key":"x.alarm_53"}},{"kind":"warning","text":"HS2 Supply Min (alarm 54)","when":{"equals":7,"key":"x.alarm_54"}},{"kind":"warning","text":"HS3 Supply Min (alarm 55)","when":{"equals":7,"key":"x.alarm_55"}},{"kind":"warning","text":"HS1 Return Max (alarm 56)","when":{"equals":7,"key":"x.alarm_56"}},{"kind":"warning","text":"HS2 Return Max (alarm 57)","when":{"equals":7,"key":"x.alarm_57"}},{"kind":"warning","text":"HS3 Return Max (alarm 58)","when":{"equals":7,"key":"x.alarm_58"}},{"kind":"warning","text":"HS1Return Min (alarm 59)","when":{"equals":7,"key":"x.alarm_59"}},{"kind":"warning","text":"HS2 Return Min (alarm 60)","when":{"equals":7,"key":"x.alarm_60"}},{"kind":"warning","text":"HS3 Return Min (alarm 61)","when":{"equals":7,"key":"x.alarm_61"}},{"kind":"warning","text":"HS1 Frost (alarm 62)","when":{"equals":7,"key":"x.alarm_62"}},{"kind":"warning","text":"HS2 Frost (alarm 63)","when":{"equals":7,"key":"x.alarm_63"}},{"kind":"warning","text":"HS3 Frost (alarm 64)","when":{"equals":7,"key":"x.alarm_64"}},{"kind":"fault","text":"Internal battery error (alarm 65)","when":{"equals":7,"key":"x.alarm_65"}},{"kind":"warning","text":"Low Boiler return temp (alarm 66)","when":{"equals":7,"key":"x.alarm_66"}},{"kind":"fault","text":"Sensor error HS1 Supply (alarm 67)","when":{"equals":7,"key":"x.alarm_67"}},{"kind":"fault","text":"Sensor error HS2 Supply (alarm 68)","when":{"equals":7,"key":"x.alarm_68"}},{"kind":"fault","text":"Sensor error HS3 Supply (alarm 69)","when":{"equals":7,"key":"x.alarm_69"}},{"kind":"fault","text":"Sensor error HW1 Supply (alarm 70)","when":{"equals":7,"key":"x.alarm_70"}},{"kind":"fault","text":"Sensor error HW2 Supply (alarm 71)","when":{"equals":7,"key":"x.alarm_71"}},{"kind":"fault","text":"Sensor error HP1 Supply (alarm 72)","when":{"equals":7,"key":"x.alarm_72"}},{"kind":"fault","text":"Sensor error HS1 Room (alarm 73)","when":{"equals":7,"key":"x.alarm_73"}},{"kind":"fault","text":"Sensor error HS2 Room (alarm 74)","when":{"equals":7,"key":"x.alarm_74"}},{"kind":"fault","text":"Sensor error HS3 Room (alarm 75)","when":{"equals":7,"key":"x.alarm_75"}},{"kind":"fault","text":"Sensor error HS1 Return (alarm 76)","when":{"equals":7,"key":"x.alarm_76"}},{"kind":"fault","text":"Sensor error HS2 Return (alarm 77)","when":{"equals":7,"key":"x.alarm_77"}},{"kind":"fault","text":"Sensor error HS3 Return (alarm 78)","when":{"equals":7,"key":"x.alarm_78"}},{"kind":"fault","text":"Sensor error HP1 Return (alarm 79)","when":{"equals":7,"key":"x.alarm_79"}},{"kind":"fault","text":"Sensor error Wind (alarm 80)","when":{"equals":7,"key":"x.alarm_80"}},{"kind":"fault","text":"Sensor error Pressure (alarm 81)","when":{"equals":7,"key":"x.alarm_81"}},{"kind":"fault","text":"Sensor error Boiler temp (alarm 82)","when":{"equals":7,"key":"x.alarm_82"}},{"kind":"fault","text":"Sensor error Boiler Return (alarm 83)","when":{"equals":7,"key":"x.alarm_83"}},{"kind":"fault","text":"Sensor error CS1 Supply (alarm 84)","when":{"equals":7,"key":"x.alarm_84"}},{"kind":"fault","text":"Sensor error CS1 Return (alarm 85)","when":{"equals":7,"key":"x.alarm_85"}},{"kind":"fault","text":"Sensor error HP Supply (alarm 86)","when":{"equals":7,"key":"x.alarm_86"}},{"kind":"fault","text":"Sensor error HP Return (alarm 87)","when":{"equals":7,"key":"x.alarm_87"}},{"kind":"fault","text":"Sensor error CP Supply (alarm 88)","when":{"equals":7,"key":"x.alarm_88"}},{"kind":"fault","text":"Sensor error CP Return (alarm 89)","when":{"equals":7,"key":"x.alarm_89"}},{"kind":"fault","text":"Sensor error Extra sensor 1 (alarm 90)","when":{"equals":7,"key":"x.alarm_90"}},{"kind":"fault","text":"Sensor error Extra sensor 2 (alarm 91)","when":{"equals":7,"key":"x.alarm_91"}},{"kind":"fault","text":"Sensor error Extra sensor 3 (alarm 92)","when":{"equals":7,"key":"x.alarm_92"}},{"kind":"fault","text":"Sensor error Extra sensor 4 (alarm 93)","when":{"equals":7,"key":"x.alarm_93"}},{"kind":"fault","text":"Sensor error Extra sensor 5 (alarm 94)","when":{"equals":7,"key":"x.alarm_94"}},{"kind":"fault","text":"Sensor error Boiler supply (alarm 95)","when":{"equals":7,"key":"x.alarm_95"}},{"kind":"fault","text":"Sensor error Boiler1 Return (alarm 96)","when":{"equals":7,"key":"x.alarm_96"}},{"kind":"fault","text":"Sensor error Boiler2 Return (alarm 97)","when":{"equals":7,"key":"x.alarm_97"}},{"kind":"fault","text":"Sensor error Boiler3 Return (alarm 98)","when":{"equals":7,"key":"x.alarm_98"}},{"kind":"fault","text":"Sensor error Boiler4 Return (alarm 99)","when":{"equals":7,"key":"x.alarm_99"}},{"kind":"fault","text":"Sensor error 1 Extra Circuit (alarm 100)","when":{"equals":7,"key":"x.alarm_100"}},{"kind":"fault","text":"Sensor error 2 Extra Circuit (alarm 101)","when":{"equals":7,"key":"x.alarm_101"}},{"kind":"fault","text":"Sensor error CS1 Room PT1000 (alarm 102)","when":{"equals":7,"key":"x.alarm_102"}},{"kind":"fault","text":"Sensor error CS1 Room 0...10 V (alarm 103)","when":{"equals":7,"key":"x.alarm_103"}},{"kind":"warning","text":"Deviation CS1 (alarm 106)","when":{"equals":7,"key":"x.alarm_106"}},{"kind":"warning","text":"CS1 manual (alarm 107)","when":{"equals":7,"key":"x.alarm_107"}},{"kind":"warning","text":"CS1 Supply Max (alarm 108)","when":{"equals":7,"key":"x.alarm_108"}},{"kind":"warning","text":"CS1 Supply Min (alarm 109)","when":{"equals":7,"key":"x.alarm_109"}},{"kind":"warning","text":"CS1 Return Max (alarm 110)","when":{"equals":7,"key":"x.alarm_110"}},{"kind":"warning","text":"CS1 Return Min (alarm 111)","when":{"equals":7,"key":"x.alarm_111"}},{"kind":"fault","text":"Malfunction P1A-CS1 (alarm 112)","when":{"equals":7,"key":"x.alarm_112"}},{"kind":"fault","text":"Malfunction P1B-CS1 (alarm 113)","when":{"equals":7,"key":"x.alarm_113"}},{"kind":"fault","text":"Malfunction P1A&B-CS1 (alarm 114)","when":{"equals":7,"key":"x.alarm_114"}},{"kind":"warning","text":"P1A-CS1 manual (alarm 115)","when":{"equals":7,"key":"x.alarm_115"}},{"kind":"warning","text":"P1B-CS1 manual (alarm 116)","when":{"equals":7,"key":"x.alarm_116"}},{"kind":"fault","text":"Communication error Expansion unit 1 (alarm 117)","when":{"equals":7,"key":"x.alarm_117"}},{"kind":"fault","text":"Communication error Expansion unit 2 (alarm 118)","when":{"equals":7,"key":"x.alarm_118"}},{"kind":"fault","text":"Communication error M-bus DHM 1 (alarm 119)","when":{"equals":7,"key":"x.alarm_119"}},{"kind":"fault","text":"Communication error M-bus WM 1 (alarm 120)","when":{"equals":7,"key":"x.alarm_120"}},{"kind":"fault","text":"Communication error M-bus WM 2 (alarm 121)","when":{"equals":7,"key":"x.alarm_121"}},{"kind":"warning","text":"Low return temp HW1 (alarm 122)","when":{"equals":7,"key":"x.alarm_122"}},{"kind":"fault","text":"Pressure/Flow error (alarm 123)","when":{"equals":7,"key":"x.alarm_123"}},{"kind":"fault","text":"Malfunction Boiler 1 (alarm 124)","when":{"equals":7,"key":"x.alarm_124"}},{"kind":"fault","text":"Malfunction Boiler 2 (alarm 125)","when":{"equals":7,"key":"x.alarm_125"}},{"kind":"fault","text":"Malfunction Boiler 3 (alarm 126)","when":{"equals":7,"key":"x.alarm_126"}},{"kind":"fault","text":"Malfunction Boiler 4 (alarm 127)","when":{"equals":7,"key":"x.alarm_127"}},{"kind":"fault","text":"Malfunction Boiler pump 1 (alarm 128)","when":{"equals":7,"key":"x.alarm_128"}},{"kind":"fault","text":"Malfunction Boiler pump 2 (alarm 129)","when":{"equals":7,"key":"x.alarm_129"}},{"kind":"fault","text":"Malfunction Boiler pump 3 (alarm 130)","when":{"equals":7,"key":"x.alarm_130"}},{"kind":"fault","text":"Malfunction Boiler pump 4 (alarm 131)","when":{"equals":7,"key":"x.alarm_131"}},{"kind":"fault","text":"Malfunction transport pump (alarm 132)","when":{"equals":7,"key":"x.alarm_132"}},{"kind":"warning","text":"Boiler 1 manual (alarm 133)","when":{"equals":7,"key":"x.alarm_133"}},{"kind":"warning","text":"Boiler 2 manual (alarm 134)","when":{"equals":7,"key":"x.alarm_134"}},{"kind":"warning","text":"Boiler 3 manual (alarm 135)","when":{"equals":7,"key":"x.alarm_135"}},{"kind":"warning","text":"Boiler 4 manual (alarm 136)","when":{"equals":7,"key":"x.alarm_136"}},{"kind":"warning","text":"Boiler pump 1 Manual (alarm 137)","when":{"equals":7,"key":"x.alarm_137"}},{"kind":"warning","text":"Boiler pump 2 Manual (alarm 138)","when":{"equals":7,"key":"x.alarm_138"}},{"kind":"warning","text":"Boiler pump 3 Manual (alarm 139)","when":{"equals":7,"key":"x.alarm_139"}},{"kind":"warning","text":"Boiler pump 4 Manual (alarm 140)","when":{"equals":7,"key":"x.alarm_140"}},{"kind":"warning","text":"Transport pump Manual (alarm 141)","when":{"equals":7,"key":"x.alarm_141"}},{"kind":"fault","text":"Malfunction P1-Ext.Circ. (alarm 142)","when":{"equals":7,"key":"x.alarm_142"}},{"kind":"warning","text":"P1-Ext.Circ. manual (alarm 143)","when":{"equals":7,"key":"x.alarm_143"}},{"kind":"warning","text":"HW1 blocked for HS Priority (alarm 144)","when":{"equals":7,"key":"x.alarm_144"}},{"kind":"warning","text":"HW2 blocked for HS Priority (alarm 145)","when":{"equals":7,"key":"x.alarm_145"}},{"kind":"warning","text":"HP1 blocked for HS Priority (alarm 146)","when":{"equals":7,"key":"x.alarm_146"}},{"kind":"warning","text":"HS1 blocked for HW Priority (alarm 147)","when":{"equals":7,"key":"x.alarm_147"}},{"kind":"warning","text":"HS2 blocked for HW Priority (alarm 148)","when":{"equals":7,"key":"x.alarm_148"}},{"kind":"warning","text":"HS3 blocked for HW Priority (alarm 149)","when":{"equals":7,"key":"x.alarm_149"}}],"sources":[{"title":"Corrigo E Heating – List of network variables for EXOline and Modbus communication"},{"title":"Corrigo E Heating – List of network variables for EXOline and modbus communication"}]}
