{"connection":{"default_port":502,"default_unit":100,"limits":{"max_registers":40},"transports":["tcp","rtu","ascii"]},"encoding":{"word_order":"big"},"enums":{"appliance_error_priority":{"0":"Locking","255":"No error","3":"Blocking","6":"Warning"},"appliance_status":{"0":"Standby","1":"Heat demand","10":"Locking mode","11":"Load test min","12":"Load test heating max","13":"Load test dhw max","15":"Manual heat demand","16":"Frost protection","17":"Venting","18":"Control unit cooling","19":"Resetting","2":"Generator start","20":"Automatic filling","200":"Device mode","21":"Stopped","22":"Calibration","23":"Factory test","24":"Hydraulic balancing","254":"Unknown","3":"Generator heating","4":"Generator dhw","5":"Generator stop","6":"Pump post run","7":"Cooling","8":"Controlled shutdown","9":"Start prevention"},"appliance_sub_status":{"0":"Standby","1":"Anti cyclus","102":"Free cooling pump off","103":"Free cooling pump on","106":"Blocking active","107":"Warming up","108":"Curative defrost","109":"Preventive defrost","2":"Close hydraulic valve","200":"Init completed","201":"Init csu","202":"Init identification","203":"Init blocking parameters","204":"Init safety unit","205":"Init blocking","21":"Generator starting","254":"Unknown","255":"Safety shutdown","3":"Stop pump","30":"Internal setpoint","31":"Limited internal setpoint","32":"Power controlled","4":"Wait start release","60":"Pump post run","61":"Start pump","63":"Start pause time","65":"Compressor unloaded","66":"Hp tmax backup on","67":"Outside temp limit hp off","68":"Hp stop by hybrid","69":"Defrost with heat pump","70":"Defrost with backup","71":"Defrost hp and backup","73":"Hp flow above tmax","75":"Hp off high humidity","76":"Hp off flow","79":"Generator unloaded","80":"Hp unloaded cooling","81":"Hp stop outside temp","82":"Hp off flow tmax","88":"Bl backup off","89":"Bl heat pump off","90":"Bl hp and backup off","91":"Low tariff","92":"Pv with heat pump","93":"Pv hp and backup","94":"Smart grid","95":"Wait water pressure","96":"No generator available"},"backup_type":{"0":"No backup","1":"Single stage electrical","2":"Double stage electrical","3":"Boiler"},"climate_zone_function":{"0":"Disabled","1":"Direct","10":"Dhw layered","11":"Dhw bic","12":"Dhw commercial tank","2":"Mixing circuit","254":"Dhw primary","3":"Swimming pool","4":"High temperature","5":"Fan convector","6":"Dhw tank","7":"Electrical dhw tank","8":"Time program","9":"Process heat"},"climate_zone_heating_mode":{"0":"Standby","1":"Heating","2":"Cooling"},"climate_zone_mode":{"0":"Scheduling","1":"Manual","2":"Anti frost"},"climate_zone_schedule_id":{"0":"Schedule 1","1":"Schedule 2","2":"Schedule 3","3":"Schedule 4"},"climate_zone_type":{"0":"Not present","1":"Ch only","2":"Ch and cooling","254":"Other","3":"Dhw","4":"Process heat","5":"Swimming pool"},"cooling_type":{"0":"Off","1":"Active cooling","2":"Free cooling"},"device_board_type":{"0":"CU-GH","1":"CU-OH","2":"EHC","20":"MK","25":"SCB","27":"EEC","30":"GTW","33":"EHC-ALT","5":"CU-HW"},"di_contact_logic_configuration":{"0":"Normally open","1":"Normally closed"},"digital_input_configuration":{"0":"Off","1":"Smart grid","2":"Release compressor","3":"Release backup"},"off_on":{"0":"Off","1":"On"},"seasonal_mode":{"0":"Winter","1":"Winter frost protection","2":"Summer neutral band","3":"Summer"},"silent_mode":{"0":"Off","1":"Level 1","2":"Level 2"}},"flags":{"appliance_demand_status":{"0":"Unmixed circuits released","1":"Mixed circuits released","2":"Valves open or pump running safety","3":"Manual heat demand active","4":"Cooling allowed","5":"Dhw circuits released","6":"Burner unit active"},"monitoring_status":{"0":"Appliance pump on","1":"Three way valve open","16":"Flame on","17":"Heat pump on","18":"Electrical backup on","19":"Electrical backup2 on","2":"Three way valve","20":"Dhw electrical backup on","21":"Service required","22":"Power down reset needed","23":"Water pressure low","3":"Three way valve closed","4":"Dhw active","5":"Ch active","6":"Cooling active"}},"id":"remeha-gtw08","identify":{"checks":[[{"address":129,"equals":7688,"table":"holding","type":"u16"},{"address":135,"equals":7688,"table":"holding","type":"u16"},{"address":141,"equals":7688,"table":"holding","type":"u16"},{"address":147,"equals":7688,"table":"holding","type":"u16"},{"address":153,"equals":7688,"table":"holding","type":"u16"},{"address":159,"equals":7688,"table":"holding","type":"u16"},{"address":165,"equals":7688,"table":"holding","type":"u16"},{"address":171,"equals":7688,"table":"holding","type":"u16"},{"address":177,"equals":7688,"table":"holding","type":"u16"},{"address":183,"equals":7688,"table":"holding","type":"u16"}]]},"kind":"boiler","manufacturer":"Remeha","modbusspec":0,"name":"GTW-08 Modbus gateway (heat pumps and boilers with the Remeha control platform)","points":[{"address":129,"bits":[0,7],"key":"x.board1_generation","label":"Board1 generation","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":129,"bits":[8,15],"enum":"device_board_type","key":"x.board1_type","label":"Board1 type","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":130,"invalid":[65535],"key":"x.board1_sw_version","label":"Board1 sw version","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":131,"invalid":[65535],"key":"x.board1_ct_version","label":"Board1 ct version","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":132,"invalid":[65535],"key":"x.board1_hw_version","label":"Board1 hw version","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":133,"key":"x.board1_article_number","label":"Board1 article number","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","verified":false},{"address":189,"bits":[0,7],"key":"x.number_of_zones","label":"Number of zones","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":275,"flags":"appliance_demand_status","key":"x.demand_status","label":"Demand status","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":277,"invalid":[65535],"key":"error_code","label":"Current error","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":278,"enum":"appliance_error_priority","key":"x.error_priority","label":"Error priority","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":279,"flags":"monitoring_status","key":"x.monitoring_status","label":"Monitoring status","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","verified":false},{"address":384,"invalid":[32768],"key":"x.outside_temperature","label":"Outside temperature","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":385,"enum":"seasonal_mode","invalid":[255],"key":"x.season_mode","label":"Season mode","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":400,"invalid":[32768],"key":"x.flow_temperature","label":"Flow temperature","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":401,"invalid":[32768],"key":"x.return_temperature","label":"Return temperature","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":403,"invalid":[32768],"key":"x.heat_pump_flow_temperature","label":"Heat pump flow temperature","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":404,"invalid":[32768],"key":"x.heat_pump_return_temperature","label":"Heat pump return temperature","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":409,"invalid":[255],"key":"x.actual_water_pressure","label":"Actual water pressure","scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"bar","verified":false},{"address":410,"invalid":[65535],"key":"x.flow_rate","label":"Flow rate","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"l/min","verified":false},{"address":411,"enum":"appliance_status","invalid":[255],"key":"state","label":"Appliance status","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":412,"enum":"appliance_sub_status","key":"x.appliance_substatus","label":"Appliance substatus","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":413,"invalid":[65535],"key":"x.actual_relative_power","label":"Actual relative power","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":419,"invalid":[4294967295],"key":"x.generator_starts_total","label":"Generator starts total","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","verified":false},{"address":421,"invalid":[4294967295],"key":"x.generator_hours_total","label":"Generator hours total","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":423,"invalid":[4294967295],"key":"x.backup1_starts","label":"Backup1 starts","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","verified":false},{"address":425,"invalid":[4294967295],"key":"x.backup1_hours","label":"Backup1 hours","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":427,"invalid":[4294967295],"key":"x.backup2_starts","label":"Backup2 starts","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","verified":false},{"address":429,"invalid":[4294967295],"key":"x.backup2_hours","label":"Backup2 hours","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":431,"invalid":[4294967295],"key":"x.power_on_hours","label":"Power on hours","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"h","verified":false},{"address":433,"invalid":[4294967295],"key":"x.ch_energy_consumption","label":"Ch energy consumption","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":435,"invalid":[4294967295],"key":"x.dhw_energy_consumption","label":"Dhw energy consumption","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":437,"invalid":[4294967295],"key":"x.cooling_energy_consumption","label":"Cooling energy consumption","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":439,"invalid":[4294967295],"key":"x.total_energy_consumption","label":"Total energy consumption","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":441,"invalid":[4294967295],"key":"x.backup_energy_consumption","label":"Backup energy consumption","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":443,"invalid":[4294967295],"key":"x.total_energy_delivery","label":"Total energy delivery","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":445,"invalid":[4294967295],"key":"x.ch_energy_delivery","label":"Ch energy delivery","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":447,"invalid":[4294967295],"key":"x.dhw_energy_delivery","label":"Dhw energy delivery","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":449,"invalid":[4294967295],"key":"x.cooling_energy_delivery","label":"Cooling energy delivery","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":451,"invalid":[4294967295],"key":"x.backup_energy_delivery","label":"Backup energy delivery","sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":459,"invalid":[65535],"key":"x.pump_speed","label":"Pump speed","scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":460,"invalid":[4294967295],"key":"x.actual_produced_power","label":"Actual produced power","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":462,"invalid":[65535],"key":"x.cop_calculated","label":"Cop calculated","scale":0.001,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":640,"enum":"climate_zone_type","invalid":[255],"key":"x.zone1_type","label":"Zone1 type","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":641,"enum":"climate_zone_function","invalid":[255],"key":"x.zone1_function","label":"Zone1 function","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":642,"key":"x.zone1_short_name","label":"Zone1 short name","length":3,"sources":["aio-remeha-modbus"],"table":"holding","type":"str","verified":false},{"address":646,"bits":[0,7],"key":"x.zone1_owning_device","label":"Zone1 owning device","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":1100,"invalid":[32768],"key":"x.zone1_flow_temperature","label":"Zone1 flow temperature","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1104,"invalid":[32768],"key":"x.zone1_room_temperature","label":"Zone1 room temperature","scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1109,"enum":"climate_zone_heating_mode","invalid":[255],"key":"x.zone1_heating_mode","label":"Zone1 heating mode","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":1110,"enum":"off_on","key":"x.zone1_pump_running","label":"Zone1 pump running","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":1119,"invalid":[32768],"key":"x.zone1_dhw_tank_temperature","label":"Zone1 dhw tank temperature","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1120,"invalid":[32768],"key":"x.zone1_dhw_tank_temperature_top","label":"Zone1 dhw tank temperature top","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":7600,"invalid":[32768,65535],"key":"x.buffer_tank_temperature_bottom","label":"Buffer tank temperature bottom","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":7601,"invalid":[32768,65535],"key":"x.buffer_tank_temperature_top","label":"Buffer tank temperature top","scale":0.01,"sources":["aio-remeha-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":9230,"invalid":[65535],"key":"x.hybrid_cop_calculated","label":"Hybrid cop calculated","scale":0.001,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"aio-remeha-modbus","title":"aio-remeha-modbus (Python library behind remeha-modbus)"}]}
