{"connection":{"default_port":502,"default_unit":100,"limits":{"max_registers":40,"min_interval_ms":50}},"encoding":{"word_order":"big"},"enums":{"active_mode_bits_1":{"0":"Antifreeze","1":"Night","2":"Day"},"auxiliary_input":{"0":"Disabled","1":"Room sensor a","2":"Room sensor b","3":"Room sensor c","4":"Room sensor aux"},"auxiliary_output_type":{"0":"Primary pump","1":"Vm pump","2":"Dhw load","3":"Dhw load 2","4":"Failure"},"auxiliary_type":{"0":"Program","1":"Primary pump","2":"Vm pump","3":"Dhw load","4":"Failure"},"circuit_type":{"0":"Disabled","1":"Direct","2":"Three way valve","3":"Direct plus","4":"Three way valve plus","5":"Swimming pool"},"controller_type":{"0":"3-25LP","1":"3-15LP","10":"3-15ECO","11":"3-25ECO","12":"3-35ECO","13":"3-50ECO","14":"3-65ECO","2":"3-25SOLO","20":"Diematic 3","21":"Diematic m2","22":"Diematic m3","23":"MIT","24":"D4","25":"MB/OT interface","3":"3-25K","30":"MC 35 E","31":"MC 45","32":"MC 65","33":"MC 90","34":"C210","35":"C310","36":"C610","37":"C230","4":"3-15SOLO","40":"Robur HP","5":"3-E25LP","6":"DOMOLIGHT","7":"3-35","8":"3-50","9":"3-25 BIC"},"fault":{"0":"D3:OUTL S.B FAIL.","1":"D4:OUTL S.C FAIL.","10":"D16:SWIM.P.B.S.FA","11":"D16:SWIM.P.C.S.FA","12":"D17:DHW 2 S.FAIL","13":"D27:PCU COM.FAIL","14":"Not Available","15":"Not Available","16":"Not Available","17":"Not Available","18":"D32:5 RESET:ON/OFF","19":"D37:TA-S SHORT-CIR","2":"D5:OUTSI.S.FAIL.","20":"D38:TA-S DISCONNEC","2048":"B0:PSU FAIL","2049":"B1:PSU PARAM FAIL","2050":"B2:EXCHAN.S.FAIL","2051":"B3:EXCHAN.S.FAIL","2052":"B4:EXCHAN.S.FAIL","2053":"B5:STB EXCHANGE","2054":"B6:BACK S.FAILURE","2055":"B7:BACK S.FAILURE","2056":"B8:BACK S.FAILURE","2057":"B9:STB BACK","2058":"B10:DT.EXCH.BAC.FAIL","2059":"B11:DT.BAC.EXCH.FAIL","2060":"B12:STB OPEN","2061":"B14:BURNER FAILURE","2062":"B15:CCE.TST.FAIL","2063":"B16:PARASIT FLAME","2064":"B17:VALVE FAIL","2065":"B32:DEF.OUTLET S.","2066":"B33:DEF.OUTLET S.","2067":"B34:FAN FAILURE","2068":"B35:BACK>BOIL FAIL","2069":"B36:I-CURRENT FAIL","2070":"B37:SU COM.FAIL","2071":"B38:PCU COM.FAIL","2072":"B39:BL OPEN FAIL","2073":"B255:FAIL UNKNOWN","2074":"B254:FAIL UNKNOWN","21":"D39:TA-S FAILURE","22":"D50:OTH COM.FAIL","23":"D51:DEF :SEE BOILER","24":"D18:SOL.HW S.FAIL","25":"D19:SOL.COL.S.FAIL","26":"D20:SOL COM.FAIL","27":"D99:DEF.BAD PCU","28":"D40:FAIL UNKNOWN","29":"D254:FAIL UNKNOWN","3":"D7:SYST.SENS.FAIL.","4":"D9:DHW S.FAILURE","4096":"DEF.PSU 00","4097":"DEF.PSU PARAM 01","4098":"DEF.S.DEPART 02","4099":"DEF.S.DEPART 03","4100":"DEF.S.DEPART 04","4101":"STB DEPART 05","4102":"DEF.S.RETOUR 06","4103":"DEF.S.RETOUR 07","4104":"DEF.S.RETOUR 08","4105":"STB RETOUR 09","4106":"DT.DEP-RET<MIN 10","4107":"DT.DEP-RET>MAX 11","4108":"STB OUVERT 12","4109":"DEF.ALLUMAGE 14","4110":"FLAM.PARASI. 16","4111":"DEF.VANNE GAZ 17","4112":"DEF.VENTILO 34","4113":"DEF.RET>CHAUD 35","4114":"DEF.IONISATION 36","4115":"DEF.COM.SU 37","4116":"DEF.COM PCU 38","4117":"DEF BL OUVERT 39","4118":"DEF.TEST.HRU 40","4119":"DEF.MANQUE EAU 250","4120":"DEF.MANOMETRE 251","4121":"DEF.INCONNU 255","4122":"DEF.INCONNU 254","5":"D11:ROOM S.A FAIL.","6":"D12:ROOM S.B FAIL.","6144":"L0:PSU FAIL","6145":"L1:PSU PARAM FAIL","6146":"L2:STB OUTLET","6147":"L3:DEF.OIL.SENSOR","6148":"L4:BURNER FAILURE","6149":"L5:DEF.INTERNAL","6150":"L6:DEF.SPEED.MOT","6151":"L7:DEF.T.WARM UP","6152":"L8:DEF.PAR.FLAME","6153":"L9:OIL.PRES FAIL.","6154":"L30:SMOKE PRE.FAIL","6155":"L31:DEF.SMOKE.TEMP","6156":"L32:DEF.OUTLET S.","6157":"L33:DEF.OUTLET S.","6158":"L34:BACK S.FAILURE","6159":"L35:BACK S.FAILURE","6160":"L36:DEF.FLAME LOS","6161":"L37:SU COM.FAIL","6162":"L38:PCU COM.FAIL","6163":"L39:BL OPEN FAIL","6164":"L250:DEF.WATER MIS.","6165":"L251:MANOMETRE FAIL","6166":"L255:FAIL UNKNOWN","6167":"L254:FAIL UNKNOWN","65535":"No fault","7":"D13:ROOM S.C FAIL.","8":"D14:MC COM.FAIL","8192":"L1:DEF.COMP.PAC","8193":"L2:DEF.V4V PAC","8194":"L3:DEF.POMPE PAC","8195":"L4:PAC HORS LIMIT","8196":"L5:DEF.DEB.PAC 6","8197":"L6:DEF.DEB.PAC 8","8198":"L7:DEF.COM.PAC","8199":"L8:DEF.S.SOR.COMP","8200":"L9:DEF.H.P PAC","8201":"L10:DEF.B.P PAC","8202":"L11:DEF.PRES.SOURC","8203":"L12:DEF.ANTI.SOUR.","8204":"L13:DEF.P.SOURCE","8205":"L14:DEF.ANTI.COND.","8206":"L15:DEF.DEGIVRAGE","8207":"L16:DEF.PROT.MOT.","8208":"L17:DEF.S.GAZ.CH.","8209":"L18:DEF.COM.PAC","8210":"L19:DEF.S.DEP.PAC","8211":"L20:DEF.S.RET.PAC","8212":"L21:DEF.S.EXT.ENT.","8213":"L22:DEF.S.EXT.SOR.","8214":"L23:DEF.S.GAZ EXP.","8215":"L24:DEF.S.EVAPO.","8216":"L25:DEF.S.CONDENS.","8217":"L32:BL.USER.RESET","8218":"L33:DEF.DEBIT","8219":"L255:DEF.INCONNU","8220":"L254:DEF.INCONNU","9":"D15:ST.TANK S.FAIL"},"hot_water_priority":{"0":"Total","1":"Sliding","2":"None"},"language":{"0":"French","1":"German","2":"English","3":"Polish","4":"Italian","5":"Spanish","6":"Dutch","7":"Russian","8":"Turkish","9":"Czech"},"legionella_protection":{"0":"None","1":"Daily","2":"Weekly"},"night_mode":{"0":"Stop","1":"Decrease"}},"id":"remeha-gtw26","kind":"boiler","manufacturer":"Remeha","modbusspec":0,"models":[{"id":"base","name":"Base register layout"},{"id":"isystem","name":"iSystem register layout"}],"name":"GTW-26 Modbus gateway (Diematic controllers)","points":[{"address":3,"key":"x.controller","label":"Controller","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":7,"invalid":[-32767,-3276],"key":"x.outdoor_temperature","label":"Outdoor temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":9,"invalid":[-32767,-3276],"key":"x.outdoor_antifreeze","label":"Outdoor antifreeze","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":17,"key":"x.hot_water_mode","label":"Hot water mode / zone A mode","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":18,"invalid":[-32767,-3276],"key":"x.zone_a_room_temperature","label":"Zone A room temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":19,"key":"x.zone_a_ambient_influence","label":"Zone A ambient influence","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":21,"invalid":[-32767,-3276],"key":"x.zone_a_calculated_temperature","label":"Zone A calculated temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":26,"key":"x.zone_b_mode","label":"Zone B mode","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":27,"invalid":[-32767,-3276],"key":"x.zone_b_room_temperature","label":"Zone B room temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":28,"key":"x.zone_b_ambient_influence","label":"Zone B ambient influence","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":30,"invalid":[-32767,-3276],"key":"x.zone_b_min_temperature","label":"Zone B min temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":31,"invalid":[-32767,-3276],"key":"x.zone_b_max_temperature","label":"Zone B max temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":32,"invalid":[-32767,-3276],"key":"x.zone_b_calculated_temperature","label":"Zone B calculated temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":33,"invalid":[-32767,-3276],"key":"x.zone_b_supply_temperature","label":"Zone B supply temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":60,"bits":[0,7],"enum":"hot_water_priority","key":"x.hot_water_priority","label":"Hot water priority","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":62,"invalid":[-32767,-3276],"key":"x.hot_water_temperature","label":"Hot water temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":75,"invalid":[-32767,-3276],"key":"x.boiler_temperature","label":"Boiler temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":77,"key":"x.burner_start_count","label":"Burner start count","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"starts","verified":false},{"address":78,"key":"x.burner_runtime_hours","label":"Burner runtime hours","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"h","verified":false},{"address":79,"key":"x.second_stage_start_count","label":"Second stage start count","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"starts","verified":false},{"address":80,"key":"x.second_stage_runtime_hours","label":"Second stage runtime hours","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"h","verified":false},{"address":102,"invalid":[-32767,-3276],"key":"x.mean_outside_temperature","label":"Mean outside temperature","scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":116,"invalid":[65535],"key":"x.sensor_faults","label":"Sensor faults","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":121,"invalid":[-32767,-3276],"key":"x.primary_boiler_temperature","label":"Primary boiler temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":231,"key":"x.zone_a_program","label":"Zone A program","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":232,"key":"x.zone_b_program","label":"Zone B program","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":233,"key":"x.zone_c_program","label":"Zone C program","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":247,"invalid":[-32767,-3276],"key":"x.autoadapt_a","label":"Autoadapt a","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":248,"invalid":[-32767,-3276],"key":"x.autoadapt_b","label":"Autoadapt b","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":249,"invalid":[-32767,-3276],"key":"x.autoadapt_c","label":"Autoadapt c","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":251,"key":"x.burner_start_count_raw","label":"Burner start count raw","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"starts","verified":false},{"address":251,"invalid":[65535],"key":"x.burner_start_count_isystem","label":"Burner start count","models":["isystem"],"scale":4,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"starts","verified":false},{"address":252,"key":"x.burner_runtime_hours_raw","label":"Burner runtime hours raw","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"h","verified":false},{"address":252,"invalid":[65535],"key":"x.burner_runtime_hours_isystem","label":"Burner runtime hours","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"h","verified":false},{"address":253,"key":"x.second_stage_start_count_raw","label":"Second stage start count raw","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"starts","verified":false},{"address":254,"key":"x.second_stage_runtime_hours_raw","label":"Second stage runtime hours raw","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"h","verified":false},{"address":263,"enum":"language","key":"x.language","label":"Language","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":267,"invalid":[-32767,-3276],"key":"x.three_way_valve_shift","label":"Three way valve shift","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":269,"key":"x.min_running_time","label":"Min running time","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":271,"key":"x.burner_temporisation","label":"Burner temporisation","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":272,"key":"x.pump_postrun","label":"Pump postrun","models":["isystem"],"scale":2,"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":274,"invalid":[-32767,-3276],"key":"x.outside_calibration","label":"Outside calibration","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":275,"invalid":[-32767,-3276],"key":"x.zone_a_calibration","label":"Zone A calibration","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":276,"invalid":[-32767,-3276],"key":"x.zone_b_calibration","label":"Zone B calibration","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":277,"invalid":[-32767,-3276],"key":"x.zone_c_calibration","label":"Zone C calibration","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":289,"invalid":[-32767,-3276,150],"key":"x.footprint_a_day","label":"Footprint a day","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":290,"invalid":[-32767,-3276,150],"key":"x.footprint_a_night","label":"Footprint a night","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":291,"invalid":[-32767,-3276,150],"key":"x.footprint_b_day","label":"Footprint b day","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":292,"invalid":[-32767,-3276,150],"key":"x.footprint_b_night","label":"Footprint b night","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":296,"enum":"circuit_type","key":"x.zone_a_circuit_type","label":"Zone A circuit type","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":297,"enum":"circuit_type","key":"x.zone_b_circuit_type","label":"Zone B circuit type","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":305,"invalid":[65535],"key":"x.max_fan_speed","label":"Max fan speed","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":358,"invalid":[-32767,-3276,150],"key":"x.footprint_c_day","label":"Footprint c day","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":359,"invalid":[-32767,-3276,150],"key":"x.footprint_c_night","label":"Footprint c night","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":360,"enum":"circuit_type","key":"x.zone_c_circuit_type","label":"Zone C circuit type","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":426,"invalid":[-32767,-3276],"key":"x.three_way_valve_temperature_shift","label":"Three way valve temperature shift","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":427,"bits":[3,3],"key":"x.burner_active","label":"Burner active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":427,"bits":[4,4],"key":"x.zone_a_pump_active","label":"Zone A pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":427,"bits":[5,5],"key":"x.hot_water_pump_active","label":"Hot water pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":428,"bits":[0,0],"key":"x.zone_b_valve_closing","label":"Zone B valve closing","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":428,"bits":[1,1],"key":"x.zone_b_valve_opening","label":"Zone B valve opening","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":428,"bits":[4,4],"key":"x.zone_b_pump_active","label":"Zone B pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":436,"invalid":[-32767,-3276],"key":"x.calculated_setpoint","label":"Calculated setpoint","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":438,"invalid":[-32767,-3276],"key":"x.three_way_valve_bandwidth","label":"Three way valve bandwidth","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","verified":false},{"address":451,"invalid":[-32767,-3276],"key":"x.ionization_current","label":"Ionization current","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"µA","verified":false},{"address":452,"invalid":[-32767,-3276],"key":"x.boiler_temperature_dpsm","label":"Boiler temperature dpsm","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":453,"invalid":[-32767,-3276],"key":"x.return_temperature","label":"Return temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":454,"invalid":[-32767,-3276],"key":"x.flue_gas_temperature","label":"Flue gas temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":455,"invalid":[65535],"key":"x.fan_speed","label":"Fan speed","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":456,"invalid":[-32767,-3276],"key":"x.water_pressure","label":"Water pressure","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"bar","verified":false},{"address":457,"enum":"controller_type","key":"x.controller_type","label":"Controller type","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":459,"invalid":[-32767,-3276],"key":"x.hot_water_temperature_dpsm","label":"Hot water temperature dpsm","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":462,"invalid":[-32767,-3276],"key":"x.calculated_boiler_temperature","label":"Calculated boiler temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":463,"invalid":[65535],"key":"x.pump_power","label":"Pump power","models":["base"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":465,"enum":"fault","key":"x.fault","label":"Fault","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":467,"invalid":[-32767,-3276],"key":"x.solar_temperature","label":"Solar temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":468,"invalid":[-32767,-3276],"key":"x.solar_tank_temperature","label":"Solar tank temperature","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":470,"invalid":[-32767,-3276],"key":"x.outdoor_temperature_bus","label":"Outdoor temperature bus","models":["base"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":471,"invalid":[-32767,-3276],"key":"x.instantaneous_power","label":"Instantaneous power","models":["base"],"scale":100,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"W","verified":false},{"address":472,"invalid":[-32767,-3276],"key":"x.average_power","label":"Average power","models":["base"],"scale":100,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"W","verified":false},{"address":473,"key":"x.modulated_power","label":"Modulated power","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":474,"key":"x.outputs_primary","label":"Outputs primary","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":474,"bits":[0,0],"key":"x.outputs_burner_stage_1_active","label":"Outputs burner stage 1 active","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":474,"bits":[3,3],"key":"x.outputs_hydraulic_valve_closing","label":"Outputs hydraulic valve closing","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":474,"bits":[4,4],"key":"x.outputs_boiler_pump_active","label":"Outputs boiler pump active","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"key":"x.outputs_secondary","label":"Outputs secondary","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[0,0],"key":"x.outputs_dhw_pump_active","label":"Outputs DHW pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[1,1],"key":"x.outputs_circuit_a_pump_active","label":"Outputs circuit a pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[2,2],"key":"x.outputs_circuit_a_valve_opening","label":"Outputs circuit a valve opening","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[3,3],"key":"x.outputs_circuit_a_valve_closing","label":"Outputs circuit a valve closing","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[4,4],"key":"x.outputs_circuit_b_pump_active","label":"Outputs circuit b pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[5,5],"key":"x.outputs_circuit_b_valve_opening","label":"Outputs circuit b valve opening","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[6,6],"key":"x.outputs_circuit_b_valve_closing","label":"Outputs circuit b valve closing","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[7,7],"key":"x.outputs_circuit_c_pump_active","label":"Outputs circuit c pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[8,8],"key":"x.outputs_circuit_c_valve_opening","label":"Outputs circuit c valve opening","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[9,9],"key":"x.outputs_circuit_c_valve_closing","label":"Outputs circuit c valve closing","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[10,10],"key":"x.outputs_auxiliary_1_pump_active","label":"Outputs auxiliary 1 pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[11,11],"key":"x.outputs_auxiliary_2_pump_active","label":"Outputs auxiliary 2 pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[12,12],"key":"x.outputs_auxiliary_3_pump_active","label":"Outputs auxiliary 3 pump active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":475,"bits":[13,13],"key":"x.outputs_phone_output_active","label":"Outputs phone output active","sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":600,"key":"x.software_version","label":"Software version","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":601,"invalid":[-32767,-3276],"key":"x.outdoor_temperature_isystem","label":"Outdoor temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":602,"invalid":[-32767,-3276],"key":"x.boiler_temperature_isystem","label":"Boiler temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":603,"invalid":[-32767,-3276],"key":"x.hot_water_temperature_isystem","label":"Hot water temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":604,"invalid":[-32767,-3276],"key":"x.flue_gas_temperature_isystem","label":"Flue gas temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":605,"invalid":[-32767,-3276],"key":"x.zone_b_supply_temperature_isystem","label":"Zone B supply temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":607,"invalid":[-32767,-3276],"key":"x.return_temperature_isystem","label":"Return temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":608,"invalid":[-32767,-3276],"key":"x.ionization_current_isystem","label":"Ionization current","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"µA","verified":false},{"address":609,"invalid":[65535],"key":"x.fan_speed_isystem","label":"Fan speed","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"rpm","verified":false},{"address":610,"invalid":[-32767,-3276],"key":"x.water_pressure_isystem","label":"Water pressure","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"bar","verified":false},{"address":613,"key":"x.instantaneous_power_isystem","label":"Instantaneous power","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":614,"invalid":[-32767,-3276],"key":"x.zone_a_room_temperature_isystem","label":"Zone A room temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":615,"invalid":[-32767,-3276],"key":"x.zone_a_calculated_temperature_isystem","label":"Zone A calculated temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":616,"invalid":[-32767,-3276],"key":"x.zone_b_room_temperature_isystem","label":"Zone B room temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":617,"invalid":[-32767,-3276],"key":"x.zone_b_calculated_temperature_isystem","label":"Zone B calculated temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":618,"invalid":[-32767,-3276],"key":"x.zone_c_room_temperature","label":"Zone C room temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":619,"invalid":[-32767,-3276],"key":"x.zone_c_calculated_temperature","label":"Zone C calculated temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":620,"invalid":[-32767,-3276],"key":"x.calculated_boiler_temperature_isystem","label":"Calculated boiler temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":621,"invalid":[-32767,-3276],"key":"x.zone_a_supply_temperature","label":"Zone A supply temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":622,"invalid":[-32767,-3276],"key":"x.auxiliary_1_temperature","label":"Auxiliary 1 temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":623,"invalid":[-32767,-3276],"key":"x.auxiliary_2_temperature","label":"Auxiliary 2 temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":624,"invalid":[-32767,-3276],"key":"x.universal_temperature","label":"Universal temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":637,"bits":[1,2],"enum":"active_mode_bits_1","key":"x.zone_a_active_mode","label":"Zone A active mode","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":638,"bits":[1,2],"enum":"active_mode_bits_1","key":"x.zone_b_active_mode","label":"Zone B active mode","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":639,"bits":[1,2],"enum":"active_mode_bits_1","key":"x.zone_c_active_mode","label":"Zone C active mode","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":640,"bits":[1,2],"enum":"active_mode_bits_1","key":"x.hot_water_active_mode","label":"Hot water active mode","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":641,"bits":[1,2],"enum":"active_mode_bits_1","key":"x.aux_active_mode","label":"Aux active mode","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":644,"key":"x.boiler_active_mode","label":"Boiler active mode","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":653,"key":"x.zone_a_mode","label":"Zone A mode","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":654,"key":"x.zone_a_ambient_influence_isystem","label":"Zone A ambient influence","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":659,"key":"x.hot_water_mode_isystem","label":"Hot water mode / zone B mode","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":659,"bits":[7,7],"key":"x.zone_b_all_circuits_derogation","label":"Zone B all circuits derogation","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":660,"key":"x.zone_b_ambient_influence_isystem","label":"Zone B ambient influence","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":667,"key":"x.zone_c_mode","label":"Zone C mode","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":667,"bits":[7,7],"key":"x.zone_c_all_circuits_derogation","label":"Zone C all circuits derogation","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":668,"key":"x.zone_c_ambient_influence","label":"Zone C ambient influence","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":674,"bits":[0,7],"enum":"hot_water_priority","key":"x.dhw_priority","label":"DHW priority","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":677,"invalid":[-32767,-3276],"key":"x.boiler_minimum_temperature_isystem","label":"Boiler minimum temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":678,"invalid":[-32767,-3276],"key":"x.boiler_maximum_temperature_isystem","label":"Boiler maximum temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":710,"key":"x.pcu_state","label":"PCU state","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":711,"key":"x.pcu_substate","label":"PCU substate","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":712,"key":"x.pcu_block","label":"PCU block","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":713,"key":"x.pcu_lock","label":"PCU lock","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":734,"invalid":[-32767,-3276],"key":"x.secondary_calculated_temperature","label":"Secondary calculated temperature","models":["isystem"],"scale":0.1,"sources":["aio-remeha-modbus"],"table":"holding","type":"sm16","unit":"°C","verified":false},{"address":735,"key":"x.outputs_boiler_state","label":"Outputs boiler state","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":735,"bits":[3,3],"key":"x.outputs_secondary_pump_active","label":"Outputs secondary pump active","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":741,"enum":"auxiliary_input","key":"x.auxiliary_1_input","label":"Auxiliary 1 input","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":744,"enum":"auxiliary_type","key":"x.auxiliary_1_type","label":"Auxiliary 1 type","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":745,"enum":"auxiliary_output_type","key":"x.auxiliary_2_type","label":"Auxiliary 2 type","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false},{"address":746,"enum":"auxiliary_output_type","key":"x.auxiliary_3_type","label":"Auxiliary 3 type","models":["isystem"],"sources":["aio-remeha-modbus"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"aio-remeha-modbus","title":"aio-remeha-modbus (Python library behind remeha-modbus)"}]}
