{"connection":{"default_port":502,"default_unit":1},"encoding":{"word_order":"little"},"id":"renon-ifl","kind":"inverter","manufacturer":"Renon","modbusspec":0,"name":"IFL","points":[{"address":4660,"key":"serial","label":"Device Serial Number","length":6,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":5776,"key":"x.pv1_voltage","label":"PV1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5777,"key":"x.pv1_current","label":"PV1 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":5778,"key":"x.pv2_voltage","label":"PV2 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":5779,"key":"x.pv2_current","label":"PV2 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":5793,"key":"x.grid_power_factor","label":"Grid power factor","sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":5798,"key":"temperature","label":"Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":5799,"key":"x.environment_temperature","label":"Environment Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":8831,"key":"x.pv1_power","label":"PV1 Power","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":8833,"key":"x.pv2_power","label":"PV2 Power","sources":["solarman"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":12560,"key":"l1_voltage","label":"Grid L1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":12561,"key":"l1_current","label":"Grid L1 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":12563,"key":"l2_voltage","label":"Grid L2 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":12564,"key":"l2_current","label":"Grid L2 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":12566,"key":"l3_voltage","label":"Grid L3 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":12567,"key":"l3_current","label":"Grid L3 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":12569,"key":"frequency","label":"Grid Frequency","scale":0.01,"sources":["solarman"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":12576,"key":"x.load_l1_voltage","label":"Load L1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":12577,"key":"x.load_l2_current","label":"Load L2 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":12580,"key":"x.load_l1_voltage_2","label":"Load L1 Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":12581,"key":"x.load_l2_current_2","label":"Load L2 Current","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":12608,"key":"battery_voltage","label":"Battery Voltage","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":12609,"key":"x.battery_current","label":"Battery Current","scale":0.01,"sources":["solarman"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":12613,"key":"battery_soc","label":"Battery","scale":0.1,"sources":["solarman"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":12614,"key":"battery_temperature","label":"Battery Temperature","scale":0.1,"sources":["solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":12618,"key":"x.battery_power","label":"Battery Power","sources":["solarman"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":12627,"key":"pv_energy_today","label":"Today Production","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12629,"key":"x.today_energy_export","label":"Today Energy Export","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12631,"key":"x.today_load_consumption","label":"Today Load Consumption","scale":0.001,"sources":["solarman"],"table":"holding","type":"s32","unit":"kWh","verified":false},{"address":12645,"key":"pv_energy","label":"Total Production","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12647,"key":"grid_export_energy","label":"Total Energy Export","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12649,"key":"x.total_load_consumption_low","label":"Total Load Consumption (low word)","scale":0.001,"sources":["solarman"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":12651,"key":"x.today_energy_import","label":"Today Energy Import","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12653,"key":"x.today_battery_charge","label":"Today Battery Charge","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12655,"key":"x.today_battery_discharge","label":"Today Battery Discharge","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12669,"key":"grid_import_energy","label":"Total Energy Import","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12671,"key":"x.total_battery_charge","label":"Total Battery Charge","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12673,"key":"x.total_battery_discharge","label":"Total Battery Discharge","scale":0.001,"sources":["solarman"],"table":"holding","type":"u32","unit":"kWh","verified":false}],"sources":[{"id":"solarman","title":"ha-solarman (Home Assistant integration)"}]}
